
OS:Version,
  {1eb8a7b7-948a-4e4c-99d0-ebe12944eb61}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Site,
  {780cebd4-d970-49f6-8a67-996a6b51b6bf}, !- Handle
  Vancouver Intl AP_BC_CAN,               !- Name
  49.195,                                 !- Latitude {deg}
  -123.184,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.3,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8e6d581c-8bc1-4ad1-93a1-3671638d2d44}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Handle
  Kitchen,                                !- Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {20e4be91-ca23-457f-bf4b-21dc8d3a923d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {2c504f0f-1677-4791-a625-c9fdceff2175}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  22.6087, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Handle
  Dining,                                 !- Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {dc39ea40-1108-4795-ac5d-527f0dea5ca4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2d02da2f-1bea-4fb4-b48e-f0da184c6074}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Handle
  attic,                                  !- Name
  {73bc1497-600d-436a-a675-cd1456fcf9ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Building Story Name
  {c8591945-e132-47db-afcd-e428ce0dbb0a}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {628c7363-89f7-4a36-b959-b9f52e0cab7c}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a19cd4-2eef-4dab-9ff8-b3cd1bd596db}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  -1.73917179908584e-034, -6.74580236774689e-017, 6.7454444242911e-017, !- X,Y,Z Vertex 2 {m}
  22.6087, -9.66039263974126e-017, 9.65988004329428e-017; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {79cc9340-93d4-4f72-a5ca-b64451a57564}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {bf99c642-a6ea-4215-9205-bd72d66b667b}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.8398, 1.9817,                     !- X,Y,Z Vertex 1 {m}
  0, 15.8398, 1.0671,                     !- X,Y,Z Vertex 2 {m}
  0, 0.6029, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  0, 0.6029, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb50c49a-cbad-4855-96c4-0782e1d597c9}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bdfbf5-28b3-4f6b-939c-af2a310fc326}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  -1.57308521999447e-016, 22.6087, 4.71792013183315e-016, !- X,Y,Z Vertex 2 {m}
  -1.1417329679585e-016, -2.17720723655857e-033, 3.42422958797359e-016, !- X,Y,Z Vertex 3 {m}
  11.3044, 3.769, 3.7692;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b44463-bcda-4673-8d04-2c845d134292}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {137b265b-7d90-4b85-83d6-6f49d95bdf56}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f1a811-415b-4d09-b2da-ccbe1f40d3a2}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {3c4ccfb1-e715-4662-9c52-be1b0a138576}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {7190988a-56b7-49e4-be5c-e6199b78fff0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:HeatBalanceAlgorithm,
  {64382367-5719-4453-8c29-e1a70cef6d9c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {691ea4a2-e815-4852-aa14-ac1ce9bfcf5c}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {a71a34c7-4772-4b25-9024-f2d758143793}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Output:Meter,
  {ceae7f14-5ab7-4a91-9729-89b3f9655715}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 22.6087, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {57a0612b-80fa-4a4f-8704-b192e6d39f92}, !- Handle
  FullServiceRestaurant-CAN_BC_Vancouver.Intl.AP.718920_CWEC2016.epw created: 2018-09-18 16:54:03 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a8860d13-71cd-4d98-bf10-1887c3018af9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  FullServiceRestaurant;                  !- Standards Building Type

OS:SubSurface,
  {714701bf-9cfa-4eef-a172-e932cc3274f1}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 0.6029, 1.9817,                !- X,Y,Z Vertex 1 {m}
  22.6087, 0.6029, 1.0671,                !- X,Y,Z Vertex 2 {m}
  22.6087, 15.8398, 1.0671,               !- X,Y,Z Vertex 3 {m}
  22.6087, 15.8398, 1.9817;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2634f8db-e6bf-4750-b638-5aac0aaf0b7c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  11.3044, 18.8397, 3.7692;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9b927d2-18db-4b08-808e-51d20d80ed3b}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.754, 0, 1.9817,                       !- X,Y,Z Vertex 1 {m}
  0.754, 0, 1.0671,                       !- X,Y,Z Vertex 2 {m}
  21.855, 0, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  21.855, 0, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8630d1c8-2694-4622-ac46-ec75f253c7ea}; !- Handle

OS:BuildingStory,
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Handle
  Building Story 2,                       !- Name
  3.0488,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Site:WaterMainsTemperature,
  {d4488da0-43af-4769-8758-7b0d3a753888}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.4083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  14.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {e1936907-687d-474b-be93-754a3a0b3ae4}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {73bc1497-600d-436a-a675-cd1456fcf9ac}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {30f87479-ef9d-4bd2-948e-6660e7021276}, !- Default Schedule Set Name
  {06c43d74-437a-4373-ac94-67d6bd137a3d}, !- Group Rendering Name
  {cae4e2b7-f15b-4cbb-b666-9ffb1fc01b3e}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {2d245aba-2197-4e89-8d94-0ab8b7d48165}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Handle
  Space Function Dining area - family dining, !- Name
  ,                                       !- Default Construction Set Name
  {47b2ffac-a626-403a-90a8-ef9b27dff709}, !- Default Schedule Set Name
  {f264a224-4b1f-4010-b0e2-429a5c3b7b9e}, !- Group Rendering Name
  {77fada40-571c-4e9c-ade6-acb2527c9ba9}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Dining area - family dining;            !- Standards Space Type

OS:Rendering:Color,
  {7a9e8539-9cb5-4ca2-908b-238e9d319c5c}, !- Handle
  Space Function Dining area - family dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Handle
  Space Function Food preparation area,   !- Name
  ,                                       !- Default Construction Set Name
  {1f0b347e-874f-4b1f-9f6e-717e9a4c3a99}, !- Default Schedule Set Name
  {477de598-f0a5-4060-853b-f6fa6b77c809}, !- Group Rendering Name
  {08e668de-2cb7-45fe-b9e3-41912c01f9d5}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Food preparation area;                  !- Standards Space Type

OS:Rendering:Color,
  {03141d71-f229-4289-b14b-a6ad922f5827}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ClimateZones,
  {8d39fd3e-8895-4785-94de-069713bbe219}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {d3e46da3-7703-4a6b-bdf3-7eaf13c89b25}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:LifeCycleCost:Parameters,
  {639753d2-617a-4d09-9918-5616d70277fe}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {69629ee2-4295-472c-ab76-23b3cc9429cf}, !- Handle
  Vancouver Intl AP,                      !- City
  BC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718920,                                 !- WMO Number
  49.195,                                 !- Latitude {deg}
  -123.184,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.3,                                    !- Elevation {m}
  file:///home/osdev/working/btap/measures/BTAPNewSpacetypeLPDList/tests/output/FullServiceRestaurant-NECB2015-NECB HDD Method-CAN_BC_Vancouver.Intl.AP.718920_CWEC2016.epw/SR0/in.epw, !- Url
  852BD533;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {083163b6-af01-47e6-b256-5f13443eae0a}, !- Handle
  Vancouver Intl AP Ann Htg 99.6% Condns DB, !- Name
  -6.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101273,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  100,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {345ea86d-df3f-4bb3-a4a2-54a9644da571}, !- Handle
  Vancouver Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101273,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Taub {dimensionless}
  2.485;                                  !- ASHRAE Taud {dimensionless}

OS:Rendering:Color,
  {06c43d74-437a-4373-ac94-67d6bd137a3d}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cae4e2b7-f15b-4cbb-b666-9ffb1fc01b3e}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {30f87479-ef9d-4bd2-948e-6660e7021276}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eef2c0c7-bc5e-454f-8f4a-c7087d374b74}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {eef2c0c7-bc5e-454f-8f4a-c7087d374b74}, !- Handle
  Always On,                              !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  {974111d9-b5d8-4848-b583-ba374210ec0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {974111d9-b5d8-4848-b583-ba374210ec0c}, !- Handle
  Always On Default,                      !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {eedd292e-c9db-4b4f-bee0-5c59582a4910}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {f264a224-4b1f-4010-b0e2-429a5c3b7b9e}, !- Handle
  Space Function Dining area - family dining 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d20f6081-7ae6-4823-8a45-9a7c8b86e662}, !- Handle
  Space Function Dining area - family dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3fd3ddf9-02ad-49d4-98b2-7a3fba2f92da}, !- Handle
  Space Function Dining area - family dining People, !- Name
  {d20f6081-7ae6-4823-8a45-9a7c8b86e662}, !- People Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d45c150d-13e0-49ed-9a87-dba4c53297d6}, !- Work Efficiency Schedule Name
  {b993a5c3-daba-4a4b-a0c7-3834300b2ca6}, !- Clothing Insulation Schedule Name
  {a93d36a6-e03a-46e9-86ab-facf5fbf0771}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b993a5c3-daba-4a4b-a0c7-3834300b2ca6}, !- Handle
  Clothing Schedule,                      !- Name
  {ff8eac45-7631-477f-9f16-37f2db6b4c26}, !- Schedule Type Limits Name
  {19e879f6-f7e7-4b25-a135-c4a9ae534a58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19e879f6-f7e7-4b25-a135-c4a9ae534a58}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ff8eac45-7631-477f-9f16-37f2db6b4c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6365940-20b7-4409-807d-d1777d1d194b}, !- Handle
  Schedule Rule 1,                        !- Name
  {b993a5c3-daba-4a4b-a0c7-3834300b2ca6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ede1316f-0df8-4a48-96b0-061b28c77bfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ede1316f-0df8-4a48-96b0-061b28c77bfb}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ff8eac45-7631-477f-9f16-37f2db6b4c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ff8eac45-7631-477f-9f16-37f2db6b4c26}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {a93d36a6-e03a-46e9-86ab-facf5fbf0771}, !- Handle
  Air Velocity Schedule,                  !- Name
  {d2084482-ffd0-4c8a-96e3-6eeebade74a7}, !- Schedule Type Limits Name
  {c8bf9e38-4dc4-478e-b54e-7eb42623b5c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8bf9e38-4dc4-478e-b54e-7eb42623b5c6}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {d2084482-ffd0-4c8a-96e3-6eeebade74a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d2084482-ffd0-4c8a-96e3-6eeebade74a7}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d45c150d-13e0-49ed-9a87-dba4c53297d6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  {58850c7d-2bcb-4888-94b1-3c8405ff1706}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58850c7d-2bcb-4888-94b1-3c8405ff1706}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {ca1e2af4-4b92-4f9a-a602-523915dd6b1d}, !- Handle
  Space Function Dining area - family dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.60348884762206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1b2343fc-7096-4240-a1ad-18b6a006812e}, !- Handle
  Space Function Dining area - family dining Lights, !- Name
  {ca1e2af4-4b92-4f9a-a602-523915dd6b1d}, !- Lights Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6311f13a-2faa-4c92-8b58-0ef3ec910f99}, !- Handle
  Space Function Dining area - family dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {06cf953d-adfe-443d-a570-77ca9bef84d8}, !- Handle
  Space Function Dining area - family dining Elec Equip, !- Name
  {6311f13a-2faa-4c92-8b58-0ef3ec910f99}, !- Electric Equipment Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {77fada40-571c-4e9c-ade6-acb2527c9ba9}, !- Handle
  Space Function Dining area - family dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {47b2ffac-a626-403a-90a8-ef9b27dff709}, !- Handle
  Space Function Dining area - family dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8c77e4e1-f5a4-4e36-bff7-d12984c81b1b}, !- Number of People Schedule Name
  {b2d5c006-e38f-40ea-bf20-9b7edf0ca29b}, !- People Activity Level Schedule Name
  {1d87d949-307d-43a4-ad9d-eefc610284cf}, !- Lighting Schedule Name
  {ad26b52e-6631-4192-ad36-68dbd2988fc3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eef2c0c7-bc5e-454f-8f4a-c7087d374b74}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8c77e4e1-f5a4-4e36-bff7-d12984c81b1b}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  {7fac06be-8289-4d60-9810-e2e86e85dc64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fac06be-8289-4d60-9810-e2e86e85dc64}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {fda14c48-283a-4628-8915-42a3b16e45ad}, !- Handle
  Schedule Rule 2,                        !- Name
  {8c77e4e1-f5a4-4e36-bff7-d12984c81b1b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d892c923-b037-401b-89e3-956b46660bd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d892c923-b037-401b-89e3-956b46660bd5}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {ce2230d4-7444-48ce-aa33-c171da95aa5e}, !- Handle
  Schedule Rule 3,                        !- Name
  {8c77e4e1-f5a4-4e36-bff7-d12984c81b1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fe3fc56-babe-4b18-b901-c0b9ade3863d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fe3fc56-babe-4b18-b901-c0b9ade3863d}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {26ae99ca-0999-4044-8ecc-c99ab9282170}, !- Handle
  Schedule Rule 4,                        !- Name
  {8c77e4e1-f5a4-4e36-bff7-d12984c81b1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d7fccd2-c824-439d-9a8f-fa87b9f49865}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d7fccd2-c824-439d-9a8f-fa87b9f49865}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {b2d5c006-e38f-40ea-bf20-9b7edf0ca29b}, !- Handle
  NECB-Activity,                          !- Name
  {21c3e1f5-af7f-4c6b-ad93-b23f5a1c6655}, !- Schedule Type Limits Name
  {73ae3ed4-4a2b-4f0b-b4a9-5c3c7e85e2c0}, !- Default Day Schedule Name
  {f3d69c35-d2d8-4bf9-a121-899518e09372}, !- Summer Design Day Schedule Name
  {71bcb8ec-5eb4-4f11-823f-c27faa438239}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73ae3ed4-4a2b-4f0b-b4a9-5c3c7e85e2c0}, !- Handle
  NECB-Activity Default,                  !- Name
  {21c3e1f5-af7f-4c6b-ad93-b23f5a1c6655}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {81eb95e6-378d-4c2e-8e60-814686b4c7ff}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71bcb8ec-5eb4-4f11-823f-c27faa438239}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {21c3e1f5-af7f-4c6b-ad93-b23f5a1c6655}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2564ee58-fc02-4280-8035-30ab42a7ad38}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3d69c35-d2d8-4bf9-a121-899518e09372}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {21c3e1f5-af7f-4c6b-ad93-b23f5a1c6655}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {21c3e1f5-af7f-4c6b-ad93-b23f5a1c6655}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1d87d949-307d-43a4-ad9d-eefc610284cf}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  {3d120d79-7800-4de2-9b22-57a388f3f1be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d120d79-7800-4de2-9b22-57a388f3f1be}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e39ae3c4-c8b3-46c1-b646-70fd7a8116ca}, !- Handle
  Schedule Rule 5,                        !- Name
  {1d87d949-307d-43a4-ad9d-eefc610284cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9a9507f1-2f70-492e-a98f-10f42e54fab8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a9507f1-2f70-492e-a98f-10f42e54fab8}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {dc84c640-7662-4089-8e8e-a0ef3c5cb2f9}, !- Handle
  Schedule Rule 6,                        !- Name
  {1d87d949-307d-43a4-ad9d-eefc610284cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13faaf5e-72e4-4383-a064-2ac4f69ab35c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13faaf5e-72e4-4383-a064-2ac4f69ab35c}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {545bc49a-dc38-436a-b193-6e11bf6b0c4e}, !- Handle
  Schedule Rule 7,                        !- Name
  {1d87d949-307d-43a4-ad9d-eefc610284cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0627864-fb0b-4972-8377-7599bbc69249}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0627864-fb0b-4972-8377-7599bbc69249}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {ad26b52e-6631-4192-ad36-68dbd2988fc3}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  {8e9fc50a-b753-4bdf-8d86-7c899af5ef97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e9fc50a-b753-4bdf-8d86-7c899af5ef97}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {24da3d0b-9b8b-4729-8ccc-0e25d43ee261}, !- Handle
  Schedule Rule 8,                        !- Name
  {ad26b52e-6631-4192-ad36-68dbd2988fc3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63e4104e-6e5b-489a-895e-7773a07ef0ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63e4104e-6e5b-489a-895e-7773a07ef0ee}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5042098a-8e96-4b52-9dd2-2aeb7186990d}, !- Handle
  Schedule Rule 9,                        !- Name
  {ad26b52e-6631-4192-ad36-68dbd2988fc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d74da617-cc2e-4d29-b341-5db8e49eafb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d74da617-cc2e-4d29-b341-5db8e49eafb5}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {1bcd0b0d-bf8f-4346-90c5-78ed1e6b3c6c}, !- Handle
  Schedule Rule 10,                       !- Name
  {ad26b52e-6631-4192-ad36-68dbd2988fc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {701e0b2a-bfcc-4901-8073-ccf9dae60c71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {701e0b2a-bfcc-4901-8073-ccf9dae60c71}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {40503fe0-6e92-425c-a522-6ac1aaed602e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {aa07c31e-07e1-4d41-8dc2-c387766b79a8}, !- Handle
  Space Function Dining area - family dining Thermostat, !- Name
  {ddfa35ae-2299-49b2-96ec-7355b28fe07c}, !- Heating Setpoint Temperature Schedule Name
  {ce83920c-5bd9-45c0-a17f-3c0005cd92b6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ddfa35ae-2299-49b2-96ec-7355b28fe07c}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  {11a3dcc2-3782-4efb-aeff-504d99a44cfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11a3dcc2-3782-4efb-aeff-504d99a44cfb}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c381d019-2949-4a34-a32f-58fe95b75553}, !- Handle
  Schedule Rule 11,                       !- Name
  {ddfa35ae-2299-49b2-96ec-7355b28fe07c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f5d13855-6a95-43ad-bc8a-239c487bfa1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5d13855-6a95-43ad-bc8a-239c487bfa1f}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {08087af6-d339-4400-84ab-b23662e1fcef}, !- Handle
  Schedule Rule 12,                       !- Name
  {ddfa35ae-2299-49b2-96ec-7355b28fe07c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58a2948f-815f-45d8-ad62-2ab8833a6f57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58a2948f-815f-45d8-ad62-2ab8833a6f57}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a46cee96-9e2c-4fec-9b7f-824027e2e4b5}, !- Handle
  Schedule Rule 13,                       !- Name
  {ddfa35ae-2299-49b2-96ec-7355b28fe07c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d0b0e11-90cc-49eb-95d7-081adc16eca0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d0b0e11-90cc-49eb-95d7-081adc16eca0}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ce83920c-5bd9-45c0-a17f-3c0005cd92b6}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  {2530a6ab-fa84-4857-af62-ac7ab02db01c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2530a6ab-fa84-4857-af62-ac7ab02db01c}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {77b79627-d668-4e5f-8ea5-45d8a62fdb08}, !- Handle
  Schedule Rule 14,                       !- Name
  {ce83920c-5bd9-45c0-a17f-3c0005cd92b6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f896fdb-7488-4813-9998-e76d0ba58e18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f896fdb-7488-4813-9998-e76d0ba58e18}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {118915eb-618b-44c6-b11c-e69f0fcb158a}, !- Handle
  Schedule Rule 15,                       !- Name
  {ce83920c-5bd9-45c0-a17f-3c0005cd92b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {620bb8c1-0393-4ea7-b642-77cca39f73c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {620bb8c1-0393-4ea7-b642-77cca39f73c8}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {635dd7c0-207a-44b0-b775-f5f1a2f5e373}, !- Handle
  Schedule Rule 16,                       !- Name
  {ce83920c-5bd9-45c0-a17f-3c0005cd92b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21ace474-4b4d-4cd8-ae39-c93ee084d5d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21ace474-4b4d-4cd8-ae39-c93ee084d5d1}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {43b382d7-d829-4389-ae6a-c96c4b9a5594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {477de598-f0a5-4060-853b-f6fa6b77c809}, !- Handle
  Space Function Food preparation area 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8b8c115c-b947-4800-b3da-d49606531fac}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ef1cd8e9-2bd5-491a-bf30-9addfbf33f75}, !- Handle
  Space Function Food preparation area People, !- Name
  {8b8c115c-b947-4800-b3da-d49606531fac}, !- People Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d45c150d-13e0-49ed-9a87-dba4c53297d6}, !- Work Efficiency Schedule Name
  {b993a5c3-daba-4a4b-a0c7-3834300b2ca6}, !- Clothing Insulation Schedule Name
  {a93d36a6-e03a-46e9-86ab-facf5fbf0771}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e7669318-55c9-4010-a15f-2125c7738b59}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1047608233176,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ec4f6098-46a7-4341-be76-b31131a59723}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {e7669318-55c9-4010-a15f-2125c7738b59}, !- Lights Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bdbb4cd5-5fc6-4829-b0da-d560a918cef1}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3610b8a3-2841-4edc-aabf-408058c59be5}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {bdbb4cd5-5fc6-4829-b0da-d560a918cef1}, !- Electric Equipment Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {08e668de-2cb7-45fe-b9e3-41912c01f9d5}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f0b347e-874f-4b1f-9f6e-717e9a4c3a99}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8c77e4e1-f5a4-4e36-bff7-d12984c81b1b}, !- Number of People Schedule Name
  {b2d5c006-e38f-40ea-bf20-9b7edf0ca29b}, !- People Activity Level Schedule Name
  {1d87d949-307d-43a4-ad9d-eefc610284cf}, !- Lighting Schedule Name
  {ad26b52e-6631-4192-ad36-68dbd2988fc3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eef2c0c7-bc5e-454f-8f4a-c7087d374b74}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc8c7529-631d-4a80-b8e5-66100be0a0f4}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {ddfa35ae-2299-49b2-96ec-7355b28fe07c}, !- Heating Setpoint Temperature Schedule Name
  {ce83920c-5bd9-45c0-a17f-3c0005cd92b6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {bddcc630-62e7-4c07-bd91-43b87ff19772}, !- Handle
  Always On Discrete,                     !- Name
  {96d635b1-c3fa-4e11-b19c-faa238bdee8f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {96d635b1-c3fa-4e11-b19c-faa238bdee8f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9876f154-33eb-47c6-9123-67d68e470ae9}, !- Handle
  attic Infiltration,                     !- Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  {bddcc630-62e7-4c07-bd91-43b87ff19772}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b536f1bd-4a25-4fb9-84a9-5b9c49d4d4b1}, !- Handle
  Dining Infiltration,                    !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {bddcc630-62e7-4c07-bd91-43b87ff19772}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b6375ac-01b9-4d1f-a427-deb697f8a1bd}, !- Handle
  Kitchen Infiltration,                   !- Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  {bddcc630-62e7-4c07-bd91-43b87ff19772}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {f526f8b2-8106-4ed8-ad5b-941c5d1b6cc3}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {82e8b84c-d97d-4a9d-9741-8dc4f90a9e32}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {12c8836e-10b1-4872-87e5-62b6137e7159}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {32c661a7-c7da-47bb-8954-334f4df809a4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {ab2cd5d2-6713-44f6-8a35-d3842dffe4d9}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eff13190-f1fb-41ec-93f8-8f2bdf977426}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {12c8836e-10b1-4872-87e5-62b6137e7159}, !- Layer 1
  {32c661a7-c7da-47bb-8954-334f4df809a4}, !- Layer 2
  {ab2cd5d2-6713-44f6-8a35-d3842dffe4d9}; !- Layer 3

OS:Material,
  {8cf7fce4-3b53-4203-9133-2ab93d766458}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b12434c3-fff5-4163-96db-ec2304621de5}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {8cf7fce4-3b53-4203-9133-2ab93d766458}, !- Layer 1
  {8cf7fce4-3b53-4203-9133-2ab93d766458}; !- Layer 2

OS:Material,
  {01461c37-f1dc-4dfb-bea0-cc2219119c0d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {33cbd2be-49f7-49f7-9059-524168225d53}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {01461c37-f1dc-4dfb-bea0-cc2219119c0d}; !- Layer 1

OS:Construction,
  {38d62032-9144-4a08-b383-21eb789b5d18}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {01461c37-f1dc-4dfb-bea0-cc2219119c0d}, !- Layer 1
  {12c8836e-10b1-4872-87e5-62b6137e7159}; !- Layer 2

OS:DefaultConstructionSet,
  {a8860d13-71cd-4d98-bf10-1887c3018af9}, !- Handle
  BTAP-Mass at hdd = 2800.0,              !- Name
  {d78564d6-1b20-4725-a51a-52d37905decf}, !- Default Exterior Surface Constructions Name
  {82630ce5-a19c-4c48-b9a2-ccabf162e696}, !- Default Interior Surface Constructions Name
  {16691cbc-d426-4f18-a19e-3d59b64d96cb}, !- Default Ground Contact Surface Constructions Name
  {cc09060b-0a1f-41a3-8e68-7fd4a945813b}, !- Default Exterior SubSurface Constructions Name
  {615be854-365d-482f-b9f3-935ada273b58}, !- Default Interior SubSurface Constructions Name
  {ebb4facb-3e8f-4626-8477-d5f57c31fc32}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c125daa7-e03a-42eb-9f44-0f0f8ae10d8e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {daf5a558-cd6e-4846-a5eb-da770a146854}, !- Floor Construction Name
  {97d484d8-ddcc-4ca0-8733-50625cbdd3a4}, !- Wall Construction Name
  {f2deca4f-33df-4b60-aa7f-0d3d35aab60e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {82630ce5-a19c-4c48-b9a2-ccabf162e696}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c29761a4-0ebb-4795-af30-c8bbbffaf154}, !- Floor Construction Name
  {ec352e2b-439c-43de-acf0-316daeb42adf}, !- Wall Construction Name
  {3b407639-e437-40e5-b8b9-8130c6e22057}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {43bd0aed-29b9-478f-8872-b2e97da97798}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {0518b34c-84a9-4251-9182-d1e6cb7a8b84}, !- Floor Construction Name
  {3bb6f932-226c-4756-97e9-6163a8aa4ed3}, !- Wall Construction Name
  {02db36ed-2918-4c94-a1b8-f14365240d3f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8c34ea23-698b-437e-a624-3013e87f9095}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {402016d2-ac38-4c9e-91f8-f3fae685e064}, !- Fixed Window Construction Name
  {402016d2-ac38-4c9e-91f8-f3fae685e064}, !- Operable Window Construction Name
  {f6fa1dd3-e24f-4c93-9080-bd75f57ee920}, !- Door Construction Name
  {f5c7a008-4ae8-4e3c-a5b3-f335a0b29bd5}, !- Glass Door Construction Name
  {b16b6288-67ba-48db-9c8e-ec4a86fb86e6}, !- Overhead Door Construction Name
  {c201f73e-ec53-4d54-a62f-673d1163edff}, !- Skylight Construction Name
  {6164f679-d579-4ba2-9c1f-1d59d503c9bc}, !- Tubular Daylight Dome Construction Name
  {d3c15ee5-7f41-40a7-94b4-50b742e98e64}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {615be854-365d-482f-b9f3-935ada273b58}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {40087a56-5f4b-4f94-96f3-659386dd52bd}, !- Fixed Window Construction Name
  {40087a56-5f4b-4f94-96f3-659386dd52bd}, !- Operable Window Construction Name
  {3e020e78-ca94-4f6f-ba80-cf457dcdf495}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ebb4facb-3e8f-4626-8477-d5f57c31fc32}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fe88d6d-8830-461d-b268-25af5a86ff59}; !- Layer 1

OS:StandardsInformation:Construction,
  {3330a12d-2df3-4de0-ab01-aab259123de7}, !- Handle
  {ebb4facb-3e8f-4626-8477-d5f57c31fc32}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {daf5a558-cd6e-4846-a5eb-da770a146854}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {64787f4e-9d98-4156-bf71-44dd2b48c8f0}, !- Layer 1
  {5b5224e7-a167-4420-b721-872a9cdde5a9}, !- Layer 2
  {abab9605-9138-4c69-b3ac-d1ba109cc9a3}; !- Layer 3

OS:StandardsInformation:Construction,
  {28831cbb-b9bf-4bbd-a31d-6de65a596b4a}, !- Handle
  {daf5a558-cd6e-4846-a5eb-da770a146854}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {97d484d8-ddcc-4ca0-8733-50625cbdd3a4}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {dc4c0900-6648-405d-a15b-ac3226ee6cc2}, !- Layer 1
  {f53fcd4f-2186-41fb-8ba3-495831b7072b}, !- Layer 2
  {64787f4e-9d98-4156-bf71-44dd2b48c8f0}, !- Layer 3
  {28196e71-b23e-46aa-b7fb-e7c2ff6db8a7}; !- Layer 4

OS:StandardsInformation:Construction,
  {8ed36adb-bb50-41b7-98b1-2a7d63f63ced}, !- Handle
  {97d484d8-ddcc-4ca0-8733-50625cbdd3a4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f2deca4f-33df-4b60-aa7f-0d3d35aab60e}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {0d2f4b07-65c3-4b8e-93f0-c00c2e0ea03d}, !- Layer 1
  {64787f4e-9d98-4156-bf71-44dd2b48c8f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {75712560-2eda-493b-b4b6-f8fb85f977ba}, !- Handle
  {f2deca4f-33df-4b60-aa7f-0d3d35aab60e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c29761a4-0ebb-4795-af30-c8bbbffaf154}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {545293f2-8e49-4e47-88f5-2795f858f7d9}, !- Layer 1
  {abab9605-9138-4c69-b3ac-d1ba109cc9a3}; !- Layer 2

OS:StandardsInformation:Construction,
  {5fdcc15a-f2da-4014-b6f9-eafcee73972a}, !- Handle
  {c29761a4-0ebb-4795-af30-c8bbbffaf154}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ec352e2b-439c-43de-acf0-316daeb42adf}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {79c1d6ef-e486-4024-aecc-87457a6b19e3}, !- Layer 1
  {79c1d6ef-e486-4024-aecc-87457a6b19e3}; !- Layer 2

OS:StandardsInformation:Construction,
  {a1c59471-460d-4b5c-8eae-aa6d5b366d04}, !- Handle
  {ec352e2b-439c-43de-acf0-316daeb42adf}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3b407639-e437-40e5-b8b9-8130c6e22057}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {abab9605-9138-4c69-b3ac-d1ba109cc9a3}, !- Layer 1
  {545293f2-8e49-4e47-88f5-2795f858f7d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {c6bf5de6-0738-4d11-be7b-a568b92db576}, !- Handle
  {3b407639-e437-40e5-b8b9-8130c6e22057}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0518b34c-84a9-4251-9182-d1e6cb7a8b84}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {e4a83187-481c-4dc5-89cc-f9e93b97ecda}, !- Layer 1
  {abab9605-9138-4c69-b3ac-d1ba109cc9a3}; !- Layer 2

OS:StandardsInformation:Construction,
  {f5371f3a-ab54-44c8-9abf-7650b7dbd6ae}, !- Handle
  {0518b34c-84a9-4251-9182-d1e6cb7a8b84}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3bb6f932-226c-4756-97e9-6163a8aa4ed3}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e4a83187-481c-4dc5-89cc-f9e93b97ecda}, !- Layer 1
  {abab9605-9138-4c69-b3ac-d1ba109cc9a3}; !- Layer 2

OS:StandardsInformation:Construction,
  {73670c34-3ff3-4e2e-975f-46d6c51cb61a}, !- Handle
  {3bb6f932-226c-4756-97e9-6163a8aa4ed3}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {02db36ed-2918-4c94-a1b8-f14365240d3f}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e4a83187-481c-4dc5-89cc-f9e93b97ecda}, !- Layer 1
  {abab9605-9138-4c69-b3ac-d1ba109cc9a3}; !- Layer 2

OS:StandardsInformation:Construction,
  {5d58fb74-0fbf-4add-80e5-efd316395aa2}, !- Handle
  {02db36ed-2918-4c94-a1b8-f14365240d3f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {402016d2-ac38-4c9e-91f8-f3fae685e064}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {b1815af6-3c93-4f1e-877f-e0806e94e018}; !- Layer 1

OS:StandardsInformation:Construction,
  {46165caa-8be2-4ea3-9fa3-06104fc20451}, !- Handle
  {402016d2-ac38-4c9e-91f8-f3fae685e064}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {f6fa1dd3-e24f-4c93-9080-bd75f57ee920}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e570d8f5-361b-4f96-a2a2-60b2aad6f270}, !- Layer 1
  {64787f4e-9d98-4156-bf71-44dd2b48c8f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {3156f70d-1f00-4552-a16d-39da6a751a28}, !- Handle
  {f6fa1dd3-e24f-4c93-9080-bd75f57ee920}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f5c7a008-4ae8-4e3c-a5b3-f335a0b29bd5}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {b1815af6-3c93-4f1e-877f-e0806e94e018}; !- Layer 1

OS:StandardsInformation:Construction,
  {c0db2108-70fc-4272-b47a-8afc6259ee58}, !- Handle
  {f5c7a008-4ae8-4e3c-a5b3-f335a0b29bd5}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {b16b6288-67ba-48db-9c8e-ec4a86fb86e6}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {64787f4e-9d98-4156-bf71-44dd2b48c8f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {b99de2eb-a443-441f-a8aa-474ecf8c37d9}, !- Handle
  {b16b6288-67ba-48db-9c8e-ec4a86fb86e6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c201f73e-ec53-4d54-a62f-673d1163edff}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {b1815af6-3c93-4f1e-877f-e0806e94e018}; !- Layer 1

OS:StandardsInformation:Construction,
  {9eede9b6-b75b-4ca6-895e-9c19e193f8eb}, !- Handle
  {c201f73e-ec53-4d54-a62f-673d1163edff}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {6164f679-d579-4ba2-9c1f-1d59d503c9bc}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {b1815af6-3c93-4f1e-877f-e0806e94e018}; !- Layer 1

OS:StandardsInformation:Construction,
  {e587bf6d-18a9-497a-9364-983573de1065}, !- Handle
  {6164f679-d579-4ba2-9c1f-1d59d503c9bc}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {d3c15ee5-7f41-40a7-94b4-50b742e98e64}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {b1815af6-3c93-4f1e-877f-e0806e94e018}; !- Layer 1

OS:StandardsInformation:Construction,
  {f9f609e0-f5c1-47c6-b866-8506bd4dc485}, !- Handle
  {d3c15ee5-7f41-40a7-94b4-50b742e98e64}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {40087a56-5f4b-4f94-96f3-659386dd52bd}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {b1815af6-3c93-4f1e-877f-e0806e94e018}; !- Layer 1

OS:StandardsInformation:Construction,
  {0321aaa7-98cf-4e8c-ab85-ec800783d014}, !- Handle
  {40087a56-5f4b-4f94-96f3-659386dd52bd}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3e020e78-ca94-4f6f-ba80-cf457dcdf495}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {9fe88d6d-8830-461d-b268-25af5a86ff59}; !- Layer 1

OS:StandardsInformation:Construction,
  {dc4725ca-1c3c-4308-bb16-7633bc09cb41}, !- Handle
  {3e020e78-ca94-4f6f-ba80-cf457dcdf495}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9fe88d6d-8830-461d-b268-25af5a86ff59}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {83bcfc69-a37c-4a4d-a520-0f9d13f9cc9e}, !- Handle
  {9fe88d6d-8830-461d-b268-25af5a86ff59}; !- Material Name

OS:Material:NoMass,
  {64787f4e-9d98-4156-bf71-44dd2b48c8f0}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a52402d9-39ae-4328-bfce-45c0aaf47784}, !- Handle
  {64787f4e-9d98-4156-bf71-44dd2b48c8f0}; !- Material Name

OS:Material,
  {5b5224e7-a167-4420-b721-872a9cdde5a9}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7622321-b07e-49c0-bd42-31dac22040fb}, !- Handle
  {5b5224e7-a167-4420-b721-872a9cdde5a9}; !- Material Name

OS:Material:NoMass,
  {abab9605-9138-4c69-b3ac-d1ba109cc9a3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2897814f-8302-4edf-9a7f-94dca48f8524}, !- Handle
  {abab9605-9138-4c69-b3ac-d1ba109cc9a3}; !- Material Name

OS:Material,
  {dc4c0900-6648-405d-a15b-ac3226ee6cc2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e15ca17-5a98-4c7a-902e-525581f5a2e6}, !- Handle
  {dc4c0900-6648-405d-a15b-ac3226ee6cc2}; !- Material Name

OS:Material,
  {f53fcd4f-2186-41fb-8ba3-495831b7072b}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {195ba64e-9db7-40b4-87a8-4fc63ca8653b}, !- Handle
  {f53fcd4f-2186-41fb-8ba3-495831b7072b}; !- Material Name

OS:Material,
  {28196e71-b23e-46aa-b7fb-e7c2ff6db8a7}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3cf0ba1b-3940-4a8e-9612-2dbf45a2f79f}, !- Handle
  {28196e71-b23e-46aa-b7fb-e7c2ff6db8a7}; !- Material Name

OS:Material,
  {0d2f4b07-65c3-4b8e-93f0-c00c2e0ea03d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3e71ec65-4a45-457d-be4f-04a762274a4d}, !- Handle
  {0d2f4b07-65c3-4b8e-93f0-c00c2e0ea03d}; !- Material Name

OS:Material,
  {545293f2-8e49-4e47-88f5-2795f858f7d9}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {01775ab0-6b74-4d53-a66b-6c0cf008c8b4}, !- Handle
  {545293f2-8e49-4e47-88f5-2795f858f7d9}; !- Material Name

OS:Material,
  {79c1d6ef-e486-4024-aecc-87457a6b19e3}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4eba1975-80f7-4654-9043-9d96e80d3686}, !- Handle
  {79c1d6ef-e486-4024-aecc-87457a6b19e3}; !- Material Name

OS:Material,
  {e4a83187-481c-4dc5-89cc-f9e93b97ecda}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {06298782-3735-434b-b75a-891830cbf1ca}, !- Handle
  {e4a83187-481c-4dc5-89cc-f9e93b97ecda}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b1815af6-3c93-4f1e-877f-e0806e94e018}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {51016c9e-066c-4f8e-a3d5-69520f4a4526}, !- Handle
  {b1815af6-3c93-4f1e-877f-e0806e94e018}; !- Material Name

OS:Material,
  {e570d8f5-361b-4f96-a2a2-60b2aad6f270}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdc86e17-569b-47dd-9dc3-fe00aa163bfa}, !- Handle
  {e570d8f5-361b-4f96-a2a2-60b2aad6f270}; !- Material Name

OS:DefaultSurfaceConstructions,
  {d78564d6-1b20-4725-a51a-52d37905decf}, !- Handle
  BTAP-Mass at hdd = 2800.0,              !- Name
  {3d1f1ba1-af33-4e7d-b601-0f2472363d01}, !- Floor Construction Name
  {aff00f8e-8a2b-423d-b3c1-31ade6f751e3}, !- Wall Construction Name
  {b1e6f52a-1829-482a-819e-f82790542a8b}; !- Roof Ceiling Construction Name

OS:Construction,
  {3d1f1ba1-af33-4e7d-b601-0f2472363d01}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {e940e753-0968-41f6-92de-5bb4371ac5e4}, !- Layer 1
  {9fab5858-4acc-4429-8c97-5be0d015042a}, !- Layer 2
  {f06c15e8-f829-4e6c-9f8d-129b2115085f}; !- Layer 3

OS:StandardsInformation:Construction,
  {14ef51f8-522a-4350-9318-b134213cec80}, !- Handle
  {3d1f1ba1-af33-4e7d-b601-0f2472363d01}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e940e753-0968-41f6-92de-5bb4371ac5e4}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  4.14482367263437,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ce2983c-d8f2-48d5-ab77-e04e91202153}, !- Handle
  {e940e753-0968-41f6-92de-5bb4371ac5e4}; !- Material Name

OS:Material,
  {9fab5858-4acc-4429-8c97-5be0d015042a}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {36e3a71a-851b-470a-9aca-a226a0e66724}, !- Handle
  {9fab5858-4acc-4429-8c97-5be0d015042a}; !- Material Name

OS:Material:NoMass,
  {f06c15e8-f829-4e6c-9f8d-129b2115085f}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8b75a1a3-34f9-4622-a71d-735db76c403c}, !- Handle
  {f06c15e8-f829-4e6c-9f8d-129b2115085f}; !- Material Name

OS:Construction,
  {aff00f8e-8a2b-423d-b3c1-31ade6f751e3}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.315,             !- Name
  ,                                       !- Surface Rendering Name
  {8168ada6-b40f-41d4-a279-bd4e61df910b}, !- Layer 1
  {b1a8fead-b7a9-4314-baac-b4230024749c}, !- Layer 2
  {8948bf9b-960c-475a-8db1-785d4b79f386}, !- Layer 3
  {d5198c2d-4afb-43ad-aa99-c499dad9acff}; !- Layer 4

OS:StandardsInformation:Construction,
  {adb61999-f916-4204-bbbd-6610b6c06a93}, !- Handle
  {aff00f8e-8a2b-423d-b3c1-31ade6f751e3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8168ada6-b40f-41d4-a279-bd4e61df910b}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {a6f08252-a3c5-46c0-8533-8ceb574d4ea0}, !- Handle
  {8168ada6-b40f-41d4-a279-bd4e61df910b}; !- Material Name

OS:Material,
  {b1a8fead-b7a9-4314-baac-b4230024749c}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6e4c18c9-7d0a-42e8-8597-53a40e9b42c1}, !- Handle
  {b1a8fead-b7a9-4314-baac-b4230024749c}; !- Material Name

OS:Material:NoMass,
  {8948bf9b-960c-475a-8db1-785d4b79f386}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  2.90366072511479,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e61849bd-3284-4170-b2e0-ba86d8990c75}, !- Handle
  {8948bf9b-960c-475a-8db1-785d4b79f386}; !- Material Name

OS:Material,
  {d5198c2d-4afb-43ad-aa99-c499dad9acff}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {17eb6710-3904-4286-9ef9-bae7d4cd92ec}, !- Handle
  {d5198c2d-4afb-43ad-aa99-c499dad9acff}; !- Material Name

OS:Construction,
  {b1e6f52a-1829-482a-819e-f82790542a8b}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {dfe22dbe-dbe4-45c6-9dfa-2f88367438a3}, !- Layer 1
  {83174b34-8697-4e6a-8e43-ad33a22a17ec}; !- Layer 2

OS:StandardsInformation:Construction,
  {542b0519-69b6-44fb-8548-2391e051fda1}, !- Handle
  {b1e6f52a-1829-482a-819e-f82790542a8b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {dfe22dbe-dbe4-45c6-9dfa-2f88367438a3}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28855eb3-745c-47e0-ae21-4d9ddfe93cc7}, !- Handle
  {dfe22dbe-dbe4-45c6-9dfa-2f88367438a3}; !- Material Name

OS:Material:NoMass,
  {83174b34-8697-4e6a-8e43-ad33a22a17ec}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9743600a-75e3-4d0f-a48a-16cf229daf9e}, !- Handle
  {83174b34-8697-4e6a-8e43-ad33a22a17ec}; !- Material Name

OS:DefaultSurfaceConstructions,
  {16691cbc-d426-4f18-a19e-3d59b64d96cb}, !- Handle
  BTAP-Mass at hdd = 2800.0 1,            !- Name
  {66b9b854-291f-476c-a872-2c385d2c8e78}, !- Floor Construction Name
  {4329f1fd-82c8-481c-b11b-0e419b3e9357}, !- Wall Construction Name
  {688bf93f-e2df-4c17-bf8a-cca47042b9fc}; !- Roof Ceiling Construction Name

OS:Construction,
  {66b9b854-291f-476c-a872-2c385d2c8e78}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {83ca5c17-29d9-4cbb-858d-558a24a87d38}, !- Layer 1
  {0f52e977-a115-477e-ac01-f6c149fdb7cb}; !- Layer 2

OS:StandardsInformation:Construction,
  {958a393c-23d6-4bc1-bef2-00e59d1542a6}, !- Handle
  {66b9b854-291f-476c-a872-2c385d2c8e78}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {83ca5c17-29d9-4cbb-858d-558a24a87d38}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {553db157-504e-4a86-ae7f-670e2ba6fda4}, !- Handle
  {83ca5c17-29d9-4cbb-858d-558a24a87d38}; !- Material Name

OS:Material:NoMass,
  {0f52e977-a115-477e-ac01-f6c149fdb7cb}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78f40172-40f8-45fa-983e-e1aff5e5b040}, !- Handle
  {0f52e977-a115-477e-ac01-f6c149fdb7cb}; !- Material Name

OS:Construction,
  {4329f1fd-82c8-481c-b11b-0e419b3e9357}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.568,            !- Name
  ,                                       !- Surface Rendering Name
  {1124c105-82e3-4c24-9630-c988b4d2bf61}, !- Layer 1
  {f37f217e-2ba1-4d70-8773-2f083aee61a9}; !- Layer 2

OS:StandardsInformation:Construction,
  {c552d3da-fb1a-4d24-ac62-99477d0799d2}, !- Handle
  {4329f1fd-82c8-481c-b11b-0e419b3e9357}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1124c105-82e3-4c24-9630-c988b4d2bf61}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dc3f1b01-a014-4623-8a36-a779ae0066e4}, !- Handle
  {1124c105-82e3-4c24-9630-c988b4d2bf61}; !- Material Name

OS:Material:NoMass,
  {f37f217e-2ba1-4d70-8773-2f083aee61a9}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  1.69458935430766,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {849a5d6a-99ab-46af-8f56-6b0639d689d8}, !- Handle
  {f37f217e-2ba1-4d70-8773-2f083aee61a9}; !- Material Name

OS:Construction,
  {688bf93f-e2df-4c17-bf8a-cca47042b9fc}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.568,            !- Name
  ,                                       !- Surface Rendering Name
  {e23e0d0f-2fb9-4103-acb1-b53b13641f5d}, !- Layer 1
  {5e913851-4925-42ee-9ff2-bfa017ad2a95}; !- Layer 2

OS:StandardsInformation:Construction,
  {da2d5312-a6e1-49a7-9a30-5395aafd36c7}, !- Handle
  {688bf93f-e2df-4c17-bf8a-cca47042b9fc}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e23e0d0f-2fb9-4103-acb1-b53b13641f5d}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f287248b-e6d4-4d8d-a6c4-682de4c56353}, !- Handle
  {e23e0d0f-2fb9-4103-acb1-b53b13641f5d}; !- Material Name

OS:Material:NoMass,
  {5e913851-4925-42ee-9ff2-bfa017ad2a95}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.69458935430766,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad23e269-3855-498b-b045-26b18827f5fb}, !- Handle
  {5e913851-4925-42ee-9ff2-bfa017ad2a95}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {cc09060b-0a1f-41a3-8e68-7fd4a945813b}, !- Handle
  BTAP-Mass at hdd = 2800.0,              !- Name
  {7495876c-5acd-492d-bfbe-cc3ba7e1411d}, !- Fixed Window Construction Name
  {7495876c-5acd-492d-bfbe-cc3ba7e1411d}, !- Operable Window Construction Name
  {e333d201-305a-47b5-a3a2-3ffe5f72d7da}, !- Door Construction Name
  {beefa9f3-904d-4694-8420-0dd7b2327b1d}, !- Glass Door Construction Name
  {b7bf10ec-58a3-4550-abd1-2a4ac8750417}, !- Overhead Door Construction Name
  {60a4dc80-06ba-42f6-9dc1-b2d52b80929d}, !- Skylight Construction Name
  {c7139e88-7c8c-4e65-ac62-767bbee7d36f}, !- Tubular Daylight Dome Construction Name
  {a00b1470-8820-4790-a69a-a94b3b882c51}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e3268d0a-79e3-4c75-8e10-cb7dec37c4d5}, !- Handle
  SimpleGlazing:U=0.240 SHGC=0.600,       !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {7495876c-5acd-492d-bfbe-cc3ba7e1411d}, !- Handle
  BTAP-Ext-FixedWindow:U=0.240 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e3268d0a-79e3-4c75-8e10-cb7dec37c4d5}; !- Layer 1

OS:Construction,
  {e333d201-305a-47b5-a3a2-3ffe5f72d7da}, !- Handle
  BTAP-Ext-Door:U-2.4,                    !- Name
  ,                                       !- Surface Rendering Name
  {64925311-0dcf-4c36-8aca-e4e7703db6e0}, !- Layer 1
  {b4617ca6-1c12-46cb-8859-2213dc1f12d4}; !- Layer 2

OS:StandardsInformation:Construction,
  {97c687e6-6853-4d74-b59d-ce85355bd3e8}, !- Handle
  {e333d201-305a-47b5-a3a2-3ffe5f72d7da}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {64925311-0dcf-4c36-8aca-e4e7703db6e0}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6a9d25e7-267d-4774-befa-5369f1180b9e}, !- Handle
  {64925311-0dcf-4c36-8aca-e4e7703db6e0}; !- Material Name

OS:Material:NoMass,
  {b4617ca6-1c12-46cb-8859-2213dc1f12d4}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.416648998822144,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42b19738-1eb6-4a4e-806a-6ab0259f5daf}, !- Handle
  {b4617ca6-1c12-46cb-8859-2213dc1f12d4}; !- Material Name

OS:Construction,
  {beefa9f3-904d-4694-8420-0dd7b2327b1d}, !- Handle
  BTAP-Ext-GlassDoors:U=0.240 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e3268d0a-79e3-4c75-8e10-cb7dec37c4d5}; !- Layer 1

OS:Construction,
  {b7bf10ec-58a3-4550-abd1-2a4ac8750417}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.4,            !- Name
  ,                                       !- Surface Rendering Name
  {0f81ef9e-12cc-407a-b2d1-3650ff81e5a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {dca6a43a-a965-4147-b291-7a9fe777d248}, !- Handle
  {b7bf10ec-58a3-4550-abd1-2a4ac8750417}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0f81ef9e-12cc-407a-b2d1-3650ff81e5a5}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.416666666666667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {20e01561-c86d-4841-a38f-44ebb47b529e}, !- Handle
  {0f81ef9e-12cc-407a-b2d1-3650ff81e5a5}; !- Material Name

OS:Construction,
  {60a4dc80-06ba-42f6-9dc1-b2d52b80929d}, !- Handle
  BTAP-Ext-Skylights:U=0.240 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {e3268d0a-79e3-4c75-8e10-cb7dec37c4d5}; !- Layer 1

OS:Construction,
  {c7139e88-7c8c-4e65-ac62-767bbee7d36f}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.240 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e3268d0a-79e3-4c75-8e10-cb7dec37c4d5}; !- Layer 1

OS:Construction,
  {a00b1470-8820-4790-a69a-a94b3b882c51}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.240 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e3268d0a-79e3-4c75-8e10-cb7dec37c4d5}; !- Layer 1

OS:ThermalZone,
  {c8591945-e132-47db-afcd-e428ce0dbb0a}, !- Handle
  attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbe3e7de-5aa3-40b6-bb0b-67ad3011a2a7}, !- Zone Air Inlet Port List
  {60444fe4-e504-41a9-bab2-afce5478e86a}, !- Zone Air Exhaust Port List
  {923ee559-ea75-4095-a558-aa5a35166d1e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9160482-c34a-4677-861f-044e50955fae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfe2a08d-eba6-40da-9dda-b9186aa3d3be}, !- Handle
  Node 1,                                 !- Name
  {923ee559-ea75-4095-a558-aa5a35166d1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {923ee559-ea75-4095-a558-aa5a35166d1e}, !- Handle
  {7d0142bc-ff56-4383-82c2-a06e1416d2ca}, !- Name
  {c8591945-e132-47db-afcd-e428ce0dbb0a}, !- Source Object
  11,                                     !- Outlet Port
  {cfe2a08d-eba6-40da-9dda-b9186aa3d3be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbe3e7de-5aa3-40b6-bb0b-67ad3011a2a7}, !- Handle
  {53922a6f-bedf-4ec5-887b-8f16cb3ee22c}, !- Name
  {c8591945-e132-47db-afcd-e428ce0dbb0a}, !- HVAC Component
  {fe7916f4-a459-4110-ad01-86b679bbdb16}; !- Port 1

OS:PortList,
  {60444fe4-e504-41a9-bab2-afce5478e86a}, !- Handle
  {2877128a-716b-47f4-9a4d-58b6b7944dc9}, !- Name
  {c8591945-e132-47db-afcd-e428ce0dbb0a}, !- HVAC Component
  {7a4f8564-9380-419c-907a-e8af8b80a31e}; !- Port 1

OS:Sizing:Zone,
  {c3755e36-be65-42be-8567-872097f7bba9}, !- Handle
  {c8591945-e132-47db-afcd-e428ce0dbb0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe9490e6-76ed-470e-8647-e215e9c7a9f3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c8591945-e132-47db-afcd-e428ce0dbb0a}, !- Thermal Zone
  {1c94cb49-4853-412b-81a3-f21392f67825}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9160482-c34a-4677-861f-044e50955fae}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {1c94cb49-4853-412b-81a3-f21392f67825}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {c0dc0533-72a3-470e-ae1a-419b0a1b51c2}, !- Zone Supply Air Node Name
  {a490c5aa-82fe-4b9d-b2da-574d90262e71}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {a074b636-f0df-4ac5-9f22-a9dc3714c0ec}, !- Handle
  Node 2,                                 !- Name
  {7a4f8564-9380-419c-907a-e8af8b80a31e}, !- Inlet Port
  {c0dc0533-72a3-470e-ae1a-419b0a1b51c2}; !- Outlet Port

OS:Connection,
  {7a4f8564-9380-419c-907a-e8af8b80a31e}, !- Handle
  {5b73d9ea-8199-4129-9421-dc16245f9b22}, !- Name
  {60444fe4-e504-41a9-bab2-afce5478e86a}, !- Source Object
  3,                                      !- Outlet Port
  {a074b636-f0df-4ac5-9f22-a9dc3714c0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0dc0533-72a3-470e-ae1a-419b0a1b51c2}, !- Handle
  {8159780c-db59-48d1-b2ee-263b40655342}, !- Name
  {a074b636-f0df-4ac5-9f22-a9dc3714c0ec}, !- Source Object
  3,                                      !- Outlet Port
  {1c94cb49-4853-412b-81a3-f21392f67825}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f358629d-81fd-484a-a5cb-b4b93face93a}, !- Handle
  Node 3,                                 !- Name
  {a490c5aa-82fe-4b9d-b2da-574d90262e71}, !- Inlet Port
  {fe7916f4-a459-4110-ad01-86b679bbdb16}; !- Outlet Port

OS:Connection,
  {fe7916f4-a459-4110-ad01-86b679bbdb16}, !- Handle
  {129317ac-5943-4027-8fe5-8f5d97d79511}, !- Name
  {f358629d-81fd-484a-a5cb-b4b93face93a}, !- Source Object
  3,                                      !- Outlet Port
  {dbe3e7de-5aa3-40b6-bb0b-67ad3011a2a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a490c5aa-82fe-4b9d-b2da-574d90262e71}, !- Handle
  {03b5fcb1-537f-4e05-bc34-b9f9bf6dda04}, !- Name
  {1c94cb49-4853-412b-81a3-f21392f67825}, !- Source Object
  4,                                      !- Outlet Port
  {f358629d-81fd-484a-a5cb-b4b93face93a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {dc39ea40-1108-4795-ac5d-527f0dea5ca4}, !- Handle
  Dining ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfd5502e-17ce-4b3d-8d93-8492082f2363}, !- Zone Air Inlet Port List
  {ad80127c-0ded-4d86-a152-f5294aeb7838}, !- Zone Air Exhaust Port List
  {eb068195-7119-447b-9cf5-e0acd9f82e62}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89ab7223-4d1c-408c-a7e1-bf63b2b8dccc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12171f91-bbd7-491b-a24c-b021c5c64e89}, !- Handle
  Node 4,                                 !- Name
  {eb068195-7119-447b-9cf5-e0acd9f82e62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb068195-7119-447b-9cf5-e0acd9f82e62}, !- Handle
  {5e5bb338-16ba-4916-8658-f6d7bb66d9cb}, !- Name
  {dc39ea40-1108-4795-ac5d-527f0dea5ca4}, !- Source Object
  11,                                     !- Outlet Port
  {12171f91-bbd7-491b-a24c-b021c5c64e89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfd5502e-17ce-4b3d-8d93-8492082f2363}, !- Handle
  {af0ad1f6-72ba-4ad2-ad10-eec098b6ee6d}, !- Name
  {dc39ea40-1108-4795-ac5d-527f0dea5ca4}, !- HVAC Component
  {f9162764-aaff-4e32-bd9b-2eb3f1b572d9}; !- Port 1

OS:PortList,
  {ad80127c-0ded-4d86-a152-f5294aeb7838}, !- Handle
  {31e61857-fe2b-412f-91d6-cc68202db11a}, !- Name
  {dc39ea40-1108-4795-ac5d-527f0dea5ca4}, !- HVAC Component
  {60201bb5-405e-4d61-a7fd-2b81da993aa4}; !- Port 1

OS:Sizing:Zone,
  {898b2840-7c5f-467d-89f1-2481f368a362}, !- Handle
  {dc39ea40-1108-4795-ac5d-527f0dea5ca4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01f9ef82-40aa-41e1-bb10-68eba2918478}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {dc39ea40-1108-4795-ac5d-527f0dea5ca4}, !- Thermal Zone
  {265c6f3f-ddc1-41db-9ac3-2bb96eb7deab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {89ab7223-4d1c-408c-a7e1-bf63b2b8dccc}, !- Handle
  Space Function Dining area - family dining Thermostat 1, !- Name
  {ddfa35ae-2299-49b2-96ec-7355b28fe07c}, !- Heating Setpoint Temperature Schedule Name
  {ce83920c-5bd9-45c0-a17f-3c0005cd92b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {265c6f3f-ddc1-41db-9ac3-2bb96eb7deab}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {0914083d-9f6c-4cf2-9c73-eea4814362c6}, !- Zone Supply Air Node Name
  {802796c1-767e-4a04-9d47-691360d1eaf4}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c35313fa-112b-4aac-94ec-4026b778607a}, !- Handle
  Node 5,                                 !- Name
  {60201bb5-405e-4d61-a7fd-2b81da993aa4}, !- Inlet Port
  {0914083d-9f6c-4cf2-9c73-eea4814362c6}; !- Outlet Port

OS:Connection,
  {60201bb5-405e-4d61-a7fd-2b81da993aa4}, !- Handle
  {c67a80f8-6fa3-4d29-a268-0b5feee538f8}, !- Name
  {ad80127c-0ded-4d86-a152-f5294aeb7838}, !- Source Object
  3,                                      !- Outlet Port
  {c35313fa-112b-4aac-94ec-4026b778607a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0914083d-9f6c-4cf2-9c73-eea4814362c6}, !- Handle
  {2f86c98e-907e-4204-9374-d41cc785737d}, !- Name
  {c35313fa-112b-4aac-94ec-4026b778607a}, !- Source Object
  3,                                      !- Outlet Port
  {265c6f3f-ddc1-41db-9ac3-2bb96eb7deab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2726750-1468-414f-af56-553e6cabee5b}, !- Handle
  Node 6,                                 !- Name
  {802796c1-767e-4a04-9d47-691360d1eaf4}, !- Inlet Port
  {f9162764-aaff-4e32-bd9b-2eb3f1b572d9}; !- Outlet Port

OS:Connection,
  {f9162764-aaff-4e32-bd9b-2eb3f1b572d9}, !- Handle
  {58ef6370-5aba-40c9-991e-f4b1dc46a2b9}, !- Name
  {b2726750-1468-414f-af56-553e6cabee5b}, !- Source Object
  3,                                      !- Outlet Port
  {dfd5502e-17ce-4b3d-8d93-8492082f2363}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {802796c1-767e-4a04-9d47-691360d1eaf4}, !- Handle
  {9873e1ad-d854-4c2a-a2a5-55310956c41f}, !- Name
  {265c6f3f-ddc1-41db-9ac3-2bb96eb7deab}, !- Source Object
  4,                                      !- Outlet Port
  {b2726750-1468-414f-af56-553e6cabee5b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {20e4be91-ca23-457f-bf4b-21dc8d3a923d}, !- Handle
  Kitchen ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdc1fccc-36c4-4e93-b297-7db03d64086e}, !- Zone Air Inlet Port List
  {fa521acf-1ba0-42b0-8e96-d2c3777a9d9e}, !- Zone Air Exhaust Port List
  {84649eb1-e4d9-48fe-bc05-41c99b537890}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa757b94-c34a-4624-8daf-1ed4cbdd38ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7a01aa3-02b9-4be5-aee5-e0930707bdd5}, !- Handle
  Node 7,                                 !- Name
  {84649eb1-e4d9-48fe-bc05-41c99b537890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84649eb1-e4d9-48fe-bc05-41c99b537890}, !- Handle
  {3ce77470-a3db-40af-952e-ee1d6feea40e}, !- Name
  {20e4be91-ca23-457f-bf4b-21dc8d3a923d}, !- Source Object
  11,                                     !- Outlet Port
  {d7a01aa3-02b9-4be5-aee5-e0930707bdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdc1fccc-36c4-4e93-b297-7db03d64086e}, !- Handle
  {557623e1-7a8a-4213-b691-9ac5001f20f3}, !- Name
  {20e4be91-ca23-457f-bf4b-21dc8d3a923d}, !- HVAC Component
  {4d7fdda5-01c7-4850-a57a-f017e0858883}; !- Port 1

OS:PortList,
  {fa521acf-1ba0-42b0-8e96-d2c3777a9d9e}, !- Handle
  {10f1cb05-d31a-4982-a4e7-641858b79a46}, !- Name
  {20e4be91-ca23-457f-bf4b-21dc8d3a923d}, !- HVAC Component
  {4f39a333-a052-4bde-acfb-b09c2b3125a3}; !- Port 1

OS:Sizing:Zone,
  {d21bafd5-850b-4cfa-9528-ea180ce4bbf7}, !- Handle
  {20e4be91-ca23-457f-bf4b-21dc8d3a923d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b93d75a7-e5a2-406c-9532-c9e895443f61}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {20e4be91-ca23-457f-bf4b-21dc8d3a923d}, !- Thermal Zone
  {4f0340e8-b7b3-4aa0-8c2e-e1fe57853d8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa757b94-c34a-4624-8daf-1ed4cbdd38ab}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {ddfa35ae-2299-49b2-96ec-7355b28fe07c}, !- Heating Setpoint Temperature Schedule Name
  {ce83920c-5bd9-45c0-a17f-3c0005cd92b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4f0340e8-b7b3-4aa0-8c2e-e1fe57853d8b}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {0e0cfdac-0967-466c-aac7-619cd008dd80}, !- Zone Supply Air Node Name
  {5eaabf46-054c-4bda-80de-57088758bfcb}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {388acbc3-f000-4aa8-99b2-823191cf4647}, !- Handle
  Node 8,                                 !- Name
  {4f39a333-a052-4bde-acfb-b09c2b3125a3}, !- Inlet Port
  {0e0cfdac-0967-466c-aac7-619cd008dd80}; !- Outlet Port

OS:Connection,
  {4f39a333-a052-4bde-acfb-b09c2b3125a3}, !- Handle
  {e21d9078-1ff8-40ae-95ae-23686afb2f0b}, !- Name
  {fa521acf-1ba0-42b0-8e96-d2c3777a9d9e}, !- Source Object
  3,                                      !- Outlet Port
  {388acbc3-f000-4aa8-99b2-823191cf4647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0cfdac-0967-466c-aac7-619cd008dd80}, !- Handle
  {437c1d59-9515-4f50-918f-248a0fd44ee9}, !- Name
  {388acbc3-f000-4aa8-99b2-823191cf4647}, !- Source Object
  3,                                      !- Outlet Port
  {4f0340e8-b7b3-4aa0-8c2e-e1fe57853d8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {597697ce-3796-4807-a907-d9485bc6bd4e}, !- Handle
  Node 9,                                 !- Name
  {5eaabf46-054c-4bda-80de-57088758bfcb}, !- Inlet Port
  {4d7fdda5-01c7-4850-a57a-f017e0858883}; !- Outlet Port

OS:Connection,
  {4d7fdda5-01c7-4850-a57a-f017e0858883}, !- Handle
  {6975808f-36ba-48da-83bb-e1b3d4989a43}, !- Name
  {597697ce-3796-4807-a907-d9485bc6bd4e}, !- Source Object
  3,                                      !- Outlet Port
  {fdc1fccc-36c4-4e93-b297-7db03d64086e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eaabf46-054c-4bda-80de-57088758bfcb}, !- Handle
  {08ff752e-a090-4c29-b5a3-641a4055f65f}, !- Name
  {4f0340e8-b7b3-4aa0-8c2e-e1fe57853d8b}, !- Source Object
  4,                                      !- Outlet Port
  {597697ce-3796-4807-a907-d9485bc6bd4e}, !- Target Object
  2;                                      !- Inlet Port

