    <td align="right">1.04554</td>
    <td align="right">0.15928</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.15928</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.15928</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1899.17207</td>
    <td align="right">2184.04789</td>
    <td align="right">0.15460</td>
    <td align="right">0.17779</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">23.27600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">349.89242</td>
    <td align="right">437.36553</td>
    <td align="right">1.55748E-002</td>
    <td align="right">4.24753E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14153.82390</td>
    <td align="right">16276.89748</td>
    <td align="right">1.15218</td>
    <td align="right">1.32501</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">23.08600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.19114</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2356.79275</td>
    <td align="right">2945.99093</td>
    <td align="right">0.10426</td>
    <td align="right">0.19114</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.19114</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27090.28653</td>
    <td align="right">31153.82951</td>
    <td align="right">2.20535</td>
    <td align="right">2.53615</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">24.91000</td>
    <td align="right">1.06257E-002</td>
    <td align="right">929.03040</td>
    <td align="right">46.46840</td>
    <td align="right">1.27426</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">11056.21998</td>
    <td align="right">13820.27497</td>
    <td align="right">0.45037</td>
    <td align="right">1.27426</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:10:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">929.03040</td>
    <td align="right">46.46840</td>
    <td align="right">1.27426</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6894.55883</td>
    <td align="right">7928.74265</td>
    <td align="right">0.56125</td>
    <td align="right">0.64544</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">24.03600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">264.77366</td>
    <td align="right">13.24349</td>
    <td align="right">0.57837</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.57837</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">264.77366</td>
    <td align="right">13.24349</td>
    <td align="right">0.57837</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6703.79296</td>
    <td align="right">7709.36191</td>
    <td align="right">0.54572</td>
    <td align="right">0.62758</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">24.03600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">264.77366</td>
    <td align="right">13.24349</td>
    <td align="right">0.57837</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.57837</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">264.77366</td>
    <td align="right">13.24349</td>
    <td align="right">0.57837</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">40850.39142</td>
    <td align="right">46977.95013</td>
    <td align="right">3.32547</td>
    <td align="right">3.82429</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">24.03600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">1474.81061</td>
    <td align="right">73.76733</td>
    <td align="right">0.62184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.62184</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">1474.81061</td>
    <td align="right">73.76733</td>
    <td align="right">0.62184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12160.77747</td>
    <td align="right">13984.89410</td>
    <td align="right">0.98993</td>
    <td align="right">1.38045</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">17.82933</td>
    <td align="right">1.06257E-002</td>
    <td align="right">905.80464</td>
    <td align="right">45.30669</td>
    <td align="right">1.38045</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.38045</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">905.80464</td>
    <td align="right">45.30669</td>
    <td align="right">1.38045</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12531.29050</td>
    <td align="right">14410.98408</td>
    <td align="right">1.02012</td>
    <td align="right">1.38045</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">23.40267</td>
    <td align="right">1.06257E-002</td>
    <td align="right">905.80464</td>
    <td align="right">45.30669</td>
    <td align="right">1.38045</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.38045</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">905.80464</td>
    <td align="right">45.30669</td>
    <td align="right">1.38045</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19501.04309</td>
    <td align="right">22426.19956</td>
    <td align="right">1.58754</td>
    <td align="right">1.82567</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">25.03667</td>
    <td align="right">1.06257E-002</td>
    <td align="right">1040.51405</td>
    <td align="right">52.04461</td>
    <td align="right">1.58574</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.58574</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">1040.51405</td>
    <td align="right">52.04461</td>
    <td align="right">1.58574</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4827.38805</td>
    <td align="right">5551.49625</td>
    <td align="right">0.39299</td>
    <td align="right">0.45194</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">24.13733</td>
    <td align="right">1.06257E-002</td>
    <td align="right">69.69557</td>
    <td align="right">3.48604</td>
    <td align="right">2.93864E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3207.38800</td>
    <td align="right">4009.23500</td>
    <td align="right">0.14325</td>
    <td align="right">0.17907</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">69.69557</td>
    <td align="right">3.48604</td>
    <td align="right">2.93864E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4495.61176</td>
    <td align="right">5169.95353</td>
    <td align="right">0.36595</td>
    <td align="right">0.42084</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">25.03667</td>
    <td align="right">1.06257E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.69703</td>
    <td align="right">2.93787E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3816.99916</td>
    <td align="right">4771.24895</td>
    <td align="right">0.17073</td>
    <td align="right">0.21341</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.69703</td>
    <td align="right">2.93787E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24810.36853</td>
    <td align="right">28531.92381</td>
    <td align="right">2.01974</td>
    <td align="right">2.32270</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">23.52933</td>
    <td align="right">1.06257E-002</td>
    <td align="right">69.65899</td>
    <td align="right">3.48422</td>
    <td align="right">0.14686</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">14675.24967</td>
    <td align="right">18344.06209</td>
    <td align="right">0.65483</td>
    <td align="right">0.81853</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">69.65899</td>
    <td align="right">3.48422</td>
    <td align="right">0.14686</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4650.59691</td>
    <td align="right">5348.18644</td>
    <td align="right">0.37860</td>
    <td align="right">0.43539</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">23.90933</td>
    <td align="right">1.06257E-002</td>
    <td align="right">69.67728</td>
    <td align="right">3.48513</td>
    <td align="right">2.93787E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3331.91262</td>
    <td align="right">4164.89078</td>
    <td align="right">0.14886</td>
    <td align="right">0.18608</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">69.67728</td>
    <td align="right">3.48513</td>
    <td align="right">2.93787E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3146.78935</td>
    <td align="right">3618.80776</td>
    <td align="right">0.25617</td>
    <td align="right">0.29459</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">25.10000</td>
    <td align="right">1.06257E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.69703</td>
    <td align="right">3.52545E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5574.30178</td>
    <td align="right">6967.87722</td>
    <td align="right">0.24975</td>
    <td align="right">0.31219</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.69703</td>
    <td align="right">3.52545E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2074.72822</td>
    <td align="right">2385.93746</td>
    <td align="right">0.16890</td>
    <td align="right">0.25485</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">25.10000</td>
    <td align="right">1.06257E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.78810</td>
    <td align="right">0.25485</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.25485</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.78810</td>
    <td align="right">0.25485</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10448.15046</td>
    <td align="right">12015.37303</td>
    <td align="right">0.85053</td>
    <td align="right">1.27426</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">24.44133</td>
    <td align="right">1.06257E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.78810</td>
    <td align="right">1.27426</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.27426</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.78810</td>
    <td align="right">1.27426</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1917.15872</td>
    <td align="right">2204.73253</td>
    <td align="right">0.15607</td>
    <td align="right">0.25485</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">25.10000</td>
    <td align="right">1.06257E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.78810</td>
    <td align="right">0.25485</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.25485</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.78810</td>
    <td align="right">0.25485</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6836.04628</td>
    <td align="right">7861.45322</td>
    <td align="right">0.55649</td>
    <td align="right">1.01941</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">25.10000</td>
    <td align="right">1.06257E-002</td>
    <td align="right">222.96730</td>
    <td align="right">11.15242</td>
    <td align="right">1.01941</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.01941</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">222.96730</td>
    <td align="right">11.15242</td>
    <td align="right">1.01941</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17736.59835</td>
    <td align="right">20397.08810</td>
    <td align="right">1.44387</td>
    <td align="right">1.66045</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">24.84667</td>
    <td align="right">1.06257E-002</td>
    <td align="right">1012.64314</td>
    <td align="right">50.65056</td>
    <td align="right">1.54327</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.54327</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">1012.64314</td>
    <td align="right">50.65056</td>
    <td align="right">1.54327</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14295.77838</td>
    <td align="right">16440.14513</td>
    <td align="right">1.16375</td>
    <td align="right">1.33831</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">24.97333</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4513.40593</td>
    <td align="right">5641.75741</td>
    <td align="right">0.19934</td>
    <td align="right">0.31856</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14291.58508</td>
    <td align="right">16435.32284</td>
    <td align="right">1.16341</td>
    <td align="right">1.33792</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">24.97333</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4673.97716</td>
    <td align="right">5842.47146</td>
    <td align="right">0.20659</td>
    <td align="right">0.31856</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2161.94240</td>
    <td align="right">2486.23376</td>
    <td align="right">0.17600</td>
    <td align="right">0.20240</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">24.78333</td>
    <td align="right">1.06257E-002</td>
    <td align="right">34.83864</td>
    <td align="right">1.74257</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">760.81283</td>
    <td align="right">951.01604</td>
    <td align="right">3.35933E-002</td>
    <td align="right">5.30941E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">34.83864</td>
    <td align="right">1.74257</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2096.36140</td>
    <td align="right">2410.81561</td>
    <td align="right">0.17066</td>
    <td align="right">0.19626</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">24.84667</td>
    <td align="right">1.06257E-002</td>
    <td align="right">34.83864</td>
    <td align="right">1.74257</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1016.80295</td>
    <td align="right">1271.00369</td>
    <td align="right">4.51544E-002</td>
    <td align="right">5.64430E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">34.83864</td>
    <td align="right">1.74257</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21879.31039</td>
    <td align="right">25161.20694</td>
    <td align="right">1.78106</td>
    <td align="right">2.04822</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">21.35067</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.20824</td>
    <td align="right">1.01078</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4372.39655</td>
    <td align="right">5465.49569</td>
    <td align="right">0.19313</td>
    <td align="right">0.30797</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.20824</td>
    <td align="right">1.01078</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21858.21239</td>
    <td align="right">25136.94425</td>
    <td align="right">1.77934</td>
    <td align="right">2.04624</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">21.35067</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.20824</td>
    <td align="right">1.01078</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4524.20836</td>
    <td align="right">5655.26045</td>
    <td align="right">0.19998</td>
    <td align="right">0.30797</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.20824</td>
    <td align="right">1.01078</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1931.17160</td>
    <td align="right">2220.84734</td>
    <td align="right">0.15721</td>
    <td align="right">0.18079</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">21.35067</td>
    <td align="right">1.06257E-002</td>
    <td align="right">34.83864</td>
    <td align="right">1.74257</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">728.62624</td>
    <td align="right">910.78279</td>
    <td align="right">3.21352E-002</td>
    <td align="right">5.30941E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">34.83864</td>
    <td align="right">1.74257</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1840.72293</td>
    <td align="right">2116.83137</td>
    <td align="right">0.14985</td>
    <td align="right">0.17232</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">21.35067</td>
    <td align="right">1.06257E-002</td>
    <td align="right">34.83864</td>
    <td align="right">1.74257</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">890.80318</td>
    <td align="right">1113.50398</td>
    <td align="right">3.94727E-002</td>
    <td align="right">5.30941E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">34.83864</td>
    <td align="right">1.74257</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6362.43307</td>
    <td align="right">7316.79803</td>
    <td align="right">0.51794</td>
    <td align="right">0.59563</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">25.10000</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4515.82693</td>
    <td align="right">5644.78366</td>
    <td align="right">0.19945</td>
    <td align="right">0.31856</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6360.33845</td>
    <td align="right">7314.38922</td>
    <td align="right">0.51777</td>
    <td align="right">0.59543</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">25.10000</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4677.13901</td>
    <td align="right">5846.42376</td>
    <td align="right">0.20673</td>
    <td align="right">0.31856</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04554</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2238.65923</td>
    <td align="right">2574.45811</td>
    <td align="right">0.18224</td>
    <td align="right">0.20958</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">23.65600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">772.01185</td>
    <td align="right">965.01482</td>
    <td align="right">3.42485E-002</td>
    <td align="right">4.28106E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2250.75806</td>
    <td align="right">2588.37176</td>
    <td align="right">0.18323</td>
    <td align="right">0.21071</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">23.65600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1137.26436</td>
    <td align="right">1421.58045</td>
    <td align="right">5.07382E-002</td>
    <td align="right">6.34228E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22796.55154</td>
    <td align="right">26216.03427</td>
    <td align="right">1.85574</td>
    <td align="right">2.13410</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">23.08600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.20824</td>
    <td align="right">1.01078</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4177.99720</td>
    <td align="right">5222.49650</td>
    <td align="right">0.18447</td>
    <td align="right">0.30797</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.20824</td>
    <td align="right">1.01078</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22743.20019</td>
    <td align="right">26154.68022</td>
    <td align="right">1.85140</td>
    <td align="right">2.12911</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">23.08600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">20.20824</td>
    <td align="right">1.01078</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4371.90733</td>
    <td align="right">5464.88416</td>
    <td align="right">0.19311</td>
    <td align="right">0.30797</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">20.20824</td>
    <td align="right">1.01078</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2002.95967</td>
    <td align="right">2303.40362</td>
    <td align="right">0.16305</td>
    <td align="right">0.18751</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">23.27600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1000.47380</td>
    <td align="right">1250.59225</td>
    <td align="right">4.45632E-002</td>
    <td align="right">5.57040E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2015.95800</td>
    <td align="right">2318.35170</td>
    <td align="right">0.16411</td>
    <td align="right">0.18873</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">23.27600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1181.93063</td>
    <td align="right">1477.41328</td>
    <td align="right">5.27578E-002</td>
    <td align="right">6.59472E-002</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39405</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9747.15331</td>
    <td align="right">11209.22631</td>
    <td align="right">0.79346</td>
    <td align="right">1.11498</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">24.03600</td>
    <td align="right">1.06257E-002</td>
    <td align="right">487.74096</td>
    <td align="right">24.39591</td>
    <td align="right">1.11498</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.11498</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">487.74096</td>
    <td align="right">24.39591</td>
    <td align="right">1.11498</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11743.79322</td>
    <td align="right">13505.36220</td>
    <td align="right">0.95601</td>
    <td align="right">1.11498</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">21.99667</td>
    <td align="right">1.06257E-002</td>
    <td align="right">487.74096</td>
    <td align="right">24.39591</td>
    <td align="right">1.11498</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.11498</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-6.10000</td>
    <td align="right">2.25331E-003</td>
    <td align="right">487.74096</td>
    <td align="right">24.39591</td>
    <td align="right">1.11498</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 1</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 1</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 2</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 2</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 3</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 3</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 4</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 4</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 5</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 5</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 6</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 6</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 7</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 7</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 8</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 8</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 9</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 9</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 10</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 10</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 11</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 11</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 12</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 12</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 13</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 13</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 14</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 14</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 15</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 15</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 16</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 16</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 17</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 17</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 18</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 18</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 19</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 19</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 20</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 20</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 21</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 21</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 22</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 22</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 23</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 23</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 24</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 24</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 25</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 25</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 26</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 26</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 27</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 27</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 28</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 28</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 29</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 29</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 30</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 30</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 31</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 31</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 32</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 32</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 33</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 33</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 34</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 34</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 35</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 35</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 36</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 36</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 37</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 37</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 38</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 38</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 39</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 39</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 40</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 40</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 41</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 41</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 42</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 42</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 43</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 43</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 44</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 44</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 45</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 45</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 46</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 46</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 47</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 47</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 48</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 48</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 49</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 49</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 50</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 50</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 51</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 51</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 52</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 52</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 53</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 53</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 54</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 54</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 55</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE HVAC IDEAL LOADS AIR SYSTEM 55</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25.10</td>
    <td align="right">7.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101273</td>
    <td align="right">300</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">-6.10</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101273</td>
    <td align="right">100</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.6170849418E-002</td>
    <td align="right">8.6972215631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9344338641E-002</td>
    <td align="right">5.3771380519E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDOR_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.2437157241E-002</td>
    <td align="right">9.8893023868E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4272326135E-002</td>
    <td align="right">0.2868017441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.4402786194E-002</td>
    <td align="right">0.1213294906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2613423995E-002</td>
    <td align="right">0.2915195546</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDOR_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.7516696327E-002</td>
    <td align="right">3.5921150452E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7120063246E-002</td>
    <td align="right">0.1889996953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORRIDOR_NW_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.2563269197E-002</td>
    <td align="right">0.1148059214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2517859466E-002</td>
    <td align="right">0.3005243902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORRIDOR_NW_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.1439619941E-002</td>
    <td align="right">9.9452271565E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3812143551E-002</td>
    <td align="right">0.3000906713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORRIDOR_SE_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.2684183385E-002</td>
    <td align="right">0.1151153544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3175556324E-002</td>
    <td align="right">0.3050449407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORRIDOR_SE_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.1754396127E-002</td>
    <td align="right">9.8190172257E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4977833964E-002</td>
    <td align="right">0.3072273964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">DINING_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.9769596723E-002</td>
    <td align="right">9.4575465530E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1035506799E-002</td>
    <td align="right">5.8534235998E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.0865968275E-004</td>
    <td align="right">7.1574326934E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1852556562E-004</td>
    <td align="right">5.3999171584E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.8670847532E-005</td>
    <td align="right">6.4683645082E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7311338851E-004</td>
    <td align="right">5.3051093569E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.0649345375E-003</td>
    <td align="right">4.3042579796E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9568573273E-003</td>
    <td align="right">4.6421013234E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ER_TRAUMA1_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.5976170124E-003</td>
    <td align="right">9.1713038656E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3470992848E-003</td>
    <td align="right">3.4678327335E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ER_TRAUMA2_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.5969820196E-003</td>
    <td align="right">9.0217460439E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9403489753E-003</td>
    <td align="right">3.3802055125E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.6476338112E-003</td>
    <td align="right">4.9891735297E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8188565148E-004</td>
    <td align="right">1.6829190354E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ICU_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.3061028258E-002</td>
    <td align="right">3.4914217615E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8514316345E-003</td>
    <td align="right">1.0236553243E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.1472997875E-014</td>
    <td align="right">3.0943044626E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6439254117E-003</td>
    <td align="right">7.3187512834E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.3224683092E-014</td>
    <td align="right">3.3934666923E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5434630269E-004</td>
    <td align="right">4.9662379618E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.5881225573E-014</td>
    <td align="right">5.0089586052E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5921907067E-002</td>
    <td align="right">1.6742129786E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.2312526337E-014</td>
    <td align="right">7.3792452515E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8440205097E-002</td>
    <td align="right">2.4957092248E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.5506476341E-002</td>
    <td align="right">6.9213293437E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5147605886E-002</td>
    <td align="right">6.8585250400E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.9868532011E-002</td>
    <td align="right">3.9968007486E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0468685393E-002</td>
    <td align="right">6.4976211948E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.1175186909E-002</td>
    <td align="right">4.4830618760E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8613617851E-002</td>
    <td align="right">5.2150322523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.7952185270E-002</td>
    <td align="right">9.0643890675E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3673988638E-002</td>
    <td align="right">0.3134742428</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.6120042955E-004</td>
    <td align="right">1.6950482878E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2758867297E-003</td>
    <td align="right">1.4623029406E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">9.1124006170E-004</td>
    <td align="right">3.3130140455E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4178030844E-003</td>
    <td align="right">2.5167845345E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.3904924560E-002</td>
    <td align="right">2.5248851041E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0744267369E-002</td>
    <td align="right">1.4375825379E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.9260960296E-002</td>
    <td align="right">5.1738245740E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4475846986E-002</td>
    <td align="right">0.3213219190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.6413974739E-002</td>
    <td align="right">3.8289762478E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3090458934E-002</td>
    <td align="right">0.3242438799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.3237350732E-002</td>
    <td align="right">7.3934700264E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4997138693E-002</td>
    <td align="right">0.4092933119</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.2618372711E-002</td>
    <td align="right">5.0721761393E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6148951248E-002</td>
    <td align="right">0.3288754968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.2697464651E-002</td>
    <td align="right">4.7378366657E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5122941270E-002</td>
    <td align="right">0.2614888135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.5195635350E-003</td>
    <td align="right">1.0217263921E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4254104160E-003</td>
    <td align="right">2.1512876434E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.3450694132E-004</td>
    <td align="right">1.5754025433E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3432168060E-004</td>
    <td align="right">5.4423343408E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.4327430179E-003</td>
    <td align="right">1.2246575032E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3482983700E-003</td>
    <td align="right">4.4350270058E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.0418301656E-002</td>
    <td align="right">2.0358419669E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7904951779E-003</td>
    <td align="right">5.1374173344E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.3175339847E-014</td>
    <td align="right">3.1580872154E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0843843273E-003</td>
    <td align="right">3.3031276562E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.1679056924E-014</td>
    <td align="right">5.8412483217E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1954774429E-002</td>
    <td align="right">1.4166597027E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.6357979184E-014</td>
    <td align="right">4.7641350747E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2063497760E-002</td>
    <td align="right">1.4179271984E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.5503158453E-014</td>
    <td align="right">6.6230983961E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7075439957E-002</td>
    <td align="right">1.5970646555E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.1350333049E-014</td>
    <td align="right">7.2297335406E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7705871589E-002</td>
    <td align="right">1.6146285623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.8217036958E-014</td>
    <td align="right">6.3044097218E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6905210857E-002</td>
    <td align="right">2.8766560868E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.7649589634E-014</td>
    <td align="right">6.0436573205E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6993312090E-002</td>
    <td align="right">2.8823426550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.2517892098E-014</td>
    <td align="right">5.4108980514E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5833876687E-002</td>
    <td align="right">1.9802282529E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.8249701359E-014</td>
    <td align="right">5.0827848280E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6121687703E-002</td>
    <td align="right">2.0489322994E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.4507607476E-014</td>
    <td align="right">3.9920728850E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3112654899E-002</td>
    <td align="right">1.2331611902E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.2772601104E-014</td>
    <td align="right">3.8748674533E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3219156194E-002</td>
    <td align="right">1.2392971918E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.9171237467E-014</td>
    <td align="right">7.0263668470E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8519764330E-002</td>
    <td align="right">1.4256703954E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.2723951146E-014</td>
    <td align="right">7.6312926588E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9938736749E-002</td>
    <td align="right">1.4333481094E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.1515041630E-014</td>
    <td align="right">8.3177199310E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8596565234E-002</td>
    <td align="right">2.4915689243E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.1901101529E-014</td>
    <td align="right">7.8214161233E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8711451446E-002</td>
    <td align="right">2.4917151052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.2073802888E-014</td>
    <td align="right">6.8575892780E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8711983905E-002</td>
    <td align="right">1.7750328642E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.8019663975E-014</td>
    <td align="right">5.7098765239E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0122741562E-002</td>
    <td align="right">1.7505144711E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.3450850881E-002</td>
    <td align="right">4.1306255032E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6941219656E-002</td>
    <td align="right">5.3251558841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.8948499575E-014</td>
    <td align="right">4.1859594287E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1256039174E-003</td>
    <td align="right">1.2486356391E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3647066571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4888589175</td>
    <td align="right">4.2962447083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">CORRIDOR_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6500284505E-002</td>
    <td align="right">0.2588328520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5570068731</td>
    <td align="right">5.0873545014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">CORRIDOR_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.2826746440E-002</td>
    <td align="right">0.2473475485</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2563670678</td>
    <td align="right">1.7429875717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">CORRIDOR_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.3248942566E-002</td>
    <td align="right">0.3038140300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1826961485</td>
    <td align="right">0.6763216732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">CORRIDOR_NW_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5679312182E-002</td>
    <td align="right">0.2269127358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3248505701</td>
    <td align="right">2.5826767861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">CORRIDOR_NW_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.3481360235E-002</td>
    <td align="right">0.2441163010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3630329232</td>
    <td align="right">2.2206055194</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">CORRIDOR_SE_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7255793810E-002</td>
    <td align="right">0.2294795951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4481982397</td>
    <td align="right">15.3634836465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">CORRIDOR_SE_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.3203373902E-002</td>
    <td align="right">0.2440121786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2868346928</td>
    <td align="right">1.4765153468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">DINING_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3681752751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2064648551</td>
    <td align="right">1.0225798746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3648614089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2892823278</td>
    <td align="right">2.5783615421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3639981717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1162703187</td>
    <td align="right">0.6576346985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.9259841942E-002</td>
    <td align="right">0.3221426860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1264528618</td>
    <td align="right">0.5797955719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ER_TRAUMA1_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3687135061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1089223172</td>
    <td align="right">0.5283415713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ER_TRAUMA2_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3685854292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1136142573</td>
    <td align="right">0.5760484797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3648614089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2892823279</td>
    <td align="right">2.5783615427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ICU_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3702088258</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1038524734</td>
    <td align="right">0.6205576477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.9400560748E-002</td>
    <td align="right">0.3202221358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1444613643</td>
    <td align="right">0.7647423969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7560689637E-002</td>
    <td align="right">0.3034910329</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2774346499</td>
    <td align="right">1.2311906722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7081302429E-002</td>
    <td align="right">0.3328951593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2428894295E-002</td>
    <td align="right">0.1469814840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7028937759E-002</td>
    <td align="right">0.3249046150</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0979229111E-002</td>
    <td align="right">0.1475612935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7495961463E-002</td>
    <td align="right">0.3340425646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9647581389</td>
    <td align="right">9.0021262762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6828272839E-002</td>
    <td align="right">0.3421343890</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4020900760</td>
    <td align="right">2.3253672310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6778099445E-002</td>
    <td align="right">0.3433669744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0492520514</td>
    <td align="right">7.1353644182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.1620192265E-002</td>
    <td align="right">0.3041746071</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1872603555</td>
    <td align="right">0.9691791785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.9444032704E-002</td>
    <td align="right">0.3203532016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1400816891</td>
    <td align="right">0.7490040265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.9314788960E-002</td>
    <td align="right">0.3207170909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1248589299</td>
    <td align="right">0.5688435357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7872888053E-002</td>
    <td align="right">0.3332645009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0010777121</td>
    <td align="right">8.0774735900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7396723577E-002</td>
    <td align="right">0.3130797920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7824851465E-002</td>
    <td align="right">0.1694688506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7513486879E-002</td>
    <td align="right">0.2756347613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1554215413</td>
    <td align="right">0.6220712322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.8028644376E-002</td>
    <td align="right">0.2951989268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9638574538E-002</td>
    <td align="right">0.1590143345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7277332984E-002</td>
    <td align="right">0.3140469528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9348370071E-002</td>
    <td align="right">0.1963148050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6430107887E-002</td>
    <td align="right">0.2966501636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2711393872E-002</td>
    <td align="right">0.2058978853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3686265082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2800278502</td>
    <td align="right">2.5630754732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3637661554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8076013568E-002</td>
    <td align="right">0.2751026221</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555556E-002</td>
    <td align="right">0.3657493328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7926788827E-002</td>
    <td align="right">0.2908338470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.5555555575E-002</td>
    <td align="right">0.3664641551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1417216593E-002</td>
    <td align="right">0.1667027969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.9046544183E-002</td>
    <td align="right">0.3233601566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1220603537</td>
    <td align="right">0.5192335826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7010465712E-002</td>
    <td align="right">0.3259822617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4608388864E-002</td>
    <td align="right">0.1513336548</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6986741927E-002</td>
    <td align="right">0.3264273584</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8888056709E-002</td>
    <td align="right">0.1595107411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6731674851E-002</td>
    <td align="right">0.3382376376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4633519980E-002</td>
    <td align="right">0.1717066631</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6623237234E-002</td>
    <td align="right">0.3390837307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1227338497</td>
    <td align="right">0.3460587106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6990827874E-002</td>
    <td align="right">0.3257275182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5271701587E-002</td>
    <td align="right">0.1557015830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6966756947E-002</td>
    <td align="right">0.3261695391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9592172986E-002</td>
    <td align="right">0.1645701980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6763444097E-002</td>
    <td align="right">0.3377125204</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8074625120E-002</td>
    <td align="right">0.1550776292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6665897928E-002</td>
    <td align="right">0.3380799598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2560682109</td>
    <td align="right">1.8793636074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7010877790E-002</td>
    <td align="right">0.3259887636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4627304249E-002</td>
    <td align="right">0.1513340839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6987184405E-002</td>
    <td align="right">0.3264339913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8920509211E-002</td>
    <td align="right">0.1595339182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6590817332E-002</td>
    <td align="right">0.3395338151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1269419908</td>
    <td align="right">0.3911700063</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6351735910E-002</td>
    <td align="right">0.3433058049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1489087026</td>
    <td align="right">0.5336059148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6976779876E-002</td>
    <td align="right">0.3252692262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3503643893E-002</td>
    <td align="right">0.1545324034</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6953625297E-002</td>
    <td align="right">0.3257510228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7302032943E-002</td>
    <td align="right">0.1608387471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6484025784E-002</td>
    <td align="right">0.3414532832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2476821624</td>
    <td align="right">1.5258165494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6335895105E-002</td>
    <td align="right">0.3435761130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1222100998</td>
    <td align="right">35.8878236060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.6746919846E-002</td>
    <td align="right">0.3474149315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1469048438</td>
    <td align="right">0.7217419621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">SizingPeriod: VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.7549943929E-002</td>
    <td align="right">0.3366558768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3944637054E-002</td>
    <td align="right">0.2867312282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       25.10</td>
    <td align="right">        7.60</td>
    <td align="right">       18.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -6.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-1-WALL</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.568</td>
    <td align="right">        0.30</td>
    <td align="right">       0.532</td>
    <td align="right">       0.568</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-2-WALL</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.568</td>
    <td align="right">        0.30</td>
    <td align="right">       0.532</td>
    <td align="right">       0.568</td>
    <td align="right">      170.94</td>
    <td align="right">      170.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-3-WALL</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.568</td>
    <td align="right">        0.30</td>
    <td align="right">       0.532</td>
    <td align="right">       0.568</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-4-WALL</td>
    <td align="right">BTAP-GRND-WALL-MASS:U-0.568</td>
    <td align="right">        0.30</td>
    <td align="right">       0.532</td>
    <td align="right">       0.568</td>
    <td align="right">      170.94</td>
    <td align="right">      170.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-0-FLOOR</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     3739.35</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1-3-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2-6-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5-11-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5-7-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       52.03</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5-13-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">      260.13</td>
    <td align="right">      260.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5-19-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5-20-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">      111.48</td>
    <td align="right">      111.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3-4-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4-6-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4-16-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      130.06</td>
    <td align="right">       94.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5-4-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5-5-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">      696.77</td>
    <td align="right">      696.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1-3-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      104.05</td>
    <td align="right">      104.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       78.04</td>
    <td align="right">       78.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      110.55</td>
    <td align="right">       80.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1-3-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1-4-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1-3-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1-4-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      104.05</td>
    <td align="right">      104.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       91.07</td>
    <td align="right">       66.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2-5-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      123.56</td>
    <td align="right">      123.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2-5-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      117.06</td>
    <td align="right">       87.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5-3-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5-4-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5-6-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">      929.03</td>
    <td align="right">      929.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      123.56</td>
    <td align="right">      123.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-3-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       32.49</td>
    <td align="right">       32.49</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-8-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-9-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      227.61</td>
    <td align="right">      164.94</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      104.05</td>
    <td align="right">      104.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5-6-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">     1040.51</td>
    <td align="right">     1040.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5-3-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       39.02</td>
    <td align="right">       29.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5-4-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       32.52</td>
    <td align="right">       24.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5-5-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       69.70</td>
    <td align="right">       69.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       65.03</td>
    <td align="right">       50.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      162.54</td>
    <td align="right">      121.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5-5-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">      348.29</td>
    <td align="right">      348.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       39.02</td>
    <td align="right">       29.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5-5-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5-6-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       78.04</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5-5-ROOFCEILING</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       83.61</td>
    <td align="right">       83.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2-3-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2-4-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      130.06</td>
    <td align="right">       94.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-11-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       71.54</td>
    <td align="right">       71.54</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-6-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       52.03</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      195.10</td>
    <td align="right">      146.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      195.10</td>
    <td align="right">      146.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      188.61</td>
    <td align="right">      141.19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      188.61</td>
    <td align="right">      141.19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      195.10</td>
    <td align="right">      146.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      195.10</td>
    <td align="right">      146.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       19.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       19.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4-2-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      188.61</td>
    <td align="right">      141.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">      188.61</td>
    <td align="right">      141.19</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3-5-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4-1-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       26.01</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4-5-WALL</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.77</td>
    <td align="right">       35.77</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5-1-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.44</td>
    <td align="right">       30.44</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1-1-WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.04</td>
    <td align="right">       25.04</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2-1-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2-5-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       29.44</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2-1-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">       62.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.67</td>
    <td align="right">       62.67</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_RECORDS_FLR_1-9-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5-3-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5-4-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">       14.84</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1-1-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">       40.88</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5-1-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5-1-WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5-5-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">       17.78</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5-1-WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.77</td>
    <td align="right">       35.77</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-1-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">       49.05</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3-1-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">       49.05</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4-1-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3-1-WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3-2-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4-1-WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4-2-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.42</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3-1-WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.42</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4-1-WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3-1-WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3-2-WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4-1-WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4-2-WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       49.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3-1-WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       49.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4-1-WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3-1-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3-2-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4-1-WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4-2-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       47.48</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3-1-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.42</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4-1-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3-1-WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3-5-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
    <td align="right">        6.56</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4-1-WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.240 SHGC=0.600</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4-5-WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      817.60</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      155.17</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      662.44</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA - HOSPITAL-SCH-B LIGHTS</td>
    <td align="right">CORRIDOR_FLR_1 ZN</td>
    <td align="right">     10.7039</td>
    <td align="right">      569.03</td>
    <td align="right">     6090.85</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA - HOSPITAL-SCH-B LIGHTS</td>
    <td align="right">CORRIDOR_FLR_2 ZN</td>
    <td align="right">     10.7039</td>
    <td align="right">      569.03</td>
    <td align="right">     6090.85</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA - HOSPITAL-SCH-B LIGHTS</td>
    <td align="right">CORRIDOR_FLR_5 ZN</td>
    <td align="right">     10.7039</td>
    <td align="right">      501.68</td>
    <td align="right">     5369.89</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA - HOSPITAL-SCH-B LIGHTS</td>
    <td align="right">CORRIDOR_NW_FLR_3 ZN</td>
    <td align="right">     10.7039</td>
    <td align="right">      566.71</td>
    <td align="right">     6065.99</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA - HOSPITAL-SCH-B LIGHTS</td>
    <td align="right">CORRIDOR_NW_FLR_4 ZN</td>
    <td align="right">     10.7039</td>
    <td align="right">      566.71</td>
    <td align="right">     6065.99</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA - HOSPITAL-SCH-B LIGHTS</td>
    <td align="right">CORRIDOR_SE_FLR_3 ZN</td>
    <td align="right">     10.7039</td>
    <td align="right">      566.71</td>
    <td align="right">     6065.99</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA - HOSPITAL-SCH-B LIGHTS</td>
    <td align="right">CORRIDOR_SE_FLR_4 ZN</td>
    <td align="right">     10.7039</td>
    <td align="right">      566.71</td>
    <td align="right">     6065.99</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 ZN SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING LIGHTS</td>
    <td align="right">DINING_FLR_5 ZN</td>
    <td align="right">     11.6042</td>
    <td align="right">      696.77</td>
    <td align="right">     8085.50</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 ZN SPACE FUNCTION FOOD PREPARATION AREA LIGHTS</td>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">     13.1048</td>
    <td align="right">      929.03</td>
    <td align="right">    12174.72</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY IMAGING ROOM LIGHTS</td>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">     16.3059</td>
    <td align="right">      487.74</td>
    <td align="right">     7953.07</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN SPACE FUNCTION HEALTH CARE FACILITY NURSES STATION LIGHTS</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN</td>
    <td align="right">      7.6028</td>
    <td align="right">     1235.61</td>
    <td align="right">     9394.05</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY NURSES STATION LIGHTS</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">      7.6028</td>
    <td align="right">      668.77</td>
    <td align="right">     5084.48</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY NURSES STATION LIGHTS</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">      7.6028</td>
    <td align="right">      905.80</td>
    <td align="right">     6886.62</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY NURSES STATION LIGHTS</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">      7.6028</td>
    <td align="right">      905.80</td>
    <td align="right">     6886.62</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN SPACE FUNCTION HEALTH CARE FACILITY NURSES STATION LIGHTS</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">      7.6028</td>
    <td align="right">     1040.51</td>
    <td align="right">     7910.78</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY NURSES STATION LIGHTS</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">      7.6028</td>
    <td align="right">     1012.64</td>
    <td align="right">     7698.88</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">      111.48</td>
    <td align="right">     2988.85</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">      111.48</td>
    <td align="right">     2988.85</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">ER_TRAUMA1_FLR_1 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">       27.87</td>
    <td align="right">      747.21</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">ER_TRAUMA2_FLR_1 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">       27.87</td>
    <td align="right">      747.21</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">      111.48</td>
    <td align="right">     2988.85</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">       55.74</td>
    <td align="right">     1494.42</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">      278.71</td>
    <td align="right">     7472.12</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">       55.74</td>
    <td align="right">     1494.42</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY OPERATING ROOM LIGHTS</td>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">     26.8097</td>
    <td align="right">      222.97</td>
    <td align="right">     5977.70</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.1-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      104.52</td>
    <td align="right">      700.51</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       27.87</td>
    <td align="right">      186.80</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      125.42</td>
    <td align="right">      840.61</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      209.03</td>
    <td align="right">     1401.02</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      209.03</td>
    <td align="right">     1401.02</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       34.84</td>
    <td align="right">      233.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       34.84</td>
    <td align="right">      233.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      202.08</td>
    <td align="right">     1354.44</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      202.08</td>
    <td align="right">     1354.44</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       34.84</td>
    <td align="right">      233.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       34.84</td>
    <td align="right">      233.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      209.03</td>
    <td align="right">     1401.02</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      209.03</td>
    <td align="right">     1401.02</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       27.87</td>
    <td align="right">      186.80</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       27.87</td>
    <td align="right">      186.80</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      202.08</td>
    <td align="right">     1354.44</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">      202.08</td>
    <td align="right">     1354.44</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       27.87</td>
    <td align="right">      186.80</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 ZN SPACE FUNCTION HEALTH CARE FACILITY PATIENT ROOM LIGHTS</td>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">      6.7024</td>
    <td align="right">       27.87</td>
    <td align="right">      186.80</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 ZN SPACE FUNCTION HEALTH CARE FACILITY PHYSICAL THERAPY ROOM LIGHTS</td>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">      9.9036</td>
    <td align="right">      487.74</td>
    <td align="right">     4830.39</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.2-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       76.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 ZN SPACE FUNCTION HEALTH CARE FACILITY RECOVERY ROOM LIGHTS</td>
    <td align="right">ICU_FLR_2 ZN</td>
    <td align="right">     12.4045</td>
    <td align="right">      617.96</td>
    <td align="right">     7665.54</td>
    <td align="right">General</td>
    <td align="right">NECB-H-OCCUPANCY-NECB-H-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN SPACE FUNCTION LABORATORY - OTHER LIGHTS</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">     19.5071</td>
    <td align="right">     3739.35</td>
    <td align="right">    72943.77</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 ZN SPACE FUNCTION LABORATORY - OTHER LIGHTS</td>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">     19.5071</td>
    <td align="right">      264.77</td>
    <td align="right">     5164.96</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 ZN SPACE FUNCTION LABORATORY - OTHER LIGHTS</td>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">     19.5071</td>
    <td align="right">      264.77</td>
    <td align="right">     5164.96</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 LIGHTS</td>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">     12.0044</td>
    <td align="right">     1474.81</td>
    <td align="right">    17704.16</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       53.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 LIGHTS</td>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">     12.0044</td>
    <td align="right">       69.70</td>
    <td align="right">      836.65</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       53.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 LIGHTS</td>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">     12.0044</td>
    <td align="right">       69.68</td>
    <td align="right">      836.43</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       53.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 LIGHTS</td>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">     12.0044</td>
    <td align="right">      348.29</td>
    <td align="right">     4181.06</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       53.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 LIGHTS</td>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">     12.0044</td>
    <td align="right">       69.68</td>
    <td align="right">      836.43</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       53.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN SPACE FUNCTION OFFICE ENCLOSED > 25 M2 LIGHTS</td>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">     12.0044</td>
    <td align="right">       83.61</td>
    <td align="right">     1003.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       53.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.3189</td>
    <td align="right">    22436.08</td>
    <td align="right">   276388.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">    84905.33</td>
    <td align="right">    97641.13</td>
    <td align="right">       26.11</td>
    <td align="right">       6.912</td>
    <td align="right">       8.168</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       8.168</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 ZN</td>
    <td align="right">     9155.41</td>
    <td align="right">    10528.72</td>
    <td align="right">       18.50</td>
    <td align="right">       0.688</td>
    <td align="right">       0.791</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 ZN</td>
    <td align="right">     8465.71</td>
    <td align="right">     9735.57</td>
    <td align="right">       17.11</td>
    <td align="right">       0.639</td>
    <td align="right">       0.735</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 ZN</td>
    <td align="right">     9209.37</td>
    <td align="right">    10590.78</td>
    <td align="right">       21.11</td>
    <td align="right">       0.750</td>
    <td align="right">       0.862</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 ZN</td>
    <td align="right">     8713.90</td>
    <td align="right">    10020.99</td>
    <td align="right">       17.68</td>
    <td align="right">       0.664</td>
    <td align="right">       0.763</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 ZN</td>
    <td align="right">     8201.89</td>
    <td align="right">     9432.17</td>
    <td align="right">       16.64</td>
    <td align="right">       0.625</td>
    <td align="right">       0.719</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 ZN</td>
    <td align="right">     8938.04</td>
    <td align="right">    10278.75</td>
    <td align="right">       18.14</td>
    <td align="right">       0.680</td>
    <td align="right">       0.782</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 ZN</td>
    <td align="right">     8377.77</td>
    <td align="right">     9634.43</td>
    <td align="right">       17.00</td>
    <td align="right">       0.639</td>
    <td align="right">       0.735</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 ZN</td>
    <td align="right">    22108.02</td>
    <td align="right">    25424.22</td>
    <td align="right">       36.49</td>
    <td align="right">       1.800</td>
    <td align="right">       2.495</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00926</td>
    <td align="right">       24.78</td>
    <td align="right">     0.01063</td>
    <td align="right">       2.495</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN</td>
    <td align="right">     4229.54</td>
    <td align="right">     4863.97</td>
    <td align="right">      174.52</td>
    <td align="right">       0.344</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       21.19</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN</td>
    <td align="right">     4255.50</td>
    <td align="right">     4893.82</td>
    <td align="right">      175.59</td>
    <td align="right">       0.346</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       24.24</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN</td>
    <td align="right">    21749.24</td>
    <td align="right">    25011.63</td>
    <td align="right">       20.24</td>
    <td align="right">       1.770</td>
    <td align="right">       2.036</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00913</td>
    <td align="right">       20.44</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.883</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 ZN</td>
    <td align="right">     1103.05</td>
    <td align="right">     1268.50</td>
    <td align="right">       45.51</td>
    <td align="right">       0.090</td>
    <td align="right">       0.127</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       23.09</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.127</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 ZN</td>
    <td align="right">     1075.23</td>
    <td align="right">     1236.52</td>
    <td align="right">       44.37</td>
    <td align="right">       0.088</td>
    <td align="right">       0.127</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       23.53</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.127</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN</td>
    <td align="right">     3986.00</td>
    <td align="right">     4583.90</td>
    <td align="right">      164.47</td>
    <td align="right">       0.324</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       23.91</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 ZN</td>
    <td align="right">    19313.76</td>
    <td align="right">    22210.83</td>
    <td align="right">       35.94</td>
    <td align="right">       1.572</td>
    <td align="right">       2.825</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01063</td>
    <td align="right">       2.825</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">     9897.00</td>
    <td align="right">    11381.55</td>
    <td align="right">       17.02</td>
    <td align="right">       0.806</td>
    <td align="right">       1.019</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00923</td>
    <td align="right">       21.72</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">     1873.65</td>
    <td align="right">     2154.70</td>
    <td align="right">      103.08</td>
    <td align="right">       0.153</td>
    <td align="right">       0.175</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00921</td>
    <td align="right">       24.72</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.159</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">     1899.17</td>
    <td align="right">     2184.05</td>
    <td align="right">       78.36</td>
    <td align="right">       0.155</td>
    <td align="right">       0.178</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">    14153.82</td>
    <td align="right">    16276.90</td>
    <td align="right">      778.68</td>
    <td align="right">       1.152</td>
    <td align="right">       1.325</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       23.09</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.191</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">    27090.29</td>
    <td align="right">    31153.83</td>
    <td align="right">       33.53</td>
    <td align="right">       2.205</td>
    <td align="right">       2.536</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       24.91</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.274</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">     6894.56</td>
    <td align="right">     7928.74</td>
    <td align="right">       29.95</td>
    <td align="right">       0.561</td>
    <td align="right">       0.645</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">     6703.79</td>
    <td align="right">     7709.36</td>
    <td align="right">       29.12</td>
    <td align="right">       0.546</td>
    <td align="right">       0.628</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">    40850.39</td>
    <td align="right">    46977.95</td>
    <td align="right">       31.85</td>
    <td align="right">       3.325</td>
    <td align="right">       3.824</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.622</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">    12160.78</td>
    <td align="right">    13984.89</td>
    <td align="right">       15.44</td>
    <td align="right">       0.990</td>
    <td align="right">       1.380</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00930</td>
    <td align="right">       17.83</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">    12531.29</td>
    <td align="right">    14410.98</td>
    <td align="right">       15.91</td>
    <td align="right">       1.020</td>
    <td align="right">       1.380</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00927</td>
    <td align="right">       23.40</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">    19501.04</td>
    <td align="right">    22426.20</td>
    <td align="right">       21.55</td>
    <td align="right">       1.588</td>
    <td align="right">       1.826</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00924</td>
    <td align="right">       25.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.586</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">     4827.39</td>
    <td align="right">     5551.50</td>
    <td align="right">       79.65</td>
    <td align="right">       0.393</td>
    <td align="right">       0.452</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       24.14</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">     4495.61</td>
    <td align="right">     5169.95</td>
    <td align="right">      370.99</td>
    <td align="right">       0.366</td>
    <td align="right">       0.421</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       25.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">    24810.37</td>
    <td align="right">    28531.92</td>
    <td align="right">      409.59</td>
    <td align="right">       2.020</td>
    <td align="right">       2.323</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       23.53</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.147</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">     4650.60</td>
    <td align="right">     5348.19</td>
    <td align="right">       76.76</td>
    <td align="right">       0.379</td>
    <td align="right">       0.435</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       23.91</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">     3146.79</td>
    <td align="right">     3618.81</td>
    <td align="right">      259.68</td>
    <td align="right">       0.256</td>
    <td align="right">       0.295</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">     2074.73</td>
    <td align="right">     2385.94</td>
    <td align="right">       42.80</td>
    <td align="right">       0.169</td>
    <td align="right">       0.255</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.255</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">    10448.15</td>
    <td align="right">    12015.37</td>
    <td align="right">      215.55</td>
    <td align="right">       0.851</td>
    <td align="right">       1.274</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       24.44</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.274</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">     1917.16</td>
    <td align="right">     2204.73</td>
    <td align="right">       39.55</td>
    <td align="right">       0.156</td>
    <td align="right">       0.255</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.255</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">     6836.05</td>
    <td align="right">     7861.45</td>
    <td align="right">       35.26</td>
    <td align="right">       0.556</td>
    <td align="right">       1.019</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">    17736.60</td>
    <td align="right">    20397.09</td>
    <td align="right">       20.14</td>
    <td align="right">       1.444</td>
    <td align="right">       1.660</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00915</td>
    <td align="right">       24.85</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.543</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">    14295.78</td>
    <td align="right">    16440.15</td>
    <td align="right">      786.49</td>
    <td align="right">       1.164</td>
    <td align="right">       1.338</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       24.97</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">    14291.59</td>
    <td align="right">    16435.32</td>
    <td align="right">      786.26</td>
    <td align="right">       1.163</td>
    <td align="right">       1.338</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       24.97</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">     2161.94</td>
    <td align="right">     2486.23</td>
    <td align="right">       71.36</td>
    <td align="right">       0.176</td>
    <td align="right">       0.202</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       24.78</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">     2096.36</td>
    <td align="right">     2410.82</td>
    <td align="right">       69.20</td>
    <td align="right">       0.171</td>
    <td align="right">       0.196</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       24.85</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">    21879.31</td>
    <td align="right">    25161.21</td>
    <td align="right">     1245.10</td>
    <td align="right">       1.781</td>
    <td align="right">       2.048</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       21.35</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">    21858.21</td>
    <td align="right">    25136.94</td>
    <td align="right">     1243.90</td>
    <td align="right">       1.779</td>
    <td align="right">       2.046</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       21.35</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">     1931.17</td>
    <td align="right">     2220.85</td>
    <td align="right">       63.75</td>
    <td align="right">       0.157</td>
    <td align="right">       0.181</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       21.35</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">     1840.72</td>
    <td align="right">     2116.83</td>
    <td align="right">       60.76</td>
    <td align="right">       0.150</td>
    <td align="right">       0.172</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       21.35</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">     6362.43</td>
    <td align="right">     7316.80</td>
    <td align="right">      350.03</td>
    <td align="right">       0.518</td>
    <td align="right">       0.596</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">     6360.34</td>
    <td align="right">     7314.39</td>
    <td align="right">      349.92</td>
    <td align="right">       0.518</td>
    <td align="right">       0.595</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">     2238.66</td>
    <td align="right">     2574.46</td>
    <td align="right">       92.37</td>
    <td align="right">       0.182</td>
    <td align="right">       0.210</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       23.66</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">     2250.76</td>
    <td align="right">     2588.37</td>
    <td align="right">       92.87</td>
    <td align="right">       0.183</td>
    <td align="right">       0.211</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       23.66</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">    22796.55</td>
    <td align="right">    26216.03</td>
    <td align="right">     1297.29</td>
    <td align="right">       1.856</td>
    <td align="right">       2.134</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       23.09</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">    22743.20</td>
    <td align="right">    26154.68</td>
    <td align="right">     1294.26</td>
    <td align="right">       1.851</td>
    <td align="right">       2.129</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       23.09</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">     2002.96</td>
    <td align="right">     2303.40</td>
    <td align="right">       82.65</td>
    <td align="right">       0.163</td>
    <td align="right">       0.188</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">     2015.96</td>
    <td align="right">     2318.35</td>
    <td align="right">       83.18</td>
    <td align="right">       0.164</td>
    <td align="right">       0.189</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">     9747.15</td>
    <td align="right">    11209.23</td>
    <td align="right">       22.98</td>
    <td align="right">       0.793</td>
    <td align="right">       1.115</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">    11743.79</td>
    <td align="right">    13505.36</td>
    <td align="right">       27.69</td>
    <td align="right">       0.956</td>
    <td align="right">       1.115</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       8.168</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       8.168</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 ZN</td>
    <td align="right">     6942.88</td>
    <td align="right">     8678.60</td>
    <td align="right">       17.30</td>
    <td align="right">       0.302</td>
    <td align="right">       0.378</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00436</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 ZN</td>
    <td align="right">    12405.03</td>
    <td align="right">    15506.28</td>
    <td align="right">       22.25</td>
    <td align="right">       0.544</td>
    <td align="right">       2.495</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00607</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       2.495</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.883</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.883</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.127</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.127</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.825</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       2.825</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.019</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.159</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.159</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">      349.89</td>
    <td align="right">      437.37</td>
    <td align="right">       15.69</td>
    <td align="right">       0.016</td>
    <td align="right">       0.042</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00663</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">     2356.79</td>
    <td align="right">     2945.99</td>
    <td align="right">      140.94</td>
    <td align="right">       0.104</td>
    <td align="right">       0.191</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00816</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.191</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">    11056.22</td>
    <td align="right">    13820.27</td>
    <td align="right">       14.88</td>
    <td align="right">       0.450</td>
    <td align="right">       1.274</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:10:00</td>
    <td align="right">       22.00</td>
    <td align="right">        2.86</td>
    <td align="right">     0.00066</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.274</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.578</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.578</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.622</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.622</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.380</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.380</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.586</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.586</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">     3207.39</td>
    <td align="right">     4009.23</td>
    <td align="right">       57.52</td>
    <td align="right">       0.143</td>
    <td align="right">       0.179</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00712</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">     3817.00</td>
    <td align="right">     4771.25</td>
    <td align="right">      342.38</td>
    <td align="right">       0.171</td>
    <td align="right">       0.213</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00772</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">    14675.25</td>
    <td align="right">    18344.06</td>
    <td align="right">      263.34</td>
    <td align="right">       0.655</td>
    <td align="right">       0.819</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00726</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.147</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">     3331.91</td>
    <td align="right">     4164.89</td>
    <td align="right">       59.77</td>
    <td align="right">       0.149</td>
    <td align="right">       0.186</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00716</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">     5574.30</td>
    <td align="right">     6967.88</td>
    <td align="right">      500.01</td>
    <td align="right">       0.250</td>
    <td align="right">       0.312</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00743</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.255</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.255</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.274</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.274</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.255</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.255</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.019</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.543</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.543</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">     4513.41</td>
    <td align="right">     5641.76</td>
    <td align="right">      269.90</td>
    <td align="right">       0.199</td>
    <td align="right">       0.319</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">     4673.98</td>
    <td align="right">     5842.47</td>
    <td align="right">      279.50</td>
    <td align="right">       0.207</td>
    <td align="right">       0.319</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">      760.81</td>
    <td align="right">      951.02</td>
    <td align="right">       27.30</td>
    <td align="right">       0.034</td>
    <td align="right">       0.053</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00684</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">     1016.80</td>
    <td align="right">     1271.00</td>
    <td align="right">       36.48</td>
    <td align="right">       0.045</td>
    <td align="right">       0.056</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00703</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">     4372.40</td>
    <td align="right">     5465.50</td>
    <td align="right">      270.46</td>
    <td align="right">       0.193</td>
    <td align="right">       0.308</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00786</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">     4524.21</td>
    <td align="right">     5655.26</td>
    <td align="right">      279.85</td>
    <td align="right">       0.200</td>
    <td align="right">       0.308</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">      728.63</td>
    <td align="right">      910.78</td>
    <td align="right">       26.14</td>
    <td align="right">       0.032</td>
    <td align="right">       0.053</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00679</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">      890.80</td>
    <td align="right">     1113.50</td>
    <td align="right">       31.96</td>
    <td align="right">       0.039</td>
    <td align="right">       0.053</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00690</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">     4515.83</td>
    <td align="right">     5644.78</td>
    <td align="right">      270.04</td>
    <td align="right">       0.199</td>
    <td align="right">       0.319</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">     4677.14</td>
    <td align="right">     5846.42</td>
    <td align="right">      279.69</td>
    <td align="right">       0.207</td>
    <td align="right">       0.319</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">      772.01</td>
    <td align="right">      965.01</td>
    <td align="right">       34.62</td>
    <td align="right">       0.034</td>
    <td align="right">       0.043</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00692</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">     1137.26</td>
    <td align="right">     1421.58</td>
    <td align="right">       51.01</td>
    <td align="right">       0.051</td>
    <td align="right">       0.063</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00733</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">     4178.00</td>
    <td align="right">     5222.50</td>
    <td align="right">      258.43</td>
    <td align="right">       0.184</td>
    <td align="right">       0.308</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00786</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">     4371.91</td>
    <td align="right">     5464.88</td>
    <td align="right">      270.43</td>
    <td align="right">       0.193</td>
    <td align="right">       0.308</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00768</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">     1000.47</td>
    <td align="right">     1250.59</td>
    <td align="right">       44.87</td>
    <td align="right">       0.045</td>
    <td align="right">       0.056</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00722</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">     1181.93</td>
    <td align="right">     1477.41</td>
    <td align="right">       53.01</td>
    <td align="right">       0.053</td>
    <td align="right">       0.066</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00738</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.115</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.115</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">       16.83</td>
    <td align="right">       17.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 ZN</td>
    <td align="right">       17.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 ZN</td>
    <td align="right">       17.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 ZN</td>
    <td align="right">       18.17</td>
    <td align="right">       17.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 ZN</td>
    <td align="right">       17.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 ZN</td>
    <td align="right">       17.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 ZN</td>
    <td align="right">       17.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 ZN</td>
    <td align="right">       17.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 ZN</td>
    <td align="right">       16.00</td>
    <td align="right">       19.33</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 ZN</td>
    <td align="right">       29.67</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">       32.17</td>
    <td align="right">       24.00</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">       41.83</td>
    <td align="right">       24.00</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">       34.50</td>
    <td align="right">       26.67</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">       17.83</td>
    <td align="right">       17.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">       17.50</td>
    <td align="right">       16.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">       17.00</td>
    <td align="right">       16.17</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">       17.50</td>
    <td align="right">       16.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">       28.50</td>
    <td align="right">       24.00</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">       31.67</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">       18.67</td>
    <td align="right">       16.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">       21.00</td>
    <td align="right">       18.33</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">       32.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">       20.50</td>
    <td align="right">       17.17</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">       34.67</td>
    <td align="right">       24.00</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">       34.67</td>
    <td align="right">       24.00</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">       34.67</td>
    <td align="right">       26.00</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">       34.67</td>
    <td align="right">       26.00</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">       34.67</td>
    <td align="right">       24.00</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">       34.67</td>
    <td align="right">       24.00</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">       34.50</td>
    <td align="right">       26.50</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">       34.50</td>
    <td align="right">       26.50</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       48.00</td>
    <td align="right">       31.67</td>
    <td align="right">       28.67</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:56:40</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">      100.53</td>
    <td align="right">      187.04</td>
    <td align="right">     9118.02</td>
    <td align="right">       3.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 ZN</td>
    <td align="right">        2.81</td>
    <td align="right">        5.69</td>
    <td align="right">     2428.17</td>
    <td align="right">       0.262</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 ZN</td>
    <td align="right">        2.81</td>
    <td align="right">        5.69</td>
    <td align="right">     2428.17</td>
    <td align="right">       0.262</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 ZN</td>
    <td align="right">        2.47</td>
    <td align="right">        5.02</td>
    <td align="right">     2140.75</td>
    <td align="right">       0.262</td>
    <td align="right">       0.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 ZN</td>
    <td align="right">        2.80</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.262</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 ZN</td>
    <td align="right">        2.80</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.262</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 ZN</td>
    <td align="right">        2.80</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.262</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 ZN</td>
    <td align="right">        2.80</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.262</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 ZN</td>
    <td align="right">       34.37</td>
    <td align="right">       69.70</td>
    <td align="right">     2973.27</td>
    <td align="right">       3.081</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       3.928</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       3.927</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 ZN</td>
    <td align="right">       55.62</td>
    <td align="right">       61.80</td>
    <td align="right">     5272.60</td>
    <td align="right">       1.310</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       3.927</td>
    <td align="right">       0.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       3.927</td>
    <td align="right">       0.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       3.928</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 ZN</td>
    <td align="right">       27.82</td>
    <td align="right">       30.91</td>
    <td align="right">     2636.98</td>
    <td align="right">       3.925</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">       30.11</td>
    <td align="right">       33.45</td>
    <td align="right">     2853.77</td>
    <td align="right">       1.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.309</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       1.308</td>
    <td align="right">       0.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.309</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 ZN</td>
    <td align="right">       22.91</td>
    <td align="right">       46.47</td>
    <td align="right">     3964.36</td>
    <td align="right">       1.180</td>
    <td align="right">       0.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 ZN</td>
    <td align="right">        7.12</td>
    <td align="right">       13.24</td>
    <td align="right">     1129.84</td>
    <td align="right">       1.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 ZN</td>
    <td align="right">        7.12</td>
    <td align="right">       13.24</td>
    <td align="right">     1129.84</td>
    <td align="right">       1.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 ZN</td>
    <td align="right">       39.65</td>
    <td align="right">       73.77</td>
    <td align="right">     6293.31</td>
    <td align="right">       0.363</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 ZN</td>
    <td align="right">       40.78</td>
    <td align="right">       45.31</td>
    <td align="right">     3865.25</td>
    <td align="right">       1.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 ZN</td>
    <td align="right">       40.78</td>
    <td align="right">       45.31</td>
    <td align="right">     3865.25</td>
    <td align="right">       1.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 ZN</td>
    <td align="right">       46.84</td>
    <td align="right">       52.04</td>
    <td align="right">     4440.08</td>
    <td align="right">       1.309</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 ZN</td>
    <td align="right">        1.87</td>
    <td align="right">        3.49</td>
    <td align="right">      297.40</td>
    <td align="right">       0.362</td>
    <td align="right">       0.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       0.362</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 ZN</td>
    <td align="right">        1.87</td>
    <td align="right">        3.48</td>
    <td align="right">      297.25</td>
    <td align="right">       0.362</td>
    <td align="right">       0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 ZN</td>
    <td align="right">        1.87</td>
    <td align="right">        3.49</td>
    <td align="right">      297.33</td>
    <td align="right">       0.362</td>
    <td align="right">       0.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       0.362</td>
    <td align="right">       0.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 ZN</td>
    <td align="right">        2.51</td>
    <td align="right">        2.79</td>
    <td align="right">      237.86</td>
    <td align="right">       3.927</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 ZN</td>
    <td align="right">        2.51</td>
    <td align="right">        2.79</td>
    <td align="right">      237.86</td>
    <td align="right">       3.928</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 ZN</td>
    <td align="right">        2.51</td>
    <td align="right">        2.79</td>
    <td align="right">      237.86</td>
    <td align="right">       3.927</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 ZN</td>
    <td align="right">       10.04</td>
    <td align="right">       11.15</td>
    <td align="right">      951.45</td>
    <td align="right">       3.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 ZN</td>
    <td align="right">       45.59</td>
    <td align="right">       50.65</td>
    <td align="right">     4321.15</td>
    <td align="right">       1.310</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.309</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.309</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.308</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.308</td>
    <td align="right">       0.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.308</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 ZN</td>
