  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {541aaf6b-faed-4ef6-8a54-46c70dd030e5}, !- Handle
  Schedule Rule 4,                        !- Name
  {cc8f057d-2a25-4a58-87ef-83be0a2c6a27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2c50f13-0a7a-4d79-8042-707b6994e346}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2c50f13-0a7a-4d79-8042-707b6994e346}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- Handle
  NECB-Activity,                          !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {2fed6fac-0b60-448f-84fa-0a7b1130e46a}, !- Default Day Schedule Name
  {9afac0db-d349-426d-a0f8-cde9be8391f6}, !- Summer Design Day Schedule Name
  {28d08bba-a0ed-4db2-b673-cb7a1397ce43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fed6fac-0b60-448f-84fa-0a7b1130e46a}, !- Handle
  NECB-Activity Default,                  !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cc4a83c7-f8ef-43da-9d71-c57084a560a4}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28d08bba-a0ed-4db2-b673-cb7a1397ce43}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5ba18364-35f8-4897-bf86-4c5483f29c2b}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9afac0db-d349-426d-a0f8-cde9be8391f6}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9171ca05-41eb-4db9-ab42-f087ce53d689}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {52f959fc-1755-43cf-a494-507d39a8a742}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52f959fc-1755-43cf-a494-507d39a8a742}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {60a51225-0fa4-4901-813a-a4bc8b2d388a}, !- Handle
  Schedule Rule 5,                        !- Name
  {9171ca05-41eb-4db9-ab42-f087ce53d689}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e6f2a37-e597-4310-93ec-da31ed19ca3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e6f2a37-e597-4310-93ec-da31ed19ca3e}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {33d1933f-17ce-4a6d-9be4-cce7f06dcefc}, !- Handle
  Schedule Rule 6,                        !- Name
  {9171ca05-41eb-4db9-ab42-f087ce53d689}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38785942-6f8a-4a86-a3b7-c6234ce47ca2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38785942-6f8a-4a86-a3b7-c6234ce47ca2}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {930c472b-b603-44e2-be4d-8c29cd2379c0}, !- Handle
  Schedule Rule 7,                        !- Name
  {9171ca05-41eb-4db9-ab42-f087ce53d689}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f8c7249-5bf9-4d0d-89f9-a1ad12ae9a0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f8c7249-5bf9-4d0d-89f9-a1ad12ae9a0f}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {bb0b47f5-ea10-40f8-9019-35519746c323}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d62026e8-6856-40a9-b2a5-d285b3200939}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d62026e8-6856-40a9-b2a5-d285b3200939}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {d047fc3b-a909-4e98-8bb9-ff7c53442d3d}, !- Handle
  Schedule Rule 8,                        !- Name
  {bb0b47f5-ea10-40f8-9019-35519746c323}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {177e4841-91b4-4a8a-9a64-f7b863748e60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {177e4841-91b4-4a8a-9a64-f7b863748e60}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {d781d427-caaa-43fc-9b50-da5db54fe2d6}, !- Handle
  Schedule Rule 9,                        !- Name
  {bb0b47f5-ea10-40f8-9019-35519746c323}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e955d83f-b378-4f5e-865f-c21f84d17edf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e955d83f-b378-4f5e-865f-c21f84d17edf}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {b961e248-9c23-407d-8cc6-4ba917513336}, !- Handle
  Schedule Rule 10,                       !- Name
  {bb0b47f5-ea10-40f8-9019-35519746c323}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13645757-af7f-4371-9636-ec93c2f6187e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13645757-af7f-4371-9636-ec93c2f6187e}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Handle
  Always On,                              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {95cbaf0a-f7eb-4944-a205-cecf8d24f290}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95cbaf0a-f7eb-4944-a205-cecf8d24f290}, !- Handle
  Always On Default,                      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {70efe66c-64e3-4afe-9ce5-769e7319c24c}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {a6496e3e-f54f-44db-9657-ef6fd4b5ad60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6496e3e-f54f-44db-9657-ef6fd4b5ad60}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {35ecc943-e291-4d41-a3aa-ccaa810c625b}, !- Handle
  Schedule Rule 11,                       !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d6737097-91a9-4308-a316-5ce541defe27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6737097-91a9-4308-a316-5ce541defe27}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a67be19c-3d72-4fbb-9234-19f7f9f7a95a}, !- Handle
  Schedule Rule 12,                       !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecbd67d1-5d98-4191-8a67-e453893ba1da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecbd67d1-5d98-4191-8a67-e453893ba1da}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {aff9f3bc-7172-45ab-b9f3-40d07f8cffb9}, !- Handle
  Schedule Rule 13,                       !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21bb685e-bc62-4d82-a57d-2ee25b625d3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21bb685e-bc62-4d82-a57d-2ee25b625d3c}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {4a2e2f26-8c5c-4bf9-8f96-447f599f3247}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a2e2f26-8c5c-4bf9-8f96-447f599f3247}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f8ca0aab-6abd-480f-b1f6-3f4f2bea1e89}, !- Handle
  Schedule Rule 14,                       !- Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {024fb548-14ae-49a6-972a-9d05154f55de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {024fb548-14ae-49a6-972a-9d05154f55de}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {07519407-b58e-435b-9629-7a36395baa2e}, !- Handle
  Schedule Rule 15,                       !- Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbe67b80-ff28-425f-8e1b-e259f7a04a07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbe67b80-ff28-425f-8e1b-e259f7a04a07}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {504f23fa-c485-421b-bd53-99044515d6b5}, !- Handle
  Schedule Rule 16,                       !- Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bfbde0d-85f0-4a90-8e19-d928baafe909}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bfbde0d-85f0-4a90-8e19-d928baafe909}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {617c0298-a9c9-447b-8fe6-626b6c5987f4}, !- Handle
  Space Function Dining area - bar lounge/leisure dining 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f1d0f4aa-e0a7-48b8-bebb-19fc7e84b933}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {777725c0-3516-4d4d-8d4c-2a204233a940}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People, !- Name
  {f1d0f4aa-e0a7-48b8-bebb-19fc7e84b933}, !- People Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9f00cd18-7119-4648-a6ed-c8a4ba03aafe}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6042156908767,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f5066a81-09c3-4cd0-91ef-898e7ed549ad}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights, !- Name
  {9f00cd18-7119-4648-a6ed-c8a4ba03aafe}, !- Lights Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {10d5ec42-4534-4a75-98b7-f16edfe11b3c}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c16fe0ab-b63e-4207-88b3-adda05f64f98}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip, !- Name
  {10d5ec42-4534-4a75-98b7-f16edfe11b3c}, !- Electric Equipment Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3d972177-b295-4a38-806a-6ba0600e82ab}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a59f57c6-df3e-450a-b925-4aba7d66cf0a}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc8f057d-2a25-4a58-87ef-83be0a2c6a27}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {9171ca05-41eb-4db9-ab42-f087ce53d689}, !- Lighting Schedule Name
  {bb0b47f5-ea10-40f8-9019-35519746c323}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f62e863-e527-425a-bff2-1207ed141738}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c1d986b1-971c-4559-ae58-b604c1f44e46}, !- Handle
  Space Function Food preparation area 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {88df81c5-cb18-49b8-98f4-1fdd613ae4e7}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d12caa9-a746-4a6b-8305-5782438adfb8}, !- Handle
  Space Function Food preparation area People, !- Name
  {88df81c5-cb18-49b8-98f4-1fdd613ae4e7}, !- People Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bc0284db-2caa-4480-8735-d5558bfc17a8}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1047608233176,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dafa2111-322f-4bfa-b687-1e0023096cbd}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {bc0284db-2caa-4480-8735-d5558bfc17a8}, !- Lights Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {38cb9bfc-8421-41d9-b27a-5b729829f957}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6b8c32ec-76da-4223-a79b-be96569f91a0}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {38cb9bfc-8421-41d9-b27a-5b729829f957}, !- Electric Equipment Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {35685aba-ff4a-469a-8986-95b652f16527}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7f8ceaab-0496-40d0-afd6-3a57bf4844d7}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc8f057d-2a25-4a58-87ef-83be0a2c6a27}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {9171ca05-41eb-4db9-ab42-f087ce53d689}, !- Lighting Schedule Name
  {bb0b47f5-ea10-40f8-9019-35519746c323}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff744e39-9a0f-40c7-b142-512196f94217}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e8afe5d5-9e02-4afd-a780-fbeb397e69cf}, !- Handle
  Space Function Health care facility imaging room 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {00d5c3e8-0139-439d-ba23-0ae33b385342}, !- Handle
  Space Function Health care facility imaging room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {963b3a24-dcd2-4ad9-b9e7-892538dd5bce}, !- Handle
  Space Function Health care facility imaging room People, !- Name
  {00d5c3e8-0139-439d-ba23-0ae33b385342}, !- People Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {578e6d71-fc3d-4bd7-864d-c008a7453abd}, !- Handle
  Space Function Health care facility imaging room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.305923772525,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {15de479c-3b3f-4020-9211-43630b35fe31}, !- Handle
  Space Function Health care facility imaging room Lights, !- Name
  {578e6d71-fc3d-4bd7-864d-c008a7453abd}, !- Lights Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d2dddf54-9637-468d-b258-47efb7cbecbe}, !- Handle
  Space Function Health care facility imaging room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {624c6f82-572d-41fe-b45c-bf734e8bfbb2}, !- Handle
  Space Function Health care facility imaging room Elec Equip, !- Name
  {d2dddf54-9637-468d-b258-47efb7cbecbe}, !- Electric Equipment Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4467dbe5-5981-4d9a-bace-ef6f17f8fb29}, !- Handle
  Space Function Health care facility imaging room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {96d7191e-ec80-4003-a640-d02f2910e85a}, !- Handle
  Space Function Health care facility imaging room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {74d2baf4-dac1-4f01-9e06-fb02687860c2}, !- Lighting Schedule Name
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e545225a-83c6-4a00-a360-6150c54ccbd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e545225a-83c6-4a00-a360-6150c54ccbd5}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9be7e830-069c-485c-8223-941c8a643bf8}, !- Handle
  Schedule Rule 17,                       !- Name
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d5ff768-7fd5-4c72-bafc-468a748594d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d5ff768-7fd5-4c72-bafc-468a748594d6}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f72c8621-b834-4c4c-93f2-0efbcbb635ef}, !- Handle
  Schedule Rule 18,                       !- Name
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ee55b74-f7dd-4857-a7f5-d9f1b8399ae1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ee55b74-f7dd-4857-a7f5-d9f1b8399ae1}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dd50f282-15ba-437c-831e-568c22e6008e}, !- Handle
  Schedule Rule 19,                       !- Name
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2b8846b-895a-446c-a862-d50f2ebb1ee7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2b8846b-895a-446c-a862-d50f2ebb1ee7}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74d2baf4-dac1-4f01-9e06-fb02687860c2}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {70bec23a-4f98-4507-9c98-b8f94b2fa292}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70bec23a-4f98-4507-9c98-b8f94b2fa292}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {58d2d6ac-4db2-456c-a151-269194266392}, !- Handle
  Schedule Rule 20,                       !- Name
  {74d2baf4-dac1-4f01-9e06-fb02687860c2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {73bc77af-dc52-4e46-8151-687789eb1981}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73bc77af-dc52-4e46-8151-687789eb1981}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {99544702-492b-4dc1-adc9-980a260b76ff}, !- Handle
  Schedule Rule 21,                       !- Name
  {74d2baf4-dac1-4f01-9e06-fb02687860c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c80cdfc-138b-4c8a-a386-b2f0e7139b26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c80cdfc-138b-4c8a-a386-b2f0e7139b26}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a7c377c0-c2ed-4a85-9872-8ee0bdd01bbc}, !- Handle
  Schedule Rule 22,                       !- Name
  {74d2baf4-dac1-4f01-9e06-fb02687860c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1303b223-4d97-4503-8cb6-4fb3cca09e44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1303b223-4d97-4503-8cb6-4fb3cca09e44}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {361d1686-8028-4d5e-a50f-61892089a4c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {361d1686-8028-4d5e-a50f-61892089a4c5}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {71d83e6e-d8e7-42d4-9aae-03b0f5871b11}, !- Handle
  Schedule Rule 23,                       !- Name
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9463eaad-727d-437e-88aa-c5817eddc1f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9463eaad-727d-437e-88aa-c5817eddc1f6}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4840f60c-0d5f-4f9e-add4-a67aa68617c6}, !- Handle
  Schedule Rule 24,                       !- Name
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74c9a5af-82b3-4e8f-a7e4-c059503ad58e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74c9a5af-82b3-4e8f-a7e4-c059503ad58e}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b3a9e545-fd4a-4bc6-a475-84777ba5db7b}, !- Handle
  Schedule Rule 25,                       !- Name
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2854e3e6-8777-487d-beea-5da34a95d954}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2854e3e6-8777-487d-beea-5da34a95d954}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c79224d7-7877-45f8-97df-100eee9a26ad}, !- Handle
  Space Function Health care facility imaging room Thermostat, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {55abe39a-ec8e-4543-80d5-25b56fe5bba0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55abe39a-ec8e-4543-80d5-25b56fe5bba0}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {691e656d-3f44-4f3a-a705-627fe22a28b1}, !- Handle
  Schedule Rule 26,                       !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f70455a6-ee5d-45ec-942a-354e2cad7e28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f70455a6-ee5d-45ec-942a-354e2cad7e28}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {881f1d70-2308-400b-b13f-54ba7e757780}, !- Handle
  Schedule Rule 27,                       !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63194a5f-ee6d-498d-870b-fdd9357d4158}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63194a5f-ee6d-498d-870b-fdd9357d4158}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {55012ce5-d38b-435d-9136-45985b94ceb6}, !- Handle
  Schedule Rule 28,                       !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe86912a-9af4-4369-9673-9e1bfa8b1c3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe86912a-9af4-4369-9673-9e1bfa8b1c3c}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {a740c5b9-c195-405d-b667-35c05b6df7bd}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {a97b579e-1be8-4a60-9b29-efc43384294a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a97b579e-1be8-4a60-9b29-efc43384294a}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d048edce-7d7f-4a80-b1e4-5476d16cc4ba}, !- Handle
  Schedule Rule 29,                       !- Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1d354cf7-5e77-4261-909e-1d6593c90278}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d354cf7-5e77-4261-909e-1d6593c90278}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {51f22ad5-dba1-4e1f-b307-402edd63fe5d}, !- Handle
  Schedule Rule 30,                       !- Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39d9755d-2c0d-4c1d-9719-45d2aedcd2de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39d9755d-2c0d-4c1d-9719-45d2aedcd2de}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d8ac10b5-4afa-409f-8fa9-f3def58593e9}, !- Handle
  Schedule Rule 31,                       !- Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c6b3c9c-f5d1-48d3-b57d-662974a6b1fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c6b3c9c-f5d1-48d3-b57d-662974a6b1fd}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d65b6b5c-6a12-4d22-93c9-6d983e10c9e0}, !- Handle
  Space Function Health care facility nurses station 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {29a623f5-028a-4387-bc96-3b7889012647}, !- Handle
  Space Function Health care facility nurses station People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7f900500-7656-4dd7-82ad-5b3df2495eff}, !- Handle
  Space Function Health care facility nurses station People, !- Name
  {29a623f5-028a-4387-bc96-3b7889012647}, !- People Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c526e760-5441-417f-8103-d72e791eccf5}, !- Handle
  Space Function Health care facility nurses station Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.60276200436746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {96cc00dd-b12d-472e-b6a3-12fb42c657a6}, !- Handle
  Space Function Health care facility nurses station Lights, !- Name
  {c526e760-5441-417f-8103-d72e791eccf5}, !- Lights Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4a3d29bb-1015-4984-91e5-6465bef3a0fc}, !- Handle
  Space Function Health care facility nurses station Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4db55404-705a-4597-9f95-fb7d97f62c3f}, !- Handle
  Space Function Health care facility nurses station Elec Equip, !- Name
  {4a3d29bb-1015-4984-91e5-6465bef3a0fc}, !- Electric Equipment Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6832f267-99e8-4683-907c-f7ff45b22e14}, !- Handle
  Space Function Health care facility nurses station Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {08faed90-5e2a-4495-8bd7-60da0573324a}, !- Handle
  Space Function Health care facility nurses station Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {9f7de9e6-49d5-4b55-8ddb-a50ab9831dc9}, !- Lighting Schedule Name
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9f7de9e6-49d5-4b55-8ddb-a50ab9831dc9}, !- Handle
  NECB-H-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b0acb4a2-b3a6-4385-9120-0370cd391b42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0acb4a2-b3a6-4385-9120-0370cd391b42}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {28f98a78-0338-4d2c-9927-4d6b2a31d560}, !- Handle
  Schedule Rule 32,                       !- Name
  {9f7de9e6-49d5-4b55-8ddb-a50ab9831dc9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ef8a9a8-f12e-4131-8aa5-29940074439f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ef8a9a8-f12e-4131-8aa5-29940074439f}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f7a7a8f3-a247-4912-a883-c00a2cad1104}, !- Handle
  Schedule Rule 33,                       !- Name
  {9f7de9e6-49d5-4b55-8ddb-a50ab9831dc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47957756-c7f6-447a-a58d-d225a79d5825}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47957756-c7f6-447a-a58d-d225a79d5825}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9c21638f-2f87-492e-821e-b169dafea810}, !- Handle
  Schedule Rule 34,                       !- Name
  {9f7de9e6-49d5-4b55-8ddb-a50ab9831dc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48769a86-2b94-4af9-8d15-040ca0f773a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48769a86-2b94-4af9-8d15-040ca0f773a7}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {94ce900b-1d66-4d8c-8c53-6b8eb73791cf}, !- Handle
  Space Function Health care facility nurses station Thermostat, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3e84bae0-38aa-4371-907d-3fc5bdd5f248}, !- Handle
  Space Function Health care facility operating room 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {58ca0505-1556-4bb3-81a0-ca4bb7a0470d}, !- Handle
  Space Function Health care facility operating room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c91f780b-57e7-4a11-9057-16d7878c21bd}, !- Handle
  Space Function Health care facility operating room People, !- Name
  {58ca0505-1556-4bb3-81a0-ca4bb7a0470d}, !- People Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9caeaf3c-227f-4e03-85da-73739c330ce6}, !- Handle
  Space Function Health care facility operating room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.8097396996116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b22bd4fa-0a0f-494f-aa3e-7580f32d5d22}, !- Handle
  Space Function Health care facility operating room Lights, !- Name
  {9caeaf3c-227f-4e03-85da-73739c330ce6}, !- Lights Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9258f9df-d9f1-4c3b-964c-2b24e2888ee4}, !- Handle
  Space Function Health care facility operating room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ce96b4f9-b70b-406a-8b5c-1081456860dc}, !- Handle
  Space Function Health care facility operating room Elec Equip, !- Name
  {9258f9df-d9f1-4c3b-964c-2b24e2888ee4}, !- Electric Equipment Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88017ecf-474f-478f-b5fe-932c54426137}, !- Handle
  Space Function Health care facility operating room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.004572,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0609b635-81cb-4f45-8262-72bc63c4ad71}, !- Handle
  Space Function Health care facility operating room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {5378c440-1868-405b-9c99-63b32aa47594}, !- Lighting Schedule Name
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5378c440-1868-405b-9c99-63b32aa47594}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {2892eab3-511c-44ff-b6a9-7db595b86040}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2892eab3-511c-44ff-b6a9-7db595b86040}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {165386e3-61dc-4850-a692-8587e61d40e7}, !- Handle
  Schedule Rule 35,                       !- Name
  {5378c440-1868-405b-9c99-63b32aa47594}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65de6758-ec9d-41b8-bd59-61c14b698db9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65de6758-ec9d-41b8-bd59-61c14b698db9}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4a5bded2-d1cd-4ead-8605-d3ff2357da40}, !- Handle
  Schedule Rule 36,                       !- Name
  {5378c440-1868-405b-9c99-63b32aa47594}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28b6cc91-26b4-4d49-8e38-2868e190ebeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28b6cc91-26b4-4d49-8e38-2868e190ebeb}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8a69b7ae-b631-4eee-93af-62a678db54c8}, !- Handle
  Schedule Rule 37,                       !- Name
  {5378c440-1868-405b-9c99-63b32aa47594}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72c7b976-8510-4c80-8bd3-73f46685caa2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72c7b976-8510-4c80-8bd3-73f46685caa2}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {52efe9d4-1771-438b-9416-29580bf56ef7}, !- Handle
  Space Function Health care facility operating room Thermostat, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2c85daa3-92eb-43c4-a323-874f495b9fb5}, !- Handle
  Space Function Health care facility patient room 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {58438eb8-e0f0-4ce0-a0b6-acdca9ee838d}, !- Handle
  Space Function Health care facility patient room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b7d437e-45fc-41a6-bd73-a2fcffac7759}, !- Handle
  Space Function Health care facility patient room People, !- Name
  {58438eb8-e0f0-4ce0-a0b6-acdca9ee838d}, !- People Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f6d1bc1e-da27-423f-9b20-416d6da5ff28}, !- Handle
  Space Function Health care facility patient room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.70243492490289,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dfbcbff4-cb46-4658-a319-fa7c2bf17fff}, !- Handle
  Space Function Health care facility patient room Lights, !- Name
  {f6d1bc1e-da27-423f-9b20-416d6da5ff28}, !- Lights Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {45f83a65-d65e-4e6f-abe1-8f988a51458e}, !- Handle
  Space Function Health care facility patient room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d93723f2-df93-4b37-943f-1f571cf245a7}, !- Handle
  Space Function Health care facility patient room Elec Equip, !- Name
  {45f83a65-d65e-4e6f-abe1-8f988a51458e}, !- Electric Equipment Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88fbc36e-2057-4782-b3f3-a91e612ba965}, !- Handle
  Space Function Health care facility patient room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3f1d7e4e-79c2-4aa5-bcc6-34248b2e039c}, !- Handle
  Space Function Health care facility patient room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {9f7de9e6-49d5-4b55-8ddb-a50ab9831dc9}, !- Lighting Schedule Name
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4757b406-7959-40f3-b0ae-130237c94b6f}, !- Handle
  Space Function Health care facility patient room Thermostat, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c62d583d-4fc2-4c99-8260-11d972a80792}, !- Handle
  Space Function Health care facility physical therapy room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b11dc7cc-207f-43f5-8672-0f44a96804b1}, !- Handle
  Space Function Health care facility physical therapy room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {10354d70-90d5-41a6-823a-f80f963a70df}, !- Handle
  Space Function Health care facility physical therapy room People, !- Name
  {b11dc7cc-207f-43f5-8672-0f44a96804b1}, !- People Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d23320a3-6f12-4e53-bef1-6c2f05b4bec0}, !- Handle
  Space Function Health care facility physical therapy room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90359787411025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {721fd082-2e14-4fa5-bb96-8fb6d966df62}, !- Handle
  Space Function Health care facility physical therapy room Lights, !- Name
  {d23320a3-6f12-4e53-bef1-6c2f05b4bec0}, !- Lights Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1bf95f15-14d8-4ee6-a044-892ceb02c2d0}, !- Handle
  Space Function Health care facility physical therapy room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {040ad030-a4bc-4978-93d5-aff04308bdb0}, !- Handle
  Space Function Health care facility physical therapy room Elec Equip, !- Name
  {1bf95f15-14d8-4ee6-a044-892ceb02c2d0}, !- Electric Equipment Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1629a154-0175-4995-bbd8-60101ebe1f0f}, !- Handle
  Space Function Health care facility physical therapy room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {085fb474-1711-44ba-b61d-ff6dbb817f99}, !- Handle
  Space Function Health care facility physical therapy room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {43a5e59e-dee3-4878-b76d-f8dcc20529f0}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {8bf9d67f-1469-4883-9d6f-c3ccb6082609}, !- Lighting Schedule Name
  {fea05ddc-7734-47c0-84c4-20bd5f4d52c5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {43a5e59e-dee3-4878-b76d-f8dcc20529f0}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {788f6096-ebb3-4aba-93d3-05f7a54f3edc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {788f6096-ebb3-4aba-93d3-05f7a54f3edc}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {1f5a424d-05ce-49a4-8f9f-1d4e78d9bd7d}, !- Handle
  Schedule Rule 38,                       !- Name
  {43a5e59e-dee3-4878-b76d-f8dcc20529f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3456c196-45ce-438e-9cfe-d093bd3a4a12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3456c196-45ce-438e-9cfe-d093bd3a4a12}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {322d128b-3d5a-4da1-8e4f-685e9c19f295}, !- Handle
  Schedule Rule 39,                       !- Name
  {43a5e59e-dee3-4878-b76d-f8dcc20529f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {199ae66d-4d77-4b0b-8b20-05591d758d02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {199ae66d-4d77-4b0b-8b20-05591d758d02}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {c8b62133-981a-43e0-abb7-9edf8a5837d6}, !- Handle
  Schedule Rule 40,                       !- Name
  {43a5e59e-dee3-4878-b76d-f8dcc20529f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7131cd5-e6e6-4b74-9a1a-62442ba8e177}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7131cd5-e6e6-4b74-9a1a-62442ba8e177}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {8bf9d67f-1469-4883-9d6f-c3ccb6082609}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {75f3d66f-1052-4101-bec8-91d778c75b41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75f3d66f-1052-4101-bec8-91d778c75b41}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {1ce52a4f-931f-4630-b025-be102aa33ba8}, !- Handle
  Schedule Rule 41,                       !- Name
  {8bf9d67f-1469-4883-9d6f-c3ccb6082609}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {848332f1-977a-4e5a-b08f-f413756654d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {848332f1-977a-4e5a-b08f-f413756654d7}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {c98d6351-edc4-4ef5-b61e-e263e062eb56}, !- Handle
  Schedule Rule 42,                       !- Name
  {8bf9d67f-1469-4883-9d6f-c3ccb6082609}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0568d5f6-293f-4609-aef9-cb34aa780669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0568d5f6-293f-4609-aef9-cb34aa780669}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {2363b257-5ecf-44c8-afb8-d5dd2aced6a1}, !- Handle
  Schedule Rule 43,                       !- Name
  {8bf9d67f-1469-4883-9d6f-c3ccb6082609}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {389f8240-c8a5-4e70-b41d-913587702797}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {389f8240-c8a5-4e70-b41d-913587702797}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0433;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {fea05ddc-7734-47c0-84c4-20bd5f4d52c5}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5d201649-a278-495f-98d2-0e4edd76b49b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d201649-a278-495f-98d2-0e4edd76b49b}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {822e47a0-6bca-48f1-9a66-d49a3dfc36ad}, !- Handle
  Schedule Rule 44,                       !- Name
  {fea05ddc-7734-47c0-84c4-20bd5f4d52c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57df9b8a-53dd-4240-b6f5-3555cb74e586}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57df9b8a-53dd-4240-b6f5-3555cb74e586}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5eff4933-747f-47e1-8e39-9c4e510a002f}, !- Handle
  Schedule Rule 45,                       !- Name
  {fea05ddc-7734-47c0-84c4-20bd5f4d52c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e28e679d-a248-4bf7-9c0a-daf26282f519}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e28e679d-a248-4bf7-9c0a-daf26282f519}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {be844a19-6e1b-4d34-9930-7e32b386c89a}, !- Handle
  Schedule Rule 46,                       !- Name
  {fea05ddc-7734-47c0-84c4-20bd5f4d52c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec9a4550-5ad3-4244-845f-1855beefdef6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec9a4550-5ad3-4244-845f-1855beefdef6}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {771f622b-ccf8-4432-988a-007129ec6cf8}, !- Handle
  Space Function Health care facility physical therapy room Thermostat, !- Name
  {5dc1c500-0787-4479-923b-5b15c8feb489}, !- Heating Setpoint Temperature Schedule Name
  {3f1f44ea-383f-4fcc-92be-e53db028b639}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5dc1c500-0787-4479-923b-5b15c8feb489}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {91c1aec8-07d2-459c-8721-0fc1075a4ddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91c1aec8-07d2-459c-8721-0fc1075a4ddf}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {cbb45916-c492-47a6-9878-7b2b6207f747}, !- Handle
  Schedule Rule 47,                       !- Name
  {5dc1c500-0787-4479-923b-5b15c8feb489}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4bed23a8-11bd-4323-b2ae-2a7edfefab9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bed23a8-11bd-4323-b2ae-2a7edfefab9e}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9ced95e5-38ac-434e-b43c-83642b0824df}, !- Handle
  Schedule Rule 48,                       !- Name
  {5dc1c500-0787-4479-923b-5b15c8feb489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93837ce6-b3d5-4187-a95c-39a8723d4828}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93837ce6-b3d5-4187-a95c-39a8723d4828}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {3f6f9c02-8bb6-4fa9-9b93-368a0642bf60}, !- Handle
  Schedule Rule 49,                       !- Name
  {5dc1c500-0787-4479-923b-5b15c8feb489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec678b80-ceae-421d-b9b2-a0e9f9a48388}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec678b80-ceae-421d-b9b2-a0e9f9a48388}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {3f1f44ea-383f-4fcc-92be-e53db028b639}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {f2b339c9-692e-4170-9b45-deed4e128435}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2b339c9-692e-4170-9b45-deed4e128435}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4acca484-1474-4c23-900d-c6e408d93fea}, !- Handle
  Schedule Rule 50,                       !- Name
  {3f1f44ea-383f-4fcc-92be-e53db028b639}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aaeea9d1-294d-4396-9095-26a7295e7757}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaeea9d1-294d-4396-9095-26a7295e7757}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a85df9b4-a609-439d-be65-d934dc0f0b7c}, !- Handle
  Schedule Rule 51,                       !- Name
  {3f1f44ea-383f-4fcc-92be-e53db028b639}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2411d78-2756-4b37-8f15-8f28897a3871}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2411d78-2756-4b37-8f15-8f28897a3871}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {28d09a53-fc6c-4d69-80ce-07bed699b4f8}, !- Handle
  Schedule Rule 52,                       !- Name
  {3f1f44ea-383f-4fcc-92be-e53db028b639}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ad0de70-dfb5-4981-b68f-9e56604df659}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ad0de70-dfb5-4981-b68f-9e56604df659}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {897a2f23-a92f-4bb5-90a3-0f365bdb4aa9}, !- Handle
  Space Function Health care facility recovery room 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {77105322-8b81-4e5b-8b73-424061a42b49}, !- Handle
  Space Function Health care facility recovery room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6b0aa105-c37d-43c2-8360-195bc88aa5e5}, !- Handle
  Space Function Health care facility recovery room People, !- Name
  {77105322-8b81-4e5b-8b73-424061a42b49}, !- People Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9ca1c99f-6cc6-4b40-b474-2d44b5c60f90}, !- Handle
  Space Function Health care facility recovery room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.4045064281785,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {91d2ec1d-fcb1-495c-a031-00b4cf24b050}, !- Handle
  Space Function Health care facility recovery room Lights, !- Name
  {9ca1c99f-6cc6-4b40-b474-2d44b5c60f90}, !- Lights Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8132e569-28be-46ec-bcb0-97d0003be132}, !- Handle
  Space Function Health care facility recovery room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f7ecb53c-b597-4f7a-b820-34640c329ef3}, !- Handle
  Space Function Health care facility recovery room Elec Equip, !- Name
  {8132e569-28be-46ec-bcb0-97d0003be132}, !- Electric Equipment Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e93170e1-80e0-430e-a3d6-3a9620590970}, !- Handle
  Space Function Health care facility recovery room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.004572,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {96200d5e-7930-4f80-8568-48d3c6e4639e}, !- Handle
  Space Function Health care facility recovery room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c38c4399-412e-4c3b-b2a2-c08b52c7f187}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {74d2baf4-dac1-4f01-9e06-fb02687860c2}, !- Lighting Schedule Name
  {f42622cb-e2c9-4869-b844-9e3fd9215254}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {918d6c20-6c7a-4761-9f9e-2a82d5992cdf}, !- Handle
  Space Function Health care facility recovery room Thermostat, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f46006fd-7edd-47ca-810d-4c7017452f54}, !- Handle
  Space Function Laboratory - other 1,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5c1f1a3d-9e9d-4dc5-8026-95c96196a0e9}, !- Handle
  Space Function Laboratory - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62e8a179-ac7e-4f61-9c7a-69246187f994}, !- Handle
  Space Function Laboratory - other People, !- Name
  {5c1f1a3d-9e9d-4dc5-8026-95c96196a0e9}, !- People Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f202dbdf-7263-40d7-a1bb-90333121fc62}, !- Handle
  Space Function Laboratory - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.5070867217323,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a6ab10ea-14d1-4131-a386-f3d723d61766}, !- Handle
  Space Function Laboratory - other Lights, !- Name
  {f202dbdf-7263-40d7-a1bb-90333121fc62}, !- Lights Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {69cef072-2576-4120-bdf1-6aaf6e28b657}, !- Handle
  Space Function Laboratory - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0f8d55e2-70ea-436b-9580-4cf0d85a7e5f}, !- Handle
  Space Function Laboratory - other Elec Equip, !- Name
  {69cef072-2576-4120-bdf1-6aaf6e28b657}, !- Electric Equipment Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3a7121b8-1e95-4b78-bda9-1e956d9fcec6}, !- Handle
  Space Function Laboratory - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0021844,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bb5c0522-a34d-4d74-8797-9d45f413b789}, !- Handle
  Space Function Laboratory - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9d62c817-2bc0-4482-ba20-1465880b6cc0}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {ef353ef4-ce61-4c86-ae42-854948a47316}, !- Lighting Schedule Name
  {e45bf576-d4fe-4ef1-ad36-dd3d9af87863}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9d62c817-2bc0-4482-ba20-1465880b6cc0}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {87429abc-04d3-4d53-b843-70a9c22e2c09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87429abc-04d3-4d53-b843-70a9c22e2c09}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {8a7efc9e-07c7-4262-85f9-5b8e1cc53965}, !- Handle
  Schedule Rule 53,                       !- Name
  {9d62c817-2bc0-4482-ba20-1465880b6cc0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9924ef87-f788-49f4-8a95-547bc2a9b231}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9924ef87-f788-49f4-8a95-547bc2a9b231}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {011b9375-f220-4a6a-b9cc-4dd12ac8454a}, !- Handle
  Schedule Rule 54,                       !- Name
  {9d62c817-2bc0-4482-ba20-1465880b6cc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39cdb32e-662f-4adc-ab97-58f9ca667bc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39cdb32e-662f-4adc-ab97-58f9ca667bc4}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {381cfff4-adf8-4e79-98d5-7b7f5178f110}, !- Handle
  Schedule Rule 55,                       !- Name
  {9d62c817-2bc0-4482-ba20-1465880b6cc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9b46eba-d47d-46c8-a82d-f7768f40c7e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9b46eba-d47d-46c8-a82d-f7768f40c7e7}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef353ef4-ce61-4c86-ae42-854948a47316}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {00f6a76e-79e8-4f2d-b914-9818ce6cad0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00f6a76e-79e8-4f2d-b914-9818ce6cad0e}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6b0bf854-e114-496e-a257-3cf8c40d8491}, !- Handle
  Schedule Rule 56,                       !- Name
  {ef353ef4-ce61-4c86-ae42-854948a47316}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {156c79fd-4596-4c5a-9503-5a50ef3c9721}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {156c79fd-4596-4c5a-9503-5a50ef3c9721}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6f8a8d8d-9f95-485c-bb7d-73fc4e373751}, !- Handle
  Schedule Rule 57,                       !- Name
  {ef353ef4-ce61-4c86-ae42-854948a47316}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f757c4ce-b34a-4ed4-8323-cd368ef3dec0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f757c4ce-b34a-4ed4-8323-cd368ef3dec0}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9dba3f4a-ba5c-4169-9a7c-c8fbec43618e}, !- Handle
  Schedule Rule 58,                       !- Name
  {ef353ef4-ce61-4c86-ae42-854948a47316}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e66810c6-0716-485a-a507-305cb3a9e78a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e66810c6-0716-485a-a507-305cb3a9e78a}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e45bf576-d4fe-4ef1-ad36-dd3d9af87863}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {325df778-e392-4937-b9ea-ed353f95d95d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {325df778-e392-4937-b9ea-ed353f95d95d}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {0b10066c-c883-4d7b-800a-79fdb05fa81a}, !- Handle
  Schedule Rule 59,                       !- Name
  {e45bf576-d4fe-4ef1-ad36-dd3d9af87863}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2758d61a-9b8b-42fe-9300-f49cb681a63c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2758d61a-9b8b-42fe-9300-f49cb681a63c}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {f5dbabbe-6449-40c2-bfe2-ba9f5df97040}, !- Handle
  Schedule Rule 60,                       !- Name
  {e45bf576-d4fe-4ef1-ad36-dd3d9af87863}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbead8f2-0288-4d34-b12e-ed63d4995010}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbead8f2-0288-4d34-b12e-ed63d4995010}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0290b6e5-7edd-4b67-839f-9dc0ace1d4b4}, !- Handle
  Schedule Rule 61,                       !- Name
  {e45bf576-d4fe-4ef1-ad36-dd3d9af87863}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c01e68c-4155-4149-9615-994140d42adf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c01e68c-4155-4149-9615-994140d42adf}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3170460d-0ec2-4a23-8f50-4bb6f5ed1d15}, !- Handle
  Space Function Laboratory - other Thermostat, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {154525ef-0b4a-4d17-847d-404012e73ffc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {154525ef-0b4a-4d17-847d-404012e73ffc}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {82c61c07-7909-4510-8861-f5219dbafa7e}, !- Handle
  Schedule Rule 62,                       !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78b5ffdb-8ee6-4eb3-a86c-78295c3ca49a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78b5ffdb-8ee6-4eb3-a86c-78295c3ca49a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {291b8daf-611c-406b-87cd-bb7d59871259}, !- Handle
  Schedule Rule 63,                       !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e57c38b4-2d0c-4f23-8d15-ee36119bcb9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e57c38b4-2d0c-4f23-8d15-ee36119bcb9f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ca3dd8da-36b5-48b1-a226-a3d83210756a}, !- Handle
  Schedule Rule 64,                       !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea14372b-3fb5-4d94-bd6d-dfcbfeb50d4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea14372b-3fb5-4d94-bd6d-dfcbfeb50d4e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbeb90ff-9ba6-485c-a63b-78e806835817}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {6a6cecad-fefa-4809-bc98-33335ee1ac6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a6cecad-fefa-4809-bc98-33335ee1ac6c}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {8d4c3359-ab1d-4b0a-bd9d-396b54c25254}, !- Handle
  Schedule Rule 65,                       !- Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aec02d77-7cc4-493c-aef6-b110421ccc28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aec02d77-7cc4-493c-aef6-b110421ccc28}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {35e61d62-7e6b-40fe-a54c-cd4e66bfbb0f}, !- Handle
  Schedule Rule 66,                       !- Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4a77ca4-4428-4d9c-9086-f5bc0db5ade3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4a77ca4-4428-4d9c-9086-f5bc0db5ade3}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {04d3172a-87de-4366-9903-0d4c0782872c}, !- Handle
  Schedule Rule 67,                       !- Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48ab42c8-1328-4c95-8673-e90032b9df7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48ab42c8-1328-4c95-8673-e90032b9df7d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {672a72ad-0351-41e3-9f2a-d0a913133554}, !- Handle
  Space Function Office enclosed > 25 m2 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a6ba4bd6-44db-4813-95c8-0b883f693b73}, !- Handle
  Space Function Office enclosed > 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {74215c65-e712-42f2-a02f-0cece37fd9c9}, !- Handle
  Space Function Office enclosed > 25 m2 People, !- Name
  {a6ba4bd6-44db-4813-95c8-0b883f693b73}, !- People Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d8e7aa23-7d3b-43f0-b352-6d6b3fe54224}, !- Work Efficiency Schedule Name
  {20755eb1-9c20-4abd-9c0d-c306b34712df}, !- Clothing Insulation Schedule Name
  {4b29584c-7db6-4d69-b837-4d3990e9a35c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {63c054fd-138c-4fde-8a59-e831ad53d8cd}, !- Handle
  Space Function Office enclosed > 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {56c5a56b-3e90-4af6-9475-c85f1246e8c8}, !- Handle
  Space Function Office enclosed > 25 m2 Lights, !- Name
  {63c054fd-138c-4fde-8a59-e831ad53d8cd}, !- Lights Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e4221cc0-1b52-47f3-ba9d-7b3d6c54a2b1}, !- Handle
  Space Function Office enclosed > 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a86b6bf1-a167-44b3-9463-ccc3f7f6e4e5}, !- Handle
  Space Function Office enclosed > 25 m2 Elec Equip, !- Name
  {e4221cc0-1b52-47f3-ba9d-7b3d6c54a2b1}, !- Electric Equipment Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aced807b-b41b-45ef-a07a-d69be2a58f18}, !- Handle
  Space Function Office enclosed > 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9bc49f10-89e5-4cf9-a9c4-93bff974b24c}, !- Handle
  Space Function Office enclosed > 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9d62c817-2bc0-4482-ba20-1465880b6cc0}, !- Number of People Schedule Name
  {6fda2cea-056d-42c5-919c-96789e0a4ffc}, !- People Activity Level Schedule Name
  {ef778351-59bb-4b2a-ab98-7aa8e6b79ecb}, !- Lighting Schedule Name
  {e45bf576-d4fe-4ef1-ad36-dd3d9af87863}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f85235c5-999f-4b81-9efb-d26b66613b24}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ef778351-59bb-4b2a-ab98-7aa8e6b79ecb}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3dbb4862-2878-4fc1-bb6b-7d21649e3223}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dbb4862-2878-4fc1-bb6b-7d21649e3223}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {c22f98b6-04c5-4a65-8e80-094618b5f24f}, !- Handle
  Schedule Rule 68,                       !- Name
  {ef778351-59bb-4b2a-ab98-7aa8e6b79ecb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {df54fc98-8e3c-4d2f-9e90-86b25a64bc88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df54fc98-8e3c-4d2f-9e90-86b25a64bc88}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {676de15f-d0bf-4d6e-8cb2-9b1e53ad17ba}, !- Handle
  Schedule Rule 69,                       !- Name
  {ef778351-59bb-4b2a-ab98-7aa8e6b79ecb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99ae3839-c849-46cb-90e7-34910e855b5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99ae3839-c849-46cb-90e7-34910e855b5e}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {5c2912f5-a924-409c-8f9a-a47d397b8351}, !- Handle
  Schedule Rule 70,                       !- Name
  {ef778351-59bb-4b2a-ab98-7aa8e6b79ecb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4810cf33-7b34-4a52-a626-ee604c6f6dc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4810cf33-7b34-4a52-a626-ee604c6f6dc3}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b3a7687-2555-48ca-99c1-ad5b473e04aa}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Handle
  Always On Discrete,                     !- Name
  {cda81463-152b-45e9-96e5-f85b38e70d64}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cda81463-152b-45e9-96e5-f85b38e70d64}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {6e88af70-5656-4f3d-af04-f55981bb722c}, !- Handle
  Corridor_Flr_1 Infiltration,            !- Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8ec19b2-efd8-475a-a18a-a6104b4a164c}, !- Handle
  Corridor_Flr_2 Infiltration,            !- Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66453771-4c95-4a30-9b04-d45d22139317}, !- Handle
  Corridor_Flr_5 Infiltration,            !- Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {436c4a01-c941-4a73-99d0-500a374ee9d6}, !- Handle
  Corridor_NW_Flr_3 Infiltration,         !- Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce231fc7-265c-48a6-84ae-53256bf74ef5}, !- Handle
  Corridor_NW_Flr_4 Infiltration,         !- Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6aa33c31-dc42-4bcd-ab23-e56b403bd1c8}, !- Handle
  Corridor_SE_Flr_3 Infiltration,         !- Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd858d33-2170-4799-aa25-e1cf29c79467}, !- Handle
  Corridor_SE_Flr_4 Infiltration,         !- Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5e6a429-1eb8-4eba-8f78-862a4ffad79d}, !- Handle
  Dining_Flr_5 Infiltration,              !- Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44167684-9fdf-41f3-9e16-b84de8cbf7bf}, !- Handle
  ER_Exam1_Mult4_Flr_1 Infiltration,      !- Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7a3520d-f388-4df6-ad39-f92e4b172176}, !- Handle
  ER_Exam3_Mult4_Flr_1 Infiltration,      !- Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3905d85-5bef-4464-bfba-1817dbe96885}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {746ee96d-c995-4bb5-9c08-e15f569dcb76}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {141e5b03-8439-4be5-bc1f-99feab821dd4}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efcd0084-2f83-47e8-ba96-40550ef1d16b}, !- Handle
  ER_Triage_Mult4_Flr_1 Infiltration,     !- Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0689388-dd50-48a9-a755-b4ace0dc1f7f}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d4ce328-cdf7-40a2-8bab-996e5ac77f14}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Infiltration,   !- Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1fe7504-320f-4a00-b147-33e41ede3feb}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {612da791-7a48-4ed0-9189-fe8856f894ba}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Infiltration,   !- Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a235e095-786d-494f-8f48-d57da761817d}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9f252b7-e234-4b77-a7a1-99acec5d6a27}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e3c854d-e766-4d61-879d-a602c5d1e3c8}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0fced0d5-3108-4068-bc4f-44e18d0a444f}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc3ea0df-1997-436c-9939-39015b9d0491}, !- Handle
  Office1_Mult4_Flr_1 Infiltration,       !- Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02f43306-85df-456c-b3e5-0cc6c9c33499}, !- Handle
  Office2_Mult5_Flr_5 Infiltration,       !- Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c446a88-5971-4cbb-a959-b116bed5d0d7}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51317fbb-8a86-41c5-bd7c-5547540feb47}, !- Handle
  Office4_Mult6_Flr_5 Infiltration,       !- Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {737a1f37-ffa5-4939-8bb6-ef63bcef17a7}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f66243a9-2f4a-4966-b6e8-2653fb4316ed}, !- Handle
  OR2_Mult5_Flr_2 Infiltration,           !- Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0e35758-104f-46ab-b50e-12ef66d15a24}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3c29f30-9b01-44b1-a1c9-628a8ad82ebd}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfbc01a9-3c42-4c72-bcc0-037017403a48}, !- Handle
  PatRoom1_Mult10_Flr_3 Infiltration,     !- Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f6d63a0-c0b0-4509-b6e7-6ee307f43bf6}, !- Handle
  PatRoom1_Mult10_Flr_4 Infiltration,     !- Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {034d266b-f2f1-4411-9e51-dacfd89d162e}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb6be814-7129-44a7-a9d5-238ab0f93a2c}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f8232c7-5ea1-4f02-8914-877438263c43}, !- Handle
  PatRoom3_Mult10_Flr_3 Infiltration,     !- Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9eb9aab8-827f-4926-96f2-265cada4f07d}, !- Handle
  PatRoom3_Mult10_Flr_4 Infiltration,     !- Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8b13449-a4a5-4e7a-8ab6-7cf08a30131e}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63f4dde0-7465-4431-a1b7-8abc07ddc4d8}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {576a1dc1-e1f0-4bd6-a995-462159f15ae4}, !- Handle
  PatRoom5_Mult10_Flr_3 Infiltration,     !- Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76317e87-50ca-4f23-a4c7-f38937aa3602}, !- Handle
  PatRoom5_Mult10_Flr_4 Infiltration,     !- Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97561f8f-b7a6-44e4-b5df-43cf39222b4a}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a95139a7-46b7-4e99-805e-d2c5a2dd653d}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3d278ce-08e2-47c5-b172-d97ca1129a83}, !- Handle
  PatRoom7_Mult10_Flr_3 Infiltration,     !- Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1766b138-6ef8-460f-a76f-48d4db2ec4c7}, !- Handle
  PatRoom7_Mult10_Flr_4 Infiltration,     !- Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8273d84-be53-4780-aa75-411483b2e725}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2059e6bd-e177-4e6a-a0ff-a7fd5e57f1ef}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space or SpaceType Name
  {3dfbec9f-d057-48eb-866b-8e1420b1c619}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {802ff9f8-3eec-4f94-8686-f1c266087a97}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f3000494-5f2a-4ec5-9e0c-44798b33b9db}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {47d56929-6ebd-4167-8aa5-750e81577ee8}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7efbadc4-e751-4096-8719-d8ae984f8e3f}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {802ff9f8-3eec-4f94-8686-f1c266087a97}, !- Layer 1
  {f3000494-5f2a-4ec5-9e0c-44798b33b9db}, !- Layer 2
  {47d56929-6ebd-4167-8aa5-750e81577ee8}; !- Layer 3

OS:Material,
  {64907e98-cc48-4b45-8ea9-664aeb578279}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e61f530d-369c-46da-af27-78f657188282}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {64907e98-cc48-4b45-8ea9-664aeb578279}, !- Layer 1
  {64907e98-cc48-4b45-8ea9-664aeb578279}; !- Layer 2

OS:Material,
  {c37ffc78-bcb2-472a-84a6-6a7802cc5eba}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {3c0cfeda-1732-420d-8f57-5d615588c52c}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {c37ffc78-bcb2-472a-84a6-6a7802cc5eba}; !- Layer 1

OS:Construction,
  {ddcecda7-c1d7-4382-9356-a3413687a12a}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c37ffc78-bcb2-472a-84a6-6a7802cc5eba}, !- Layer 1
  {802ff9f8-3eec-4f94-8686-f1c266087a97}; !- Layer 2

OS:DefaultConstructionSet,
  {c776f584-48c0-4e27-a5ee-60de877123ca}, !- Handle
  BTAP-Mass at hdd = 2800.0,              !- Name
  {11bf0ca1-ea36-41dd-a161-2568b26dbc6c}, !- Default Exterior Surface Constructions Name
  {0dcebe38-5d7d-48db-844b-9c43d060a7ff}, !- Default Interior Surface Constructions Name
  {c7055bcb-4b44-409c-9f3f-4e54bc47161b}, !- Default Ground Contact Surface Constructions Name
  {c76b3b64-f07c-472c-bb9a-5136966345a3}, !- Default Exterior SubSurface Constructions Name
  {3858edf0-7f27-46d2-8967-917a6e008427}, !- Default Interior SubSurface Constructions Name
  {5141fa14-7dc6-4b81-8e22-4b0d283c7b9c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0fa0a969-0258-46b9-b29e-28a0d3c51a09}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {106572b2-eacb-42e8-b629-2245608eb5ea}, !- Floor Construction Name
  {a0cdca26-de1e-4c11-a4f8-573580e56035}, !- Wall Construction Name
  {7b4f7e5b-8ae5-4c40-921d-ff0f83895378}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0dcebe38-5d7d-48db-844b-9c43d060a7ff}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d7ded6ea-167d-4fa7-b950-1c8b5dfaf812}, !- Floor Construction Name
  {65030545-572d-4ada-91b3-05e5d42b1220}, !- Wall Construction Name
  {71116567-c247-4759-8363-2c1c844b4ae4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d7589df-f98d-4e58-a5ee-f0ec82d8522a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {72c6d7dd-9e48-4a9b-869c-26a152b47a50}, !- Floor Construction Name
  {9e96501d-53cd-447e-a513-c45322495663}, !- Wall Construction Name
  {b22ce2a5-f051-4b03-b6c4-b002bbd0e313}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0ade9098-d8a4-4ffc-8f3d-519ffdb2d6ea}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {40296b5e-69f5-4778-947c-a2f4750eaf6b}, !- Fixed Window Construction Name
  {40296b5e-69f5-4778-947c-a2f4750eaf6b}, !- Operable Window Construction Name
  {37770f19-4ac9-46d1-9cdf-2fe58364bc52}, !- Door Construction Name
  {146e80f0-89e6-497f-a72f-1a139a522310}, !- Glass Door Construction Name
  {bce2b430-8400-4119-bf50-5fcac0bdf366}, !- Overhead Door Construction Name
  {ac2cb1f8-4c73-4eb8-a8a3-4952cfd9f262}, !- Skylight Construction Name
  {7b462637-b455-4d3a-968c-abd079d4896c}, !- Tubular Daylight Dome Construction Name
  {528715ce-d605-4135-98a5-5df668c42668}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3858edf0-7f27-46d2-8967-917a6e008427}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1793016b-291b-45ed-9a65-a2c8025cd372}, !- Fixed Window Construction Name
  {1793016b-291b-45ed-9a65-a2c8025cd372}, !- Operable Window Construction Name
  {420fc185-99c8-4997-9fdc-df091a945480}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5141fa14-7dc6-4b81-8e22-4b0d283c7b9c}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {2910d82c-70a8-4fcf-a2c9-14a2cd44611f}, !- Handle
  {5141fa14-7dc6-4b81-8e22-4b0d283c7b9c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {106572b2-eacb-42e8-b629-2245608eb5ea}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f83f3c88-2a2c-4522-a737-1546f5510817}, !- Layer 1
  {d8ef6d7c-be83-4b59-b33d-8b94066316e2}, !- Layer 2
  {6a872fa6-a233-4bc7-864f-598e1d976f93}; !- Layer 3

OS:StandardsInformation:Construction,
  {c0f5c154-f19d-4b1c-8886-33e0a3150c8c}, !- Handle
  {106572b2-eacb-42e8-b629-2245608eb5ea}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a0cdca26-de1e-4c11-a4f8-573580e56035}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {b18f945d-9f96-443f-967d-1ce8e9c8ba1b}, !- Layer 1
  {b790825c-c8ea-4f14-b482-c61a83a90926}, !- Layer 2
  {f83f3c88-2a2c-4522-a737-1546f5510817}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {98b6ba17-9e32-41e5-9827-d689c79ed618}, !- Handle
  {a0cdca26-de1e-4c11-a4f8-573580e56035}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7b4f7e5b-8ae5-4c40-921d-ff0f83895378}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {4a21e25b-36f7-4107-8921-7d280ae1dcd2}, !- Layer 1
  {f83f3c88-2a2c-4522-a737-1546f5510817}; !- Layer 2

OS:StandardsInformation:Construction,
  {ff18879a-8061-4bf5-8632-d6a2ea17cfa5}, !- Handle
  {7b4f7e5b-8ae5-4c40-921d-ff0f83895378}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d7ded6ea-167d-4fa7-b950-1c8b5dfaf812}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {92136d70-59f5-44d9-972e-a1e8b2f05f63}, !- Layer 1
  {6a872fa6-a233-4bc7-864f-598e1d976f93}; !- Layer 2

OS:StandardsInformation:Construction,
  {50fcfb01-88f7-4732-9b49-c38fc6a0bca4}, !- Handle
  {d7ded6ea-167d-4fa7-b950-1c8b5dfaf812}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {65030545-572d-4ada-91b3-05e5d42b1220}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {0d7320af-8881-48d2-844f-5d3aad232a27}, !- Layer 1
  {0d7320af-8881-48d2-844f-5d3aad232a27}; !- Layer 2

OS:StandardsInformation:Construction,
  {1963e564-61a3-45a5-a7d7-663e3b7d4685}, !- Handle
  {65030545-572d-4ada-91b3-05e5d42b1220}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {71116567-c247-4759-8363-2c1c844b4ae4}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {6a872fa6-a233-4bc7-864f-598e1d976f93}, !- Layer 1
  {92136d70-59f5-44d9-972e-a1e8b2f05f63}; !- Layer 2

OS:StandardsInformation:Construction,
  {27c0ce1e-c29a-4be5-81fa-1d280f5d37de}, !- Handle
  {71116567-c247-4759-8363-2c1c844b4ae4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {72c6d7dd-9e48-4a9b-869c-26a152b47a50}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {db800257-6334-4fc5-932e-c6d528d16f08}, !- Layer 1
  {6a872fa6-a233-4bc7-864f-598e1d976f93}; !- Layer 2

OS:StandardsInformation:Construction,
  {84933927-56cf-4d33-afa9-d5cb85c440c6}, !- Handle
  {72c6d7dd-9e48-4a9b-869c-26a152b47a50}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {9e96501d-53cd-447e-a513-c45322495663}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {db800257-6334-4fc5-932e-c6d528d16f08}, !- Layer 1
  {6a872fa6-a233-4bc7-864f-598e1d976f93}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa17db0f-98a8-4e9f-bdd0-76a7607c6e30}, !- Handle
  {9e96501d-53cd-447e-a513-c45322495663}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b22ce2a5-f051-4b03-b6c4-b002bbd0e313}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {db800257-6334-4fc5-932e-c6d528d16f08}, !- Layer 1
  {6a872fa6-a233-4bc7-864f-598e1d976f93}; !- Layer 2

OS:StandardsInformation:Construction,
  {8678fcc6-b93e-4630-9321-f1b5e1a6ba54}, !- Handle
  {b22ce2a5-f051-4b03-b6c4-b002bbd0e313}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {40296b5e-69f5-4778-947c-a2f4750eaf6b}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {4e085b3e-9f93-421d-89b8-2801cf151b31}; !- Layer 1

OS:StandardsInformation:Construction,
  {82621972-5660-4090-8162-4c0e8aeb739e}, !- Handle
  {40296b5e-69f5-4778-947c-a2f4750eaf6b}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {37770f19-4ac9-46d1-9cdf-2fe58364bc52}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {f83f3c88-2a2c-4522-a737-1546f5510817}; !- Layer 2

OS:StandardsInformation:Construction,
  {71fdd687-bf92-423d-b014-4e64af89c539}, !- Handle
  {37770f19-4ac9-46d1-9cdf-2fe58364bc52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {146e80f0-89e6-497f-a72f-1a139a522310}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {4e085b3e-9f93-421d-89b8-2801cf151b31}; !- Layer 1

OS:StandardsInformation:Construction,
  {30d2b4c2-36c0-434f-b07b-00f9281ecabf}, !- Handle
  {146e80f0-89e6-497f-a72f-1a139a522310}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {bce2b430-8400-4119-bf50-5fcac0bdf366}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {f83f3c88-2a2c-4522-a737-1546f5510817}; !- Layer 1

OS:StandardsInformation:Construction,
  {40ecf220-ae10-433f-983c-4d225679e557}, !- Handle
  {bce2b430-8400-4119-bf50-5fcac0bdf366}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ac2cb1f8-4c73-4eb8-a8a3-4952cfd9f262}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {4e085b3e-9f93-421d-89b8-2801cf151b31}; !- Layer 1

OS:StandardsInformation:Construction,
  {176948a1-9a38-4533-88fa-5bdfbd078c99}, !- Handle
  {ac2cb1f8-4c73-4eb8-a8a3-4952cfd9f262}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {7b462637-b455-4d3a-968c-abd079d4896c}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {4e085b3e-9f93-421d-89b8-2801cf151b31}; !- Layer 1

OS:StandardsInformation:Construction,
  {24966684-be9b-4e7d-8cd5-3518c612486b}, !- Handle
  {7b462637-b455-4d3a-968c-abd079d4896c}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {528715ce-d605-4135-98a5-5df668c42668}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {4e085b3e-9f93-421d-89b8-2801cf151b31}; !- Layer 1

OS:StandardsInformation:Construction,
  {3b946620-7957-4a02-b278-4d7ba5a51fe5}, !- Handle
  {528715ce-d605-4135-98a5-5df668c42668}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {1793016b-291b-45ed-9a65-a2c8025cd372}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {4e085b3e-9f93-421d-89b8-2801cf151b31}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a55d0d9-a614-49d7-a441-a8147f77825d}, !- Handle
  {1793016b-291b-45ed-9a65-a2c8025cd372}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {420fc185-99c8-4997-9fdc-df091a945480}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {d0841259-f1db-4192-bb5b-22bc89822fce}, !- Handle
  {420fc185-99c8-4997-9fdc-df091a945480}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {f83f3c88-2a2c-4522-a737-1546f5510817}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {280bc1b1-58d4-4014-9f8e-8494da5f77eb}, !- Handle
  {f83f3c88-2a2c-4522-a737-1546f5510817}; !- Material Name

OS:Material,
  {d8ef6d7c-be83-4b59-b33d-8b94066316e2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a2df7202-caae-42ab-9e9a-21d640d7f520}, !- Handle
  {d8ef6d7c-be83-4b59-b33d-8b94066316e2}; !- Material Name

OS:Material:NoMass,
  {6a872fa6-a233-4bc7-864f-598e1d976f93}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a6a3d8e-db7f-4ba6-bfc7-6acc1af3ba1c}, !- Handle
  {6a872fa6-a233-4bc7-864f-598e1d976f93}; !- Material Name

OS:Material,
  {b18f945d-9f96-443f-967d-1ce8e9c8ba1b}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0588fb65-0053-4ddb-9ff6-06c461c7e121}, !- Handle
  {b18f945d-9f96-443f-967d-1ce8e9c8ba1b}; !- Material Name

OS:Material,
  {b790825c-c8ea-4f14-b482-c61a83a90926}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {75a23599-be4f-40ca-b4c6-a4c3f0eebc08}, !- Handle
  {b790825c-c8ea-4f14-b482-c61a83a90926}; !- Material Name

OS:Material,
  {4a21e25b-36f7-4107-8921-7d280ae1dcd2}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b58ae030-88c6-4d18-8d89-c6acb599ecda}, !- Handle
  {4a21e25b-36f7-4107-8921-7d280ae1dcd2}; !- Material Name

OS:Material,
  {92136d70-59f5-44d9-972e-a1e8b2f05f63}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {7161fece-0a5c-4041-8a10-ddce8bcca5a5}, !- Handle
  {92136d70-59f5-44d9-972e-a1e8b2f05f63}; !- Material Name

OS:Material,
  {0d7320af-8881-48d2-844f-5d3aad232a27}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {efa76f5f-d4e8-4fa9-b7d9-ddbac98af061}, !- Handle
  {0d7320af-8881-48d2-844f-5d3aad232a27}; !- Material Name

OS:Material,
  {db800257-6334-4fc5-932e-c6d528d16f08}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8bbac07a-fc5e-4710-8075-79cdf73826ec}, !- Handle
  {db800257-6334-4fc5-932e-c6d528d16f08}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4e085b3e-9f93-421d-89b8-2801cf151b31}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {54dc1dc8-6679-49d6-b33f-648b49491897}, !- Handle
  {4e085b3e-9f93-421d-89b8-2801cf151b31}; !- Material Name

OS:DefaultSurfaceConstructions,
  {11bf0ca1-ea36-41dd-a161-2568b26dbc6c}, !- Handle
  BTAP-Mass at hdd = 2800.0,              !- Name
  {706e3c0e-141c-41a6-9dd2-bf2237193489}, !- Floor Construction Name
  {f21e948c-eb78-435f-977a-4e452c602b28}, !- Wall Construction Name
  {e283e8ea-eb13-47ec-9b68-3620715cb0ca}; !- Roof Ceiling Construction Name

OS:Construction,
  {706e3c0e-141c-41a6-9dd2-bf2237193489}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {09752bf6-ccd1-41d6-bdde-ab7496a5b34d}, !- Layer 1
  {cc8448e6-6f6d-4e0e-9ee8-dd34756fb197}, !- Layer 2
  {a4972655-ea0c-4eb3-9702-ca62df0ac1cf}; !- Layer 3

OS:StandardsInformation:Construction,
  {6ffcf14a-1dd4-4fd7-b42b-293c97a787ee}, !- Handle
  {706e3c0e-141c-41a6-9dd2-bf2237193489}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {09752bf6-ccd1-41d6-bdde-ab7496a5b34d}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  4.14482367263437,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {92eef64f-824d-48cc-85ad-174cb361dd89}, !- Handle
  {09752bf6-ccd1-41d6-bdde-ab7496a5b34d}; !- Material Name

OS:Material,
  {cc8448e6-6f6d-4e0e-9ee8-dd34756fb197}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43606009-8a4d-4ea1-aa5b-c43a412d17be}, !- Handle
  {cc8448e6-6f6d-4e0e-9ee8-dd34756fb197}; !- Material Name

OS:Material:NoMass,
  {a4972655-ea0c-4eb3-9702-ca62df0ac1cf}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {903637b5-9fb0-4ef4-9ba8-2a07d2fa2b5d}, !- Handle
  {a4972655-ea0c-4eb3-9702-ca62df0ac1cf}; !- Material Name

OS:Construction,
  {f21e948c-eb78-435f-977a-4e452c602b28}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.315,             !- Name
  ,                                       !- Surface Rendering Name
  {691379c8-a10b-4c54-8c62-77d648adfecd}, !- Layer 1
  {b2b73ef9-112a-47a6-b250-7941508933b3}, !- Layer 2
  {bb7fd932-6b18-4997-b50e-73ef4942be67}, !- Layer 3
  {dd2acc0d-26ca-4f36-a97a-461926aa8e1d}; !- Layer 4

OS:StandardsInformation:Construction,
  {bc36cbd0-d3fa-43d1-b1bc-e514de2c565a}, !- Handle
  {f21e948c-eb78-435f-977a-4e452c602b28}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {691379c8-a10b-4c54-8c62-77d648adfecd}, !- Handle
  1IN Stucco 2,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {223e8805-70c9-4109-a374-804194ebdcfa}, !- Handle
  {691379c8-a10b-4c54-8c62-77d648adfecd}; !- Material Name

OS:Material,
  {b2b73ef9-112a-47a6-b250-7941508933b3}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a67ec941-77a9-4aec-9c3b-5926068bd5ad}, !- Handle
  {b2b73ef9-112a-47a6-b250-7941508933b3}; !- Material Name

OS:Material:NoMass,
  {bb7fd932-6b18-4997-b50e-73ef4942be67}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  2.90366072511479,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8acf429f-7737-4f6f-85ef-be5a414ef5e6}, !- Handle
  {bb7fd932-6b18-4997-b50e-73ef4942be67}; !- Material Name

OS:Material,
  {dd2acc0d-26ca-4f36-a97a-461926aa8e1d}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54fd36f5-e1fa-4d8f-8549-7ac1ca07f775}, !- Handle
  {dd2acc0d-26ca-4f36-a97a-461926aa8e1d}; !- Material Name

OS:Construction,
  {e283e8ea-eb13-47ec-9b68-3620715cb0ca}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {a68a7dd9-2b2b-4547-a112-763742cabff4}, !- Layer 1
  {f7c9c788-2f44-49ef-9c10-3cf6b5847653}; !- Layer 2

OS:StandardsInformation:Construction,
  {0fa03fb0-ea6c-4697-9c09-ebb6f84f630d}, !- Handle
  {e283e8ea-eb13-47ec-9b68-3620715cb0ca}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a68a7dd9-2b2b-4547-a112-763742cabff4}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bb3c233-d032-48b8-8bc9-5d32ce3f1640}, !- Handle
  {a68a7dd9-2b2b-4547-a112-763742cabff4}; !- Material Name

OS:Material:NoMass,
  {f7c9c788-2f44-49ef-9c10-3cf6b5847653}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1fe6b0d3-2043-4ceb-bb03-dd0a4b099eeb}, !- Handle
  {f7c9c788-2f44-49ef-9c10-3cf6b5847653}; !- Material Name

OS:DefaultSurfaceConstructions,
  {c7055bcb-4b44-409c-9f3f-4e54bc47161b}, !- Handle
  BTAP-Mass at hdd = 2800.0 1,            !- Name
  {09b8cc49-6674-4bbb-bd4f-9b7c0f7c674d}, !- Floor Construction Name
  {1a83fc36-91bf-4277-93c4-fdf639b5e0ec}, !- Wall Construction Name
  {1b5f5186-ea54-4712-aeb2-00912c1f96f1}; !- Roof Ceiling Construction Name

OS:Construction,
  {09b8cc49-6674-4bbb-bd4f-9b7c0f7c674d}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {648ccf41-d4a1-4525-9217-f700b966bdb8}, !- Layer 1
  {46057438-cff8-412c-9981-bea39d8947d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {9349c155-0553-441d-bb94-12e9a5278e9d}, !- Handle
  {09b8cc49-6674-4bbb-bd4f-9b7c0f7c674d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {648ccf41-d4a1-4525-9217-f700b966bdb8}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {776e3996-6f23-4bd5-bc60-8bc1a543053b}, !- Handle
  {648ccf41-d4a1-4525-9217-f700b966bdb8}; !- Material Name

OS:Material:NoMass,
  {46057438-cff8-412c-9981-bea39d8947d9}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {064b1f10-2f00-4307-aba2-4bb55c1b50cc}, !- Handle
  {46057438-cff8-412c-9981-bea39d8947d9}; !- Material Name

OS:Construction,
  {1a83fc36-91bf-4277-93c4-fdf639b5e0ec}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.568,            !- Name
  ,                                       !- Surface Rendering Name
  {ebc86e5b-65c8-4481-ba70-2b41beab437a}, !- Layer 1
  {318d0266-acf7-4cb6-b05b-6ef37dd8d862}; !- Layer 2

OS:StandardsInformation:Construction,
  {04704031-51d7-41c0-8179-6ed610a023a0}, !- Handle
  {1a83fc36-91bf-4277-93c4-fdf639b5e0ec}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ebc86e5b-65c8-4481-ba70-2b41beab437a}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b3fdf3cc-9027-4c14-a017-29a04286986a}, !- Handle
  {ebc86e5b-65c8-4481-ba70-2b41beab437a}; !- Material Name

OS:Material:NoMass,
  {318d0266-acf7-4cb6-b05b-6ef37dd8d862}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  1.69458935430766,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {341bf5a8-fcc3-4d78-9e42-82f060389783}, !- Handle
  {318d0266-acf7-4cb6-b05b-6ef37dd8d862}; !- Material Name

OS:Construction,
  {1b5f5186-ea54-4712-aeb2-00912c1f96f1}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.568,            !- Name
  ,                                       !- Surface Rendering Name
  {23181f7c-2409-49e7-b95a-f7ee94c437d3}, !- Layer 1
  {87fe688c-8457-4f6e-8530-a95dde7eb150}; !- Layer 2

OS:StandardsInformation:Construction,
  {12f511ac-7f41-4227-bd17-e17a6c41ea0f}, !- Handle
  {1b5f5186-ea54-4712-aeb2-00912c1f96f1}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {23181f7c-2409-49e7-b95a-f7ee94c437d3}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {39218a66-8cad-4daf-a03d-7963f7b45ad3}, !- Handle
  {23181f7c-2409-49e7-b95a-f7ee94c437d3}; !- Material Name

OS:Material:NoMass,
  {87fe688c-8457-4f6e-8530-a95dde7eb150}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.69458935430766,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6e08330-e825-4e9f-97fc-ca61426823ae}, !- Handle
  {87fe688c-8457-4f6e-8530-a95dde7eb150}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {c76b3b64-f07c-472c-bb9a-5136966345a3}, !- Handle
  BTAP-Mass at hdd = 2800.0,              !- Name
  {cc4df553-7792-4423-8617-a397827084b0}, !- Fixed Window Construction Name
  {cc4df553-7792-4423-8617-a397827084b0}, !- Operable Window Construction Name
  {81af8ebb-bacf-4f21-86ea-7bc384a098d0}, !- Door Construction Name
  {6cf9cecb-78c1-4014-ba4e-af260ef8da46}, !- Glass Door Construction Name
  {da5e07c1-dc30-48a8-9bc6-f875fcac1c4c}, !- Overhead Door Construction Name
  {01268585-5cc0-416a-bd0c-b38f1b967748}, !- Skylight Construction Name
  {5284f3fc-751d-4eb7-b7cf-0f0ccb3da5c8}, !- Tubular Daylight Dome Construction Name
  {cdebc14a-bc02-4800-8a1a-11a3eb624dad}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e4661ea0-17bd-44de-afec-82e5f517650b}, !- Handle
  SimpleGlazing:U=0.240 SHGC=0.600,       !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {cc4df553-7792-4423-8617-a397827084b0}, !- Handle
  BTAP-Ext-FixedWindow:U=0.240 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e4661ea0-17bd-44de-afec-82e5f517650b}; !- Layer 1

OS:Construction,
  {81af8ebb-bacf-4f21-86ea-7bc384a098d0}, !- Handle
  BTAP-Ext-Door:U-2.4,                    !- Name
  ,                                       !- Surface Rendering Name
  {ac4823d1-e549-4a4b-9dd5-94409c1eb3a1}, !- Layer 1
  {958c1eca-0a88-489c-b17d-11bf663c282d}; !- Layer 2

OS:StandardsInformation:Construction,
  {a2e81d6c-0640-47c2-819b-df05999527b2}, !- Handle
  {81af8ebb-bacf-4f21-86ea-7bc384a098d0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ac4823d1-e549-4a4b-9dd5-94409c1eb3a1}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {90e60f92-dd0b-428c-95cb-5cd2c02362b0}, !- Handle
  {ac4823d1-e549-4a4b-9dd5-94409c1eb3a1}; !- Material Name

OS:Material:NoMass,
  {958c1eca-0a88-489c-b17d-11bf663c282d}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.416648998822144,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb8f3898-bd0b-4ea7-905c-69f9e1e89d0d}, !- Handle
  {958c1eca-0a88-489c-b17d-11bf663c282d}; !- Material Name

OS:Construction,
  {6cf9cecb-78c1-4014-ba4e-af260ef8da46}, !- Handle
  BTAP-Ext-GlassDoors:U=0.240 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e4661ea0-17bd-44de-afec-82e5f517650b}; !- Layer 1

OS:Construction,
  {da5e07c1-dc30-48a8-9bc6-f875fcac1c4c}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.4,            !- Name
  ,                                       !- Surface Rendering Name
  {ff5e906b-f640-4f0e-86d0-3989079af236}; !- Layer 1

OS:StandardsInformation:Construction,
  {735086dc-f8e9-46fc-9be4-7d47b828d057}, !- Handle
  {da5e07c1-dc30-48a8-9bc6-f875fcac1c4c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ff5e906b-f640-4f0e-86d0-3989079af236}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.416666666666667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa704f58-5199-44d6-94e1-c90facd3e182}, !- Handle
  {ff5e906b-f640-4f0e-86d0-3989079af236}; !- Material Name

OS:Construction,
  {01268585-5cc0-416a-bd0c-b38f1b967748}, !- Handle
  BTAP-Ext-Skylights:U=0.240 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {e4661ea0-17bd-44de-afec-82e5f517650b}; !- Layer 1

OS:Construction,
  {5284f3fc-751d-4eb7-b7cf-0f0ccb3da5c8}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.240 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e4661ea0-17bd-44de-afec-82e5f517650b}; !- Layer 1

OS:Construction,
  {cdebc14a-bc02-4800-8a1a-11a3eb624dad}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.240 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e4661ea0-17bd-44de-afec-82e5f517650b}; !- Layer 1

OS:ThermalZone,
  {19a787df-3b07-4348-b0a5-326a75511b58}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea81cb9d-4edf-4cf0-bd52-6638fced43df}, !- Zone Air Inlet Port List
  {15ebb37a-aa7b-46e1-aa0a-9dfe6b88d9f0}, !- Zone Air Exhaust Port List
  {60b9771c-3774-4437-9c2f-0e6bf4bb0a18}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ef8818b-799f-4ed3-be10-58eaa99499d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {897e9161-ce1f-457a-b042-a5447a34898a}, !- Handle
  Node 1,                                 !- Name
  {60b9771c-3774-4437-9c2f-0e6bf4bb0a18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60b9771c-3774-4437-9c2f-0e6bf4bb0a18}, !- Handle
  {857cbe4c-e2a6-405f-955e-ab8a2a7b192b}, !- Name
  {19a787df-3b07-4348-b0a5-326a75511b58}, !- Source Object
  11,                                     !- Outlet Port
  {897e9161-ce1f-457a-b042-a5447a34898a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea81cb9d-4edf-4cf0-bd52-6638fced43df}, !- Handle
  {3fefbe44-c9c3-4575-9baf-355648f4203f}, !- Name
  {19a787df-3b07-4348-b0a5-326a75511b58}, !- HVAC Component
  {79e9b5fb-744c-464b-b21c-f239a022d23e}; !- Port 1

OS:PortList,
  {15ebb37a-aa7b-46e1-aa0a-9dfe6b88d9f0}, !- Handle
  {b7e8eb91-a4ef-414f-9791-33458b983dc1}, !- Name
  {19a787df-3b07-4348-b0a5-326a75511b58}, !- HVAC Component
  {c4699391-f51b-450f-9ea8-64571d5ef637}; !- Port 1

OS:Sizing:Zone,
  {cde7a98d-8a92-4174-b40a-9070bd9c3ff4}, !- Handle
  {19a787df-3b07-4348-b0a5-326a75511b58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c842fd4-581e-455b-9a8c-5cde9df45a75}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {19a787df-3b07-4348-b0a5-326a75511b58}, !- Thermal Zone
  {65901cb5-5f87-450a-9a91-c6dee23e4d4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ef8818b-799f-4ed3-be10-58eaa99499d7}, !- Handle
  Space Function Laboratory - other Thermostat 1, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {65901cb5-5f87-450a-9a91-c6dee23e4d4b}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {4a4b0450-d52e-4066-93eb-567dbdb8c093}, !- Zone Supply Air Node Name
  {ce9cb7fa-2b83-4e88-8b4c-8e04afc80bbf}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {f33634c6-c64c-4576-9c50-81f6c827d580}, !- Handle
  Node 2,                                 !- Name
  {c4699391-f51b-450f-9ea8-64571d5ef637}, !- Inlet Port
  {4a4b0450-d52e-4066-93eb-567dbdb8c093}; !- Outlet Port

OS:Connection,
  {c4699391-f51b-450f-9ea8-64571d5ef637}, !- Handle
  {626e02e7-52d9-4fcf-a3c4-7f3863a7ab2e}, !- Name
  {15ebb37a-aa7b-46e1-aa0a-9dfe6b88d9f0}, !- Source Object
  3,                                      !- Outlet Port
  {f33634c6-c64c-4576-9c50-81f6c827d580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4b0450-d52e-4066-93eb-567dbdb8c093}, !- Handle
  {9ef033b2-cc6c-4c4f-9432-05ce6d81978f}, !- Name
  {f33634c6-c64c-4576-9c50-81f6c827d580}, !- Source Object
  3,                                      !- Outlet Port
  {65901cb5-5f87-450a-9a91-c6dee23e4d4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12210c0d-bae5-47ab-bf03-3e10c0bd316f}, !- Handle
  Node 3,                                 !- Name
  {ce9cb7fa-2b83-4e88-8b4c-8e04afc80bbf}, !- Inlet Port
  {79e9b5fb-744c-464b-b21c-f239a022d23e}; !- Outlet Port

OS:Connection,
  {79e9b5fb-744c-464b-b21c-f239a022d23e}, !- Handle
  {40e0d048-011d-486d-89d1-3679fa158b1a}, !- Name
  {12210c0d-bae5-47ab-bf03-3e10c0bd316f}, !- Source Object
  3,                                      !- Outlet Port
  {ea81cb9d-4edf-4cf0-bd52-6638fced43df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce9cb7fa-2b83-4e88-8b4c-8e04afc80bbf}, !- Handle
  {5a9e718a-55b9-4bd9-a21d-0e68c333a107}, !- Name
  {65901cb5-5f87-450a-9a91-c6dee23e4d4b}, !- Source Object
  4,                                      !- Outlet Port
  {12210c0d-bae5-47ab-bf03-3e10c0bd316f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {26563376-ef65-4aeb-8532-462e6d081596}, !- Handle
  Corridor_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {314ddca1-6651-419e-8850-eb6cc8a92480}, !- Zone Air Inlet Port List
  {bc3a62e5-e488-4238-ae65-e5245d422f19}, !- Zone Air Exhaust Port List
  {402b790d-5c6d-4b15-9241-11bd1ef14808}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2dd9eb33-5f7b-4a81-8c19-6636067eb586}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fb6b7f4-ff4b-48d3-a0ab-68817cec3b34}, !- Handle
  Node 4,                                 !- Name
  {402b790d-5c6d-4b15-9241-11bd1ef14808}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {402b790d-5c6d-4b15-9241-11bd1ef14808}, !- Handle
  {6b62519b-3d29-4af1-b915-9a59a2c4e9d4}, !- Name
  {26563376-ef65-4aeb-8532-462e6d081596}, !- Source Object
  11,                                     !- Outlet Port
  {2fb6b7f4-ff4b-48d3-a0ab-68817cec3b34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {314ddca1-6651-419e-8850-eb6cc8a92480}, !- Handle
  {3f947f6b-08f9-4f51-ac41-2a34243da056}, !- Name
  {26563376-ef65-4aeb-8532-462e6d081596}, !- HVAC Component
  {55ad44da-9b65-46cc-a600-9ab272b02861}; !- Port 1

OS:PortList,
  {bc3a62e5-e488-4238-ae65-e5245d422f19}, !- Handle
  {4108b30a-8cbc-4534-be4c-d202a6c3078f}, !- Name
  {26563376-ef65-4aeb-8532-462e6d081596}, !- HVAC Component
  {6cf4cedb-416a-40ec-86ea-f9b0303df286}; !- Port 1

OS:Sizing:Zone,
  {6bc44536-cf5d-45af-a34f-788a077d044c}, !- Handle
  {26563376-ef65-4aeb-8532-462e6d081596}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79229a9c-df22-4fb6-8950-8c67c819289e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {26563376-ef65-4aeb-8532-462e6d081596}, !- Thermal Zone
  {000a764e-a385-4ce9-9120-4fabb686e814}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2dd9eb33-5f7b-4a81-8c19-6636067eb586}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 1, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {000a764e-a385-4ce9-9120-4fabb686e814}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {7a507376-dd6c-4e5c-b326-a6af00504e5a}, !- Zone Supply Air Node Name
  {21c19571-f9c4-4e5a-8101-ef995a818660}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {425f91b1-517c-4679-a674-805b014778e9}, !- Handle
  Node 5,                                 !- Name
  {6cf4cedb-416a-40ec-86ea-f9b0303df286}, !- Inlet Port
  {7a507376-dd6c-4e5c-b326-a6af00504e5a}; !- Outlet Port

OS:Connection,
  {6cf4cedb-416a-40ec-86ea-f9b0303df286}, !- Handle
  {2c141416-a7c8-4139-bf3e-6acc2e6070da}, !- Name
  {bc3a62e5-e488-4238-ae65-e5245d422f19}, !- Source Object
  3,                                      !- Outlet Port
  {425f91b1-517c-4679-a674-805b014778e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a507376-dd6c-4e5c-b326-a6af00504e5a}, !- Handle
  {241f34da-0448-4e78-9cc6-f8bb890671ae}, !- Name
  {425f91b1-517c-4679-a674-805b014778e9}, !- Source Object
  3,                                      !- Outlet Port
  {000a764e-a385-4ce9-9120-4fabb686e814}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e44eed08-83fd-49b5-8601-a6da891a9b11}, !- Handle
  Node 6,                                 !- Name
  {21c19571-f9c4-4e5a-8101-ef995a818660}, !- Inlet Port
  {55ad44da-9b65-46cc-a600-9ab272b02861}; !- Outlet Port

OS:Connection,
  {55ad44da-9b65-46cc-a600-9ab272b02861}, !- Handle
  {b15f8843-f451-406b-be32-e13043d64dbe}, !- Name
  {e44eed08-83fd-49b5-8601-a6da891a9b11}, !- Source Object
  3,                                      !- Outlet Port
  {314ddca1-6651-419e-8850-eb6cc8a92480}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21c19571-f9c4-4e5a-8101-ef995a818660}, !- Handle
  {f2fcbc66-a8d0-4e29-a9d1-dc34e46fe487}, !- Name
  {000a764e-a385-4ce9-9120-4fabb686e814}, !- Source Object
  4,                                      !- Outlet Port
  {e44eed08-83fd-49b5-8601-a6da891a9b11}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {3ca43b38-c854-493f-a9e3-8e2314f3af8e}, !- Handle
  Corridor_Flr_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31e04c37-cbda-4d84-9240-c282a1ccb94b}, !- Zone Air Inlet Port List
  {5931d75d-f9db-4f65-bb16-93880ea0d486}, !- Zone Air Exhaust Port List
  {7039281a-50bd-4702-a05c-676c7874211b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd8a1e08-5602-47bc-8507-8529198599d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1de97b28-84a4-45f6-9998-1d623551dcb1}, !- Handle
  Node 7,                                 !- Name
  {7039281a-50bd-4702-a05c-676c7874211b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7039281a-50bd-4702-a05c-676c7874211b}, !- Handle
  {820ebd9c-6a4c-47e1-a818-7d878170a54f}, !- Name
  {3ca43b38-c854-493f-a9e3-8e2314f3af8e}, !- Source Object
  11,                                     !- Outlet Port
  {1de97b28-84a4-45f6-9998-1d623551dcb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31e04c37-cbda-4d84-9240-c282a1ccb94b}, !- Handle
  {8a9ea080-99a7-4bf7-b47d-38dbbb526a95}, !- Name
  {3ca43b38-c854-493f-a9e3-8e2314f3af8e}, !- HVAC Component
  {dd963887-3ade-4278-9a9c-a8fbdf032b13}; !- Port 1

OS:PortList,
  {5931d75d-f9db-4f65-bb16-93880ea0d486}, !- Handle
  {77a1f371-a674-49da-bffd-623ec17af025}, !- Name
  {3ca43b38-c854-493f-a9e3-8e2314f3af8e}, !- HVAC Component
  {0930ca25-d89a-4a63-8ee0-341f1768ea91}; !- Port 1

OS:Sizing:Zone,
  {b53d8f0a-0aad-46b6-af5f-18f8a8e5e69e}, !- Handle
  {3ca43b38-c854-493f-a9e3-8e2314f3af8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2ea053d-bb2b-48b1-b64a-2578b8159a59}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {3ca43b38-c854-493f-a9e3-8e2314f3af8e}, !- Thermal Zone
  {0f4ed129-8439-4553-8343-50915f4e5b0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {cd8a1e08-5602-47bc-8507-8529198599d4}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 2, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0f4ed129-8439-4553-8343-50915f4e5b0d}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {75d5849f-a26b-43d6-9175-141600e3a438}, !- Zone Supply Air Node Name
  {9bc7c9ae-4d41-4e12-85ea-b8982ccde5d9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {db7abdf0-29f6-43e1-a4c4-6660bf791b10}, !- Handle
  Node 8,                                 !- Name
  {0930ca25-d89a-4a63-8ee0-341f1768ea91}, !- Inlet Port
  {75d5849f-a26b-43d6-9175-141600e3a438}; !- Outlet Port

OS:Connection,
  {0930ca25-d89a-4a63-8ee0-341f1768ea91}, !- Handle
  {ec44c62d-c2be-443e-9a14-4b41aca2465c}, !- Name
  {5931d75d-f9db-4f65-bb16-93880ea0d486}, !- Source Object
  3,                                      !- Outlet Port
  {db7abdf0-29f6-43e1-a4c4-6660bf791b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d5849f-a26b-43d6-9175-141600e3a438}, !- Handle
  {f9dc7d01-beb1-4b59-b382-6e0345f9291a}, !- Name
  {db7abdf0-29f6-43e1-a4c4-6660bf791b10}, !- Source Object
  3,                                      !- Outlet Port
  {0f4ed129-8439-4553-8343-50915f4e5b0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9bde6639-27e1-496e-80e8-72b2f6b185f9}, !- Handle
  Node 9,                                 !- Name
  {9bc7c9ae-4d41-4e12-85ea-b8982ccde5d9}, !- Inlet Port
  {dd963887-3ade-4278-9a9c-a8fbdf032b13}; !- Outlet Port

OS:Connection,
  {dd963887-3ade-4278-9a9c-a8fbdf032b13}, !- Handle
  {5f4f5b9c-8896-4618-b409-763d49c91e89}, !- Name
  {9bde6639-27e1-496e-80e8-72b2f6b185f9}, !- Source Object
  3,                                      !- Outlet Port
  {31e04c37-cbda-4d84-9240-c282a1ccb94b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bc7c9ae-4d41-4e12-85ea-b8982ccde5d9}, !- Handle
  {e81a42a9-a4c2-4c23-a553-fbe9797628f8}, !- Name
  {0f4ed129-8439-4553-8343-50915f4e5b0d}, !- Source Object
  4,                                      !- Outlet Port
  {9bde6639-27e1-496e-80e8-72b2f6b185f9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {89429582-c7e5-4836-b961-1f2326ada43f}, !- Handle
  Corridor_Flr_5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ea8852a-f70a-43fa-8651-3de0b693b997}, !- Zone Air Inlet Port List
  {85d74e51-ff46-4ed5-96cc-3eda7a050766}, !- Zone Air Exhaust Port List
  {d035bde1-bdfa-4e68-a8a1-8b18d279ecc4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0149b5e8-9cbb-4cdc-a259-6c022e71a7e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ab1485a-b256-4d6d-ad08-e139e6b72f16}, !- Handle
  Node 10,                                !- Name
  {d035bde1-bdfa-4e68-a8a1-8b18d279ecc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d035bde1-bdfa-4e68-a8a1-8b18d279ecc4}, !- Handle
  {f7e9e384-219c-4520-9ef7-6aff0554d046}, !- Name
  {89429582-c7e5-4836-b961-1f2326ada43f}, !- Source Object
  11,                                     !- Outlet Port
  {0ab1485a-b256-4d6d-ad08-e139e6b72f16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ea8852a-f70a-43fa-8651-3de0b693b997}, !- Handle
  {99e25787-c81a-46e1-8ddc-c344e208ffee}, !- Name
  {89429582-c7e5-4836-b961-1f2326ada43f}, !- HVAC Component
  {32d23ec4-3df0-4856-bda4-0b240497201f}; !- Port 1

OS:PortList,
  {85d74e51-ff46-4ed5-96cc-3eda7a050766}, !- Handle
  {8771488e-b067-4778-82a9-c95e98b425b4}, !- Name
  {89429582-c7e5-4836-b961-1f2326ada43f}, !- HVAC Component
  {3b4ae9af-c64e-4475-8550-106d37e8c5b2}; !- Port 1

OS:Sizing:Zone,
  {d92a334d-b20e-477c-bafb-5e859486b248}, !- Handle
  {89429582-c7e5-4836-b961-1f2326ada43f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dae6fb52-3310-447d-ae2b-e07e24eaebd1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {89429582-c7e5-4836-b961-1f2326ada43f}, !- Thermal Zone
  {6ad47369-dce4-482a-9c4f-dabaf6937fb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0149b5e8-9cbb-4cdc-a259-6c022e71a7e4}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 3, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {6ad47369-dce4-482a-9c4f-dabaf6937fb8}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  {089b0a27-9de8-48f3-8f5c-b9a501d2710e}, !- Zone Supply Air Node Name
  {4bbb9de9-919c-4893-8781-f99ff6f87822}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4bb71767-670a-4292-8455-e0a9a2b653ee}, !- Handle
  Node 11,                                !- Name
  {3b4ae9af-c64e-4475-8550-106d37e8c5b2}, !- Inlet Port
  {089b0a27-9de8-48f3-8f5c-b9a501d2710e}; !- Outlet Port

OS:Connection,
  {3b4ae9af-c64e-4475-8550-106d37e8c5b2}, !- Handle
  {ae13b19a-6103-415e-95b1-5fe8b228b642}, !- Name
  {85d74e51-ff46-4ed5-96cc-3eda7a050766}, !- Source Object
  3,                                      !- Outlet Port
  {4bb71767-670a-4292-8455-e0a9a2b653ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {089b0a27-9de8-48f3-8f5c-b9a501d2710e}, !- Handle
  {97a70e72-8c94-433f-937e-69c27b18c9ce}, !- Name
  {4bb71767-670a-4292-8455-e0a9a2b653ee}, !- Source Object
  3,                                      !- Outlet Port
  {6ad47369-dce4-482a-9c4f-dabaf6937fb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1330285c-0975-452c-9ebb-36dd63c2432b}, !- Handle
  Node 12,                                !- Name
  {4bbb9de9-919c-4893-8781-f99ff6f87822}, !- Inlet Port
  {32d23ec4-3df0-4856-bda4-0b240497201f}; !- Outlet Port

OS:Connection,
  {32d23ec4-3df0-4856-bda4-0b240497201f}, !- Handle
  {4a237c5f-be45-4c4d-868c-8250111568ce}, !- Name
  {1330285c-0975-452c-9ebb-36dd63c2432b}, !- Source Object
  3,                                      !- Outlet Port
  {9ea8852a-f70a-43fa-8651-3de0b693b997}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bbb9de9-919c-4893-8781-f99ff6f87822}, !- Handle
  {87d7d225-4921-4d16-9bb2-48152cbf0811}, !- Name
  {6ad47369-dce4-482a-9c4f-dabaf6937fb8}, !- Source Object
  4,                                      !- Outlet Port
  {1330285c-0975-452c-9ebb-36dd63c2432b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {64560632-7723-4cdf-944f-d0e8dcae4b2b}, !- Handle
  Corridor_NW_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44e0fe09-e544-4d54-be66-d2fc1903f8ef}, !- Zone Air Inlet Port List
  {57279583-adff-4138-b55e-2fbf2ccb31e3}, !- Zone Air Exhaust Port List
  {f37d27df-b1ba-443d-8087-01bc717c0101}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4359c8e7-3189-402f-88e5-4e102cd1e628}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {454a6979-e699-40e6-80af-b9544a4978ea}, !- Handle
  Node 13,                                !- Name
  {f37d27df-b1ba-443d-8087-01bc717c0101}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f37d27df-b1ba-443d-8087-01bc717c0101}, !- Handle
  {16558214-85cc-4dee-bd4c-11a34cca1583}, !- Name
  {64560632-7723-4cdf-944f-d0e8dcae4b2b}, !- Source Object
  11,                                     !- Outlet Port
  {454a6979-e699-40e6-80af-b9544a4978ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44e0fe09-e544-4d54-be66-d2fc1903f8ef}, !- Handle
  {a116be2b-cbcf-42a7-a065-c2ffefb8823b}, !- Name
  {64560632-7723-4cdf-944f-d0e8dcae4b2b}, !- HVAC Component
  {e0233984-8e60-42d9-b049-c4d3d61d04c5}; !- Port 1

OS:PortList,
  {57279583-adff-4138-b55e-2fbf2ccb31e3}, !- Handle
  {b1d332af-0566-41f0-b95a-09a57b9c4b91}, !- Name
  {64560632-7723-4cdf-944f-d0e8dcae4b2b}, !- HVAC Component
  {f1abe0c7-d7dd-4929-b59a-d24af33d080b}; !- Port 1

OS:Sizing:Zone,
  {be874e88-1e48-4b72-ba5f-40b0a85d403e}, !- Handle
  {64560632-7723-4cdf-944f-d0e8dcae4b2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81ded18c-5657-4ce7-b956-fa217be3961d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {64560632-7723-4cdf-944f-d0e8dcae4b2b}, !- Thermal Zone
  {347ca1cc-9e0c-49a3-b595-1ef4963200ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4359c8e7-3189-402f-88e5-4e102cd1e628}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 4, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {347ca1cc-9e0c-49a3-b595-1ef4963200ec}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  {1061403a-5bff-45cd-8b2b-f0d39520e12d}, !- Zone Supply Air Node Name
  {e70f3d4a-5f22-43e0-9304-c01bb9d8173b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {0e46e8fd-8ad2-47c9-8929-9eb9e1dcf420}, !- Handle
  Node 14,                                !- Name
  {f1abe0c7-d7dd-4929-b59a-d24af33d080b}, !- Inlet Port
  {1061403a-5bff-45cd-8b2b-f0d39520e12d}; !- Outlet Port

OS:Connection,
  {f1abe0c7-d7dd-4929-b59a-d24af33d080b}, !- Handle
  {8f155956-37be-4bea-87ed-01984be1081f}, !- Name
  {57279583-adff-4138-b55e-2fbf2ccb31e3}, !- Source Object
  3,                                      !- Outlet Port
  {0e46e8fd-8ad2-47c9-8929-9eb9e1dcf420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1061403a-5bff-45cd-8b2b-f0d39520e12d}, !- Handle
  {0dfd9b73-e44c-4d17-8b1d-71312b708665}, !- Name
  {0e46e8fd-8ad2-47c9-8929-9eb9e1dcf420}, !- Source Object
  3,                                      !- Outlet Port
  {347ca1cc-9e0c-49a3-b595-1ef4963200ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b50b3b67-a493-42af-94ae-374ce786c0d6}, !- Handle
  Node 15,                                !- Name
  {e70f3d4a-5f22-43e0-9304-c01bb9d8173b}, !- Inlet Port
  {e0233984-8e60-42d9-b049-c4d3d61d04c5}; !- Outlet Port

OS:Connection,
  {e0233984-8e60-42d9-b049-c4d3d61d04c5}, !- Handle
  {20ae1703-78fc-4a4f-ac95-8dc1d6620fef}, !- Name
  {b50b3b67-a493-42af-94ae-374ce786c0d6}, !- Source Object
  3,                                      !- Outlet Port
  {44e0fe09-e544-4d54-be66-d2fc1903f8ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e70f3d4a-5f22-43e0-9304-c01bb9d8173b}, !- Handle
  {786591c4-f78f-4042-85d1-b9fc1a06dd3f}, !- Name
  {347ca1cc-9e0c-49a3-b595-1ef4963200ec}, !- Source Object
  4,                                      !- Outlet Port
  {b50b3b67-a493-42af-94ae-374ce786c0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {5ee6d208-1ab1-4971-8411-a2eca64842c2}, !- Handle
  Corridor_NW_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07e900aa-3e9c-4585-9ea8-eeea2ceb43e3}, !- Zone Air Inlet Port List
  {e3dc5b80-91f6-4bc9-a0d8-c4c6aebf4ea3}, !- Zone Air Exhaust Port List
  {81453d5c-efe9-434c-9ae4-2e00f4b82161}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce0b0f73-f9fd-4f00-bdf0-33175a80bc7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {458091ed-537c-498f-9e9b-dd9bf5685ebd}, !- Handle
  Node 16,                                !- Name
  {81453d5c-efe9-434c-9ae4-2e00f4b82161}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81453d5c-efe9-434c-9ae4-2e00f4b82161}, !- Handle
  {4138e779-d5df-4793-9f24-9071741a3e52}, !- Name
  {5ee6d208-1ab1-4971-8411-a2eca64842c2}, !- Source Object
  11,                                     !- Outlet Port
  {458091ed-537c-498f-9e9b-dd9bf5685ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07e900aa-3e9c-4585-9ea8-eeea2ceb43e3}, !- Handle
  {e47f12bf-93f1-4baf-9524-2a4adc10a282}, !- Name
  {5ee6d208-1ab1-4971-8411-a2eca64842c2}, !- HVAC Component
  {826d2b5a-cb8c-44d3-b146-74ae5cb0adea}; !- Port 1

OS:PortList,
  {e3dc5b80-91f6-4bc9-a0d8-c4c6aebf4ea3}, !- Handle
  {dc56218b-bc56-4284-b582-9783571ac955}, !- Name
  {5ee6d208-1ab1-4971-8411-a2eca64842c2}, !- HVAC Component
  {f014cad9-743e-4bb5-a257-4f9f0ad8bda5}; !- Port 1

OS:Sizing:Zone,
  {774e8e84-1c7f-465e-ab36-3cd09aaa5bf6}, !- Handle
  {5ee6d208-1ab1-4971-8411-a2eca64842c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b7df4f5-d162-4d42-a92e-50f222bfb7e3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5ee6d208-1ab1-4971-8411-a2eca64842c2}, !- Thermal Zone
  {b4f5ffb9-1b8c-458c-b402-049371059c52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce0b0f73-f9fd-4f00-bdf0-33175a80bc7c}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 5, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {b4f5ffb9-1b8c-458c-b402-049371059c52}, !- Handle
  Zone HVAC Ideal Loads Air System 6,     !- Name
  ,                                       !- Availability Schedule Name
  {b16ec20e-d5fa-48e7-a639-2e4d75b1a49e}, !- Zone Supply Air Node Name
  {ffcb7f91-ac55-44e9-8461-b16fec1a1db3}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {052052be-3bf4-40f7-ae07-9fbb81af5234}, !- Handle
  Node 17,                                !- Name
  {f014cad9-743e-4bb5-a257-4f9f0ad8bda5}, !- Inlet Port
  {b16ec20e-d5fa-48e7-a639-2e4d75b1a49e}; !- Outlet Port

OS:Connection,
  {f014cad9-743e-4bb5-a257-4f9f0ad8bda5}, !- Handle
  {1d293000-4777-4438-b85a-f5e1fbcf5eeb}, !- Name
  {e3dc5b80-91f6-4bc9-a0d8-c4c6aebf4ea3}, !- Source Object
  3,                                      !- Outlet Port
  {052052be-3bf4-40f7-ae07-9fbb81af5234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16ec20e-d5fa-48e7-a639-2e4d75b1a49e}, !- Handle
  {192842c9-3193-4ec4-bfb5-4b5a118ada2b}, !- Name
  {052052be-3bf4-40f7-ae07-9fbb81af5234}, !- Source Object
  3,                                      !- Outlet Port
  {b4f5ffb9-1b8c-458c-b402-049371059c52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bbe2295-364c-4226-a182-3fe776fcf451}, !- Handle
  Node 18,                                !- Name
  {ffcb7f91-ac55-44e9-8461-b16fec1a1db3}, !- Inlet Port
  {826d2b5a-cb8c-44d3-b146-74ae5cb0adea}; !- Outlet Port

OS:Connection,
  {826d2b5a-cb8c-44d3-b146-74ae5cb0adea}, !- Handle
  {90e13541-9ebe-4e7d-aaa5-68dbd009c27a}, !- Name
  {1bbe2295-364c-4226-a182-3fe776fcf451}, !- Source Object
  3,                                      !- Outlet Port
  {07e900aa-3e9c-4585-9ea8-eeea2ceb43e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffcb7f91-ac55-44e9-8461-b16fec1a1db3}, !- Handle
  {df6c8de2-5782-4fe7-b117-1bcfe2f38058}, !- Name
  {b4f5ffb9-1b8c-458c-b402-049371059c52}, !- Source Object
  4,                                      !- Outlet Port
  {1bbe2295-364c-4226-a182-3fe776fcf451}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {5de383d1-bc8a-41cd-9a48-8f9d8a3e46c7}, !- Handle
  Corridor_SE_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b30efa1-4961-491e-90bd-0c250bbc1887}, !- Zone Air Inlet Port List
  {9558a789-0ae0-4753-9c89-ad07eecd3d1d}, !- Zone Air Exhaust Port List
  {d431ca4c-0cfd-4ad2-9d9e-6e79e5f5cb0b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {473a7944-d6ae-49aa-9a7b-b072de2c861d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {294a7cdc-8a0d-4f36-ac08-174f2507bea3}, !- Handle
  Node 19,                                !- Name
  {d431ca4c-0cfd-4ad2-9d9e-6e79e5f5cb0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d431ca4c-0cfd-4ad2-9d9e-6e79e5f5cb0b}, !- Handle
  {02c3b929-0252-4538-8821-9b3cda5d95bd}, !- Name
  {5de383d1-bc8a-41cd-9a48-8f9d8a3e46c7}, !- Source Object
  11,                                     !- Outlet Port
  {294a7cdc-8a0d-4f36-ac08-174f2507bea3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b30efa1-4961-491e-90bd-0c250bbc1887}, !- Handle
  {f7377905-908a-483b-b6cf-5d27c349309b}, !- Name
  {5de383d1-bc8a-41cd-9a48-8f9d8a3e46c7}, !- HVAC Component
  {980c46c0-9ea2-4267-8c4d-5ef940b4fb58}; !- Port 1

OS:PortList,
  {9558a789-0ae0-4753-9c89-ad07eecd3d1d}, !- Handle
  {10a41666-5c63-4a53-a92b-a29c9be70693}, !- Name
  {5de383d1-bc8a-41cd-9a48-8f9d8a3e46c7}, !- HVAC Component
  {92935907-836b-43e4-8380-d697e9d2a7aa}; !- Port 1

OS:Sizing:Zone,
  {f1d5e8e8-0054-4603-ab5e-4ee317e3e8a3}, !- Handle
  {5de383d1-bc8a-41cd-9a48-8f9d8a3e46c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ccee884-46cd-469f-83f5-be4fe412cc19}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {5de383d1-bc8a-41cd-9a48-8f9d8a3e46c7}, !- Thermal Zone
  {03724a93-d726-42d4-8b5e-6ad80199561c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {473a7944-d6ae-49aa-9a7b-b072de2c861d}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 6, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {03724a93-d726-42d4-8b5e-6ad80199561c}, !- Handle
  Zone HVAC Ideal Loads Air System 7,     !- Name
  ,                                       !- Availability Schedule Name
  {d753f2f7-c1e7-47f5-8353-f56820a2acd3}, !- Zone Supply Air Node Name
  {9f6b840c-adef-4427-bfef-ab3b363030af}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {cc333c2d-830f-45f0-a4e7-f84168d77fe5}, !- Handle
  Node 20,                                !- Name
  {92935907-836b-43e4-8380-d697e9d2a7aa}, !- Inlet Port
  {d753f2f7-c1e7-47f5-8353-f56820a2acd3}; !- Outlet Port

OS:Connection,
  {92935907-836b-43e4-8380-d697e9d2a7aa}, !- Handle
  {4324046e-534d-4a44-abeb-11844174b173}, !- Name
  {9558a789-0ae0-4753-9c89-ad07eecd3d1d}, !- Source Object
  3,                                      !- Outlet Port
  {cc333c2d-830f-45f0-a4e7-f84168d77fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d753f2f7-c1e7-47f5-8353-f56820a2acd3}, !- Handle
  {658cc1c5-f98c-42fe-880e-598a2a3e4e94}, !- Name
  {cc333c2d-830f-45f0-a4e7-f84168d77fe5}, !- Source Object
  3,                                      !- Outlet Port
  {03724a93-d726-42d4-8b5e-6ad80199561c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5cbec61-62a3-4b29-b9c8-a1cc14325122}, !- Handle
  Node 21,                                !- Name
  {9f6b840c-adef-4427-bfef-ab3b363030af}, !- Inlet Port
  {980c46c0-9ea2-4267-8c4d-5ef940b4fb58}; !- Outlet Port

OS:Connection,
  {980c46c0-9ea2-4267-8c4d-5ef940b4fb58}, !- Handle
  {b73bd08d-561a-4d5d-b793-ccdd426b8266}, !- Name
  {d5cbec61-62a3-4b29-b9c8-a1cc14325122}, !- Source Object
  3,                                      !- Outlet Port
  {7b30efa1-4961-491e-90bd-0c250bbc1887}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f6b840c-adef-4427-bfef-ab3b363030af}, !- Handle
  {b7606388-2a75-4fef-bd19-b58b1d9f386f}, !- Name
  {03724a93-d726-42d4-8b5e-6ad80199561c}, !- Source Object
  4,                                      !- Outlet Port
  {d5cbec61-62a3-4b29-b9c8-a1cc14325122}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {6bef40df-660d-4b6e-bcd8-1c3db60d91a1}, !- Handle
  Corridor_SE_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f67b3dbe-352f-4993-ba5b-ed8434b3b175}, !- Zone Air Inlet Port List
  {43a66470-913b-4248-9ddf-c9fa15bbcb17}, !- Zone Air Exhaust Port List
  {a0597d74-2685-4996-ab2e-41c2d09db453}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cfd5f4c-06b5-4807-87a1-479b67ed55bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b56d6ce-d47e-4527-b81e-477ea75216e4}, !- Handle
  Node 22,                                !- Name
  {a0597d74-2685-4996-ab2e-41c2d09db453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0597d74-2685-4996-ab2e-41c2d09db453}, !- Handle
  {dd12df0d-ac7d-4e42-96e7-a6133bcacbb9}, !- Name
  {6bef40df-660d-4b6e-bcd8-1c3db60d91a1}, !- Source Object
  11,                                     !- Outlet Port
  {1b56d6ce-d47e-4527-b81e-477ea75216e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f67b3dbe-352f-4993-ba5b-ed8434b3b175}, !- Handle
  {e320a434-a9f6-482c-9206-ce2e9e1223f7}, !- Name
  {6bef40df-660d-4b6e-bcd8-1c3db60d91a1}, !- HVAC Component
  {88e73df4-8d90-48ee-bbb9-29f572aebbb5}; !- Port 1

OS:PortList,
  {43a66470-913b-4248-9ddf-c9fa15bbcb17}, !- Handle
  {782a6212-4dc5-43f4-bb2d-3d88d3f6f0ef}, !- Name
  {6bef40df-660d-4b6e-bcd8-1c3db60d91a1}, !- HVAC Component
  {dc2f9a4f-0f54-44bd-9b2e-b4d2fc34c7eb}; !- Port 1

OS:Sizing:Zone,
  {f63e28fa-3af3-45f2-8243-32ec15e659c3}, !- Handle
  {6bef40df-660d-4b6e-bcd8-1c3db60d91a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04e98df8-5a18-42d1-b818-f157851f6902}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {6bef40df-660d-4b6e-bcd8-1c3db60d91a1}, !- Thermal Zone
  {9d9d156d-7363-4a78-8c92-2f890e553384}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3cfd5f4c-06b5-4807-87a1-479b67ed55bf}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 7, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {9d9d156d-7363-4a78-8c92-2f890e553384}, !- Handle
  Zone HVAC Ideal Loads Air System 8,     !- Name
  ,                                       !- Availability Schedule Name
  {29cb3ac1-8666-403f-a3a5-6f937ac901ef}, !- Zone Supply Air Node Name
  {534474de-7238-4113-97ef-67d8562b15a7}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {aaae870f-1b72-42ef-9127-d4ec05232680}, !- Handle
  Node 23,                                !- Name
  {dc2f9a4f-0f54-44bd-9b2e-b4d2fc34c7eb}, !- Inlet Port
  {29cb3ac1-8666-403f-a3a5-6f937ac901ef}; !- Outlet Port

OS:Connection,
  {dc2f9a4f-0f54-44bd-9b2e-b4d2fc34c7eb}, !- Handle
  {d717ec8f-0769-4955-8e4c-7bcbd64e632b}, !- Name
  {43a66470-913b-4248-9ddf-c9fa15bbcb17}, !- Source Object
  3,                                      !- Outlet Port
  {aaae870f-1b72-42ef-9127-d4ec05232680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29cb3ac1-8666-403f-a3a5-6f937ac901ef}, !- Handle
  {05865069-148c-405b-b7b5-bf04987e23ec}, !- Name
  {aaae870f-1b72-42ef-9127-d4ec05232680}, !- Source Object
  3,                                      !- Outlet Port
  {9d9d156d-7363-4a78-8c92-2f890e553384}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c3b6e90-7d02-45f3-98df-62926b04afa3}, !- Handle
  Node 24,                                !- Name
  {534474de-7238-4113-97ef-67d8562b15a7}, !- Inlet Port
  {88e73df4-8d90-48ee-bbb9-29f572aebbb5}; !- Outlet Port

OS:Connection,
  {88e73df4-8d90-48ee-bbb9-29f572aebbb5}, !- Handle
  {3c2a98c2-b8a3-49fa-b3f3-e0fb09c9faa2}, !- Name
  {7c3b6e90-7d02-45f3-98df-62926b04afa3}, !- Source Object
  3,                                      !- Outlet Port
  {f67b3dbe-352f-4993-ba5b-ed8434b3b175}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {534474de-7238-4113-97ef-67d8562b15a7}, !- Handle
  {dc100cb3-1934-4826-9440-a85b42ba6bc1}, !- Name
  {9d9d156d-7363-4a78-8c92-2f890e553384}, !- Source Object
  4,                                      !- Outlet Port
  {7c3b6e90-7d02-45f3-98df-62926b04afa3}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {3bb08059-a7e6-4271-a271-c25112ef3d78}, !- Handle
  Dining_Flr_5 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07926ab9-f64f-47aa-882f-a34c7b5a46d7}, !- Zone Air Inlet Port List
  {558440fd-d064-477a-aae7-6261c47db322}, !- Zone Air Exhaust Port List
  {57bc103e-e9a5-4134-b177-579c91c02277}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd7d7540-d761-4c8f-b039-36e84efbf324}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc323eed-a815-4eb7-8bfa-437410733e9b}, !- Handle
  Node 25,                                !- Name
  {57bc103e-e9a5-4134-b177-579c91c02277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57bc103e-e9a5-4134-b177-579c91c02277}, !- Handle
  {0d4c5afa-3382-415c-a20b-da84345f1714}, !- Name
  {3bb08059-a7e6-4271-a271-c25112ef3d78}, !- Source Object
  11,                                     !- Outlet Port
  {dc323eed-a815-4eb7-8bfa-437410733e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07926ab9-f64f-47aa-882f-a34c7b5a46d7}, !- Handle
  {7f82e565-2071-4909-bd8e-43a518a31fd7}, !- Name
  {3bb08059-a7e6-4271-a271-c25112ef3d78}, !- HVAC Component
  {09a5a963-d47f-404f-aad9-8978b0a4d7d2}; !- Port 1

OS:PortList,
  {558440fd-d064-477a-aae7-6261c47db322}, !- Handle
  {28175484-9373-4511-934b-b8d28a67293a}, !- Name
  {3bb08059-a7e6-4271-a271-c25112ef3d78}, !- HVAC Component
  {cd8d0365-f7a9-4d87-a75f-0996bb688301}; !- Port 1

OS:Sizing:Zone,
  {51d91ef3-fff6-4b0f-805e-31010305f693}, !- Handle
  {3bb08059-a7e6-4271-a271-c25112ef3d78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fec864ac-c79a-495e-8924-10fd27226ac8}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {3bb08059-a7e6-4271-a271-c25112ef3d78}, !- Thermal Zone
  {b3ba1909-a9b7-49c7-8e47-6817ba5e9077}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fd7d7540-d761-4c8f-b039-36e84efbf324}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 1, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {b3ba1909-a9b7-49c7-8e47-6817ba5e9077}, !- Handle
  Zone HVAC Ideal Loads Air System 9,     !- Name
  ,                                       !- Availability Schedule Name
  {8445b096-c378-4909-b228-71fea14e169e}, !- Zone Supply Air Node Name
  {91f4c495-0068-409d-8dcc-1931fc7835da}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
