  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {2a4a33ec-dcf5-4fb0-bd46-cd8b318296e5}, !- Handle
  Node 26,                                !- Name
  {cd8d0365-f7a9-4d87-a75f-0996bb688301}, !- Inlet Port
  {8445b096-c378-4909-b228-71fea14e169e}; !- Outlet Port

OS:Connection,
  {cd8d0365-f7a9-4d87-a75f-0996bb688301}, !- Handle
  {8f8fa1a2-5f5e-427f-a601-6f845c3220d3}, !- Name
  {558440fd-d064-477a-aae7-6261c47db322}, !- Source Object
  3,                                      !- Outlet Port
  {2a4a33ec-dcf5-4fb0-bd46-cd8b318296e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8445b096-c378-4909-b228-71fea14e169e}, !- Handle
  {7401ddd5-9777-4ea2-8ec6-99ceb60bb51c}, !- Name
  {2a4a33ec-dcf5-4fb0-bd46-cd8b318296e5}, !- Source Object
  3,                                      !- Outlet Port
  {b3ba1909-a9b7-49c7-8e47-6817ba5e9077}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b35c466-5594-4d4e-a57d-6ef46cc25f36}, !- Handle
  Node 27,                                !- Name
  {91f4c495-0068-409d-8dcc-1931fc7835da}, !- Inlet Port
  {09a5a963-d47f-404f-aad9-8978b0a4d7d2}; !- Outlet Port

OS:Connection,
  {09a5a963-d47f-404f-aad9-8978b0a4d7d2}, !- Handle
  {8b674e23-a240-4976-8185-e91de8de4e43}, !- Name
  {2b35c466-5594-4d4e-a57d-6ef46cc25f36}, !- Source Object
  3,                                      !- Outlet Port
  {07926ab9-f64f-47aa-882f-a34c7b5a46d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91f4c495-0068-409d-8dcc-1931fc7835da}, !- Handle
  {0bd278d1-f89a-4395-8fd4-8844d106bda0}, !- Name
  {b3ba1909-a9b7-49c7-8e47-6817ba5e9077}, !- Source Object
  4,                                      !- Outlet Port
  {2b35c466-5594-4d4e-a57d-6ef46cc25f36}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {ad11244e-d98e-4b11-b061-f5a925a2ab87}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2dcd5de-15fa-40a5-bd03-ee6deb6294a1}, !- Zone Air Inlet Port List
  {3dc66f42-1b6b-466f-a8fc-10b8b2842116}, !- Zone Air Exhaust Port List
  {79fe5c3b-17cb-4c3c-af35-7230abaacbaa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4333492d-fbd5-408f-9714-100c2c4522a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa565ff2-b713-4347-b393-1bc7dd3e597f}, !- Handle
  Node 28,                                !- Name
  {79fe5c3b-17cb-4c3c-af35-7230abaacbaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79fe5c3b-17cb-4c3c-af35-7230abaacbaa}, !- Handle
  {a8662835-799b-445e-85a8-c27b34eaa669}, !- Name
  {ad11244e-d98e-4b11-b061-f5a925a2ab87}, !- Source Object
  11,                                     !- Outlet Port
  {aa565ff2-b713-4347-b393-1bc7dd3e597f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2dcd5de-15fa-40a5-bd03-ee6deb6294a1}, !- Handle
  {35b484bb-58f5-41f5-8cfb-15897044d864}, !- Name
  {ad11244e-d98e-4b11-b061-f5a925a2ab87}, !- HVAC Component
  {e9e1deb4-c1e6-40ba-bf91-28d59eb14e19}; !- Port 1

OS:PortList,
  {3dc66f42-1b6b-466f-a8fc-10b8b2842116}, !- Handle
  {6fd95ba1-8234-4c58-9089-dae39ba6f2db}, !- Name
  {ad11244e-d98e-4b11-b061-f5a925a2ab87}, !- HVAC Component
  {21544e96-8c7f-473f-9ae0-343e1593978d}; !- Port 1

OS:Sizing:Zone,
  {425036ca-0964-42bc-bebf-398d551db016}, !- Handle
  {ad11244e-d98e-4b11-b061-f5a925a2ab87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4473563-2868-4b18-843b-cda5d2757a29}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {ad11244e-d98e-4b11-b061-f5a925a2ab87}, !- Thermal Zone
  {b09d8cf7-a8fa-45a1-be68-7fec2114442b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4333492d-fbd5-408f-9714-100c2c4522a8}, !- Handle
  Space Function Health care facility operating room Thermostat 1, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {b09d8cf7-a8fa-45a1-be68-7fec2114442b}, !- Handle
  Zone HVAC Ideal Loads Air System 10,    !- Name
  ,                                       !- Availability Schedule Name
  {cfc30b5b-09cf-4dca-ad58-23e98d4f4dc8}, !- Zone Supply Air Node Name
  {7616fc03-3f34-4966-8c6c-ff6b8bda4faf}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {fbbc4c11-cccd-4cf8-b4dd-b2c5cc62bc54}, !- Handle
  Node 29,                                !- Name
  {21544e96-8c7f-473f-9ae0-343e1593978d}, !- Inlet Port
  {cfc30b5b-09cf-4dca-ad58-23e98d4f4dc8}; !- Outlet Port

OS:Connection,
  {21544e96-8c7f-473f-9ae0-343e1593978d}, !- Handle
  {8b4ecc25-28e5-43ba-8d58-bf7e3e37e09a}, !- Name
  {3dc66f42-1b6b-466f-a8fc-10b8b2842116}, !- Source Object
  3,                                      !- Outlet Port
  {fbbc4c11-cccd-4cf8-b4dd-b2c5cc62bc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc30b5b-09cf-4dca-ad58-23e98d4f4dc8}, !- Handle
  {8b2cd5f1-02a7-419b-ae76-cce7bb9754d0}, !- Name
  {fbbc4c11-cccd-4cf8-b4dd-b2c5cc62bc54}, !- Source Object
  3,                                      !- Outlet Port
  {b09d8cf7-a8fa-45a1-be68-7fec2114442b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7a752fa-ec35-4cac-bc6d-577eacb9d73c}, !- Handle
  Node 30,                                !- Name
  {7616fc03-3f34-4966-8c6c-ff6b8bda4faf}, !- Inlet Port
  {e9e1deb4-c1e6-40ba-bf91-28d59eb14e19}; !- Outlet Port

OS:Connection,
  {e9e1deb4-c1e6-40ba-bf91-28d59eb14e19}, !- Handle
  {7e27c558-b7e4-408e-9b96-796460277633}, !- Name
  {d7a752fa-ec35-4cac-bc6d-577eacb9d73c}, !- Source Object
  3,                                      !- Outlet Port
  {e2dcd5de-15fa-40a5-bd03-ee6deb6294a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7616fc03-3f34-4966-8c6c-ff6b8bda4faf}, !- Handle
  {1520094f-7356-43c7-914c-2a5099c77ede}, !- Name
  {b09d8cf7-a8fa-45a1-be68-7fec2114442b}, !- Source Object
  4,                                      !- Outlet Port
  {d7a752fa-ec35-4cac-bc6d-577eacb9d73c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {c5ad6f6b-8f40-45d8-a083-394723988760}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57ba2ffb-adf8-4dc8-bd92-2fd3aae4866b}, !- Zone Air Inlet Port List
  {8f1a3862-3e6c-4647-a125-9bdf0b23febc}, !- Zone Air Exhaust Port List
  {14d70035-4454-4656-b8b1-703ef8cbe1b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afa4b9b5-1bb9-4c70-9a34-5504f358ed09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10b4a215-8e9b-45c5-a5a6-2d1549753492}, !- Handle
  Node 31,                                !- Name
  {14d70035-4454-4656-b8b1-703ef8cbe1b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14d70035-4454-4656-b8b1-703ef8cbe1b9}, !- Handle
  {ad85b688-6e98-4a90-9cbe-344244c7298b}, !- Name
  {c5ad6f6b-8f40-45d8-a083-394723988760}, !- Source Object
  11,                                     !- Outlet Port
  {10b4a215-8e9b-45c5-a5a6-2d1549753492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57ba2ffb-adf8-4dc8-bd92-2fd3aae4866b}, !- Handle
  {3ce424a1-92c7-4fb7-a14f-72b37bd50dd9}, !- Name
  {c5ad6f6b-8f40-45d8-a083-394723988760}, !- HVAC Component
  {f8c49a23-1465-4db3-be6a-e34a433f7479}; !- Port 1

OS:PortList,
  {8f1a3862-3e6c-4647-a125-9bdf0b23febc}, !- Handle
  {f6be2813-f086-4cfd-881a-6c1fab0455fb}, !- Name
  {c5ad6f6b-8f40-45d8-a083-394723988760}, !- HVAC Component
  {188ea471-6cde-4d99-846c-bff02409c3da}; !- Port 1

OS:Sizing:Zone,
  {4615fe42-0702-4a80-bfba-9c70b6732034}, !- Handle
  {c5ad6f6b-8f40-45d8-a083-394723988760}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ada93740-a27f-4c27-882c-8cb71a268824}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c5ad6f6b-8f40-45d8-a083-394723988760}, !- Thermal Zone
  {4d209c9d-bdf7-47be-9216-8a9e89cdd28a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {afa4b9b5-1bb9-4c70-9a34-5504f358ed09}, !- Handle
  Space Function Health care facility operating room Thermostat 2, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4d209c9d-bdf7-47be-9216-8a9e89cdd28a}, !- Handle
  Zone HVAC Ideal Loads Air System 11,    !- Name
  ,                                       !- Availability Schedule Name
  {717e3def-c9ca-458d-aad8-729ce8cfcbf4}, !- Zone Supply Air Node Name
  {ecc36ece-eb66-4977-8d73-eb8901ef1078}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {e778b34e-4000-4968-bc89-5460e818fd5f}, !- Handle
  Node 32,                                !- Name
  {188ea471-6cde-4d99-846c-bff02409c3da}, !- Inlet Port
  {717e3def-c9ca-458d-aad8-729ce8cfcbf4}; !- Outlet Port

OS:Connection,
  {188ea471-6cde-4d99-846c-bff02409c3da}, !- Handle
  {113f6978-6426-493c-9147-56bba457a591}, !- Name
  {8f1a3862-3e6c-4647-a125-9bdf0b23febc}, !- Source Object
  3,                                      !- Outlet Port
  {e778b34e-4000-4968-bc89-5460e818fd5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717e3def-c9ca-458d-aad8-729ce8cfcbf4}, !- Handle
  {81e5bd15-0279-41e4-bfd2-a16414834c90}, !- Name
  {e778b34e-4000-4968-bc89-5460e818fd5f}, !- Source Object
  3,                                      !- Outlet Port
  {4d209c9d-bdf7-47be-9216-8a9e89cdd28a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95e4dbc3-5cdd-429e-b6ee-2171172db29c}, !- Handle
  Node 33,                                !- Name
  {ecc36ece-eb66-4977-8d73-eb8901ef1078}, !- Inlet Port
  {f8c49a23-1465-4db3-be6a-e34a433f7479}; !- Outlet Port

OS:Connection,
  {f8c49a23-1465-4db3-be6a-e34a433f7479}, !- Handle
  {4f8779e5-1a3f-4e8a-b2a1-fc1eec7f6186}, !- Name
  {95e4dbc3-5cdd-429e-b6ee-2171172db29c}, !- Source Object
  3,                                      !- Outlet Port
  {57ba2ffb-adf8-4dc8-bd92-2fd3aae4866b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecc36ece-eb66-4977-8d73-eb8901ef1078}, !- Handle
  {135823fe-1a33-4cca-9bcc-b49cbc22a7be}, !- Name
  {4d209c9d-bdf7-47be-9216-8a9e89cdd28a}, !- Source Object
  4,                                      !- Outlet Port
  {95e4dbc3-5cdd-429e-b6ee-2171172db29c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {26276651-2b39-4571-ab84-d0f1315fdd17}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d73111a4-2d26-4175-9b91-1e58f688f8c2}, !- Zone Air Inlet Port List
  {b4e649a2-00c2-479c-89cb-7598b0070859}, !- Zone Air Exhaust Port List
  {0db17abb-1195-4387-a579-115f65a50aed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce8ee83a-01a7-4673-a240-68561b23621b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fbac6aa-5a98-4ce7-8614-4fce07bf8453}, !- Handle
  Node 34,                                !- Name
  {0db17abb-1195-4387-a579-115f65a50aed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0db17abb-1195-4387-a579-115f65a50aed}, !- Handle
  {45335f2c-c263-4d98-a0e6-a3865189c195}, !- Name
  {26276651-2b39-4571-ab84-d0f1315fdd17}, !- Source Object
  11,                                     !- Outlet Port
  {3fbac6aa-5a98-4ce7-8614-4fce07bf8453}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d73111a4-2d26-4175-9b91-1e58f688f8c2}, !- Handle
  {ae6b67b0-97ca-4e1d-be38-2e306247602a}, !- Name
  {26276651-2b39-4571-ab84-d0f1315fdd17}, !- HVAC Component
  {1d6c5984-eaa7-4de1-8e9a-a778c2decd54}; !- Port 1

OS:PortList,
  {b4e649a2-00c2-479c-89cb-7598b0070859}, !- Handle
  {e872a316-ab3d-46ff-bc4e-a0d30fabe79c}, !- Name
  {26276651-2b39-4571-ab84-d0f1315fdd17}, !- HVAC Component
  {35441484-fd36-41a9-a8af-01ce411e1455}; !- Port 1

OS:Sizing:Zone,
  {689afb8c-963c-4c02-8263-49ac048b147c}, !- Handle
  {26276651-2b39-4571-ab84-d0f1315fdd17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8eb9e8db-abff-4171-83cf-9a701b5263fe}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {26276651-2b39-4571-ab84-d0f1315fdd17}, !- Thermal Zone
  {fd427f7e-61b6-49bd-9e56-2bde0897fa53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce8ee83a-01a7-4673-a240-68561b23621b}, !- Handle
  Space Function Health care facility nurses station Thermostat 1, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fd427f7e-61b6-49bd-9e56-2bde0897fa53}, !- Handle
  Zone HVAC Ideal Loads Air System 12,    !- Name
  ,                                       !- Availability Schedule Name
  {659c38f7-d7bb-42d3-a598-9e45bf6ae01c}, !- Zone Supply Air Node Name
  {1919264e-2434-4929-8de1-57b4ad9eb771}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {a2df656c-22bd-4407-8421-630d91e49fd7}, !- Handle
  Node 35,                                !- Name
  {35441484-fd36-41a9-a8af-01ce411e1455}, !- Inlet Port
  {659c38f7-d7bb-42d3-a598-9e45bf6ae01c}; !- Outlet Port

OS:Connection,
  {35441484-fd36-41a9-a8af-01ce411e1455}, !- Handle
  {63b4ac92-88d8-4bd9-84c6-cef4e4cd80c1}, !- Name
  {b4e649a2-00c2-479c-89cb-7598b0070859}, !- Source Object
  3,                                      !- Outlet Port
  {a2df656c-22bd-4407-8421-630d91e49fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659c38f7-d7bb-42d3-a598-9e45bf6ae01c}, !- Handle
  {8b0cb514-b298-420a-a9d7-2fdbb1253548}, !- Name
  {a2df656c-22bd-4407-8421-630d91e49fd7}, !- Source Object
  3,                                      !- Outlet Port
  {fd427f7e-61b6-49bd-9e56-2bde0897fa53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5b8e0f9-9a94-4595-b780-75ec80e5c2c2}, !- Handle
  Node 36,                                !- Name
  {1919264e-2434-4929-8de1-57b4ad9eb771}, !- Inlet Port
  {1d6c5984-eaa7-4de1-8e9a-a778c2decd54}; !- Outlet Port

OS:Connection,
  {1d6c5984-eaa7-4de1-8e9a-a778c2decd54}, !- Handle
  {ff1072d9-5b36-41e9-898f-6b488a092031}, !- Name
  {d5b8e0f9-9a94-4595-b780-75ec80e5c2c2}, !- Source Object
  3,                                      !- Outlet Port
  {d73111a4-2d26-4175-9b91-1e58f688f8c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1919264e-2434-4929-8de1-57b4ad9eb771}, !- Handle
  {a33ac8b0-fe33-4239-aaa8-c932e4394184}, !- Name
  {fd427f7e-61b6-49bd-9e56-2bde0897fa53}, !- Source Object
  4,                                      !- Outlet Port
  {d5b8e0f9-9a94-4595-b780-75ec80e5c2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f1989d4b-09bf-4e67-a928-72f6a4d7b4d2}, !- Handle
  ER_Trauma1_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45598ac0-1669-4c9b-b353-f6ed3dd57fb9}, !- Zone Air Inlet Port List
  {5034b559-e94d-4a45-885b-9928a5573791}, !- Zone Air Exhaust Port List
  {e2374839-ba30-4129-aa61-67d27597613c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb4ab1d5-952e-4c5c-a1d5-998e80a5f930}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d53cd26e-c0df-4128-8a85-0d37dcc81cd2}, !- Handle
  Node 37,                                !- Name
  {e2374839-ba30-4129-aa61-67d27597613c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2374839-ba30-4129-aa61-67d27597613c}, !- Handle
  {01775d7f-cd7c-44f0-aec7-c44feb893ea5}, !- Name
  {f1989d4b-09bf-4e67-a928-72f6a4d7b4d2}, !- Source Object
  11,                                     !- Outlet Port
  {d53cd26e-c0df-4128-8a85-0d37dcc81cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45598ac0-1669-4c9b-b353-f6ed3dd57fb9}, !- Handle
  {7d922b5e-6f35-4e12-a09d-24b176ba1360}, !- Name
  {f1989d4b-09bf-4e67-a928-72f6a4d7b4d2}, !- HVAC Component
  {a17ccd89-4e0c-4fc3-b74a-5d403456c4ac}; !- Port 1

OS:PortList,
  {5034b559-e94d-4a45-885b-9928a5573791}, !- Handle
  {55b6b50b-efe8-4aa4-b504-6e57ad67243a}, !- Name
  {f1989d4b-09bf-4e67-a928-72f6a4d7b4d2}, !- HVAC Component
  {5efc6b22-1509-43b4-b5e1-d6ec98b9fbfb}; !- Port 1

OS:Sizing:Zone,
  {c2ed9232-0dde-461b-8a70-a6034d401778}, !- Handle
  {f1989d4b-09bf-4e67-a928-72f6a4d7b4d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42493581-9ff3-4a2a-8f82-2464542f4db3}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {f1989d4b-09bf-4e67-a928-72f6a4d7b4d2}, !- Thermal Zone
  {3d35fbc6-b144-4b12-8257-523d901ea2ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {eb4ab1d5-952e-4c5c-a1d5-998e80a5f930}, !- Handle
  Space Function Health care facility operating room Thermostat 3, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {3d35fbc6-b144-4b12-8257-523d901ea2ea}, !- Handle
  Zone HVAC Ideal Loads Air System 13,    !- Name
  ,                                       !- Availability Schedule Name
  {5a3f6916-071c-4c5f-a719-cf309031fd0c}, !- Zone Supply Air Node Name
  {9d2c6d6f-459a-4917-84ca-4a90cc00931a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {e16820f5-084a-4bd0-a3b7-8a9be56ac823}, !- Handle
  Node 38,                                !- Name
  {5efc6b22-1509-43b4-b5e1-d6ec98b9fbfb}, !- Inlet Port
  {5a3f6916-071c-4c5f-a719-cf309031fd0c}; !- Outlet Port

OS:Connection,
  {5efc6b22-1509-43b4-b5e1-d6ec98b9fbfb}, !- Handle
  {d34e8321-b095-45f7-b90d-0009f98b6cc7}, !- Name
  {5034b559-e94d-4a45-885b-9928a5573791}, !- Source Object
  3,                                      !- Outlet Port
  {e16820f5-084a-4bd0-a3b7-8a9be56ac823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3f6916-071c-4c5f-a719-cf309031fd0c}, !- Handle
  {30107dc1-c513-4955-a667-16932b78849a}, !- Name
  {e16820f5-084a-4bd0-a3b7-8a9be56ac823}, !- Source Object
  3,                                      !- Outlet Port
  {3d35fbc6-b144-4b12-8257-523d901ea2ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d715cb7d-e293-4f0e-a569-97bcd1a84c06}, !- Handle
  Node 39,                                !- Name
  {9d2c6d6f-459a-4917-84ca-4a90cc00931a}, !- Inlet Port
  {a17ccd89-4e0c-4fc3-b74a-5d403456c4ac}; !- Outlet Port

OS:Connection,
  {a17ccd89-4e0c-4fc3-b74a-5d403456c4ac}, !- Handle
  {9e83e5a5-4acf-4a1d-bc26-0cbad3e6357b}, !- Name
  {d715cb7d-e293-4f0e-a569-97bcd1a84c06}, !- Source Object
  3,                                      !- Outlet Port
  {45598ac0-1669-4c9b-b353-f6ed3dd57fb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d2c6d6f-459a-4917-84ca-4a90cc00931a}, !- Handle
  {edcc2a1d-38b2-4b29-b7a8-146459e451b0}, !- Name
  {3d35fbc6-b144-4b12-8257-523d901ea2ea}, !- Source Object
  4,                                      !- Outlet Port
  {d715cb7d-e293-4f0e-a569-97bcd1a84c06}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {394a53fe-47cb-42bd-bf25-b439bcbd4e37}, !- Handle
  ER_Trauma2_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b6363a5-4bec-48a6-b4a3-f17f844ef957}, !- Zone Air Inlet Port List
  {9e47279b-d7da-4aaa-bfb9-08060a8bedb0}, !- Zone Air Exhaust Port List
  {2d8efa1f-9225-4f82-8f68-cbe085c8720c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00004689-bedf-4828-af8a-6388403429b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {754ab2d0-6608-49f9-b00c-117de4eaf3cb}, !- Handle
  Node 40,                                !- Name
  {2d8efa1f-9225-4f82-8f68-cbe085c8720c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8efa1f-9225-4f82-8f68-cbe085c8720c}, !- Handle
  {11dfefe2-4e90-4c46-a34e-fd92dbef6191}, !- Name
  {394a53fe-47cb-42bd-bf25-b439bcbd4e37}, !- Source Object
  11,                                     !- Outlet Port
  {754ab2d0-6608-49f9-b00c-117de4eaf3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b6363a5-4bec-48a6-b4a3-f17f844ef957}, !- Handle
  {961195f2-b2f7-47dd-9f22-2fb9f7d960d4}, !- Name
  {394a53fe-47cb-42bd-bf25-b439bcbd4e37}, !- HVAC Component
  {f5c484d4-90b7-4536-b01d-4b26768d7058}; !- Port 1

OS:PortList,
  {9e47279b-d7da-4aaa-bfb9-08060a8bedb0}, !- Handle
  {22146e04-1c34-4c68-9c71-d8452b5c90ab}, !- Name
  {394a53fe-47cb-42bd-bf25-b439bcbd4e37}, !- HVAC Component
  {87fd8fe6-02e7-42b9-a5b3-5c78773ef870}; !- Port 1

OS:Sizing:Zone,
  {7f02e278-56b1-4b9a-a4c8-e5cbb1ee5c17}, !- Handle
  {394a53fe-47cb-42bd-bf25-b439bcbd4e37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e26c776-3ee2-48ea-89e5-1dc1d0095dd3}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {394a53fe-47cb-42bd-bf25-b439bcbd4e37}, !- Thermal Zone
  {4812d834-857d-47ad-b9a1-01bbbe2e8272}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {00004689-bedf-4828-af8a-6388403429b9}, !- Handle
  Space Function Health care facility operating room Thermostat 4, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4812d834-857d-47ad-b9a1-01bbbe2e8272}, !- Handle
  Zone HVAC Ideal Loads Air System 14,    !- Name
  ,                                       !- Availability Schedule Name
  {219a5b56-e3b9-4c6b-bf9d-de8c6ce4e392}, !- Zone Supply Air Node Name
  {c2e36c08-04e0-42a9-a8e9-ce7f8e9fbbf8}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {5c65cbee-48b4-47d3-8c49-8796efd1bfcf}, !- Handle
  Node 41,                                !- Name
  {87fd8fe6-02e7-42b9-a5b3-5c78773ef870}, !- Inlet Port
  {219a5b56-e3b9-4c6b-bf9d-de8c6ce4e392}; !- Outlet Port

OS:Connection,
  {87fd8fe6-02e7-42b9-a5b3-5c78773ef870}, !- Handle
  {583619c4-9f05-421d-8b1b-9bf3cf7f44df}, !- Name
  {9e47279b-d7da-4aaa-bfb9-08060a8bedb0}, !- Source Object
  3,                                      !- Outlet Port
  {5c65cbee-48b4-47d3-8c49-8796efd1bfcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {219a5b56-e3b9-4c6b-bf9d-de8c6ce4e392}, !- Handle
  {5b5d7e89-2795-4e23-ab08-557125a59675}, !- Name
  {5c65cbee-48b4-47d3-8c49-8796efd1bfcf}, !- Source Object
  3,                                      !- Outlet Port
  {4812d834-857d-47ad-b9a1-01bbbe2e8272}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97e9e2a9-7c62-413f-97ef-783b94b86064}, !- Handle
  Node 42,                                !- Name
  {c2e36c08-04e0-42a9-a8e9-ce7f8e9fbbf8}, !- Inlet Port
  {f5c484d4-90b7-4536-b01d-4b26768d7058}; !- Outlet Port

OS:Connection,
  {f5c484d4-90b7-4536-b01d-4b26768d7058}, !- Handle
  {3c6fafff-287c-4113-b3bd-c1b1be130cdd}, !- Name
  {97e9e2a9-7c62-413f-97ef-783b94b86064}, !- Source Object
  3,                                      !- Outlet Port
  {9b6363a5-4bec-48a6-b4a3-f17f844ef957}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2e36c08-04e0-42a9-a8e9-ce7f8e9fbbf8}, !- Handle
  {a6002e43-ba97-414f-a5fa-dc79f4407382}, !- Name
  {4812d834-857d-47ad-b9a1-01bbbe2e8272}, !- Source Object
  4,                                      !- Outlet Port
  {97e9e2a9-7c62-413f-97ef-783b94b86064}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {aa9d9202-2f09-453f-89b0-3eb977d8c754}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN,               !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8764f0a-13b0-4053-813f-0800917b3364}, !- Zone Air Inlet Port List
  {0d21207f-0ded-41e6-9abb-87d559acacb3}, !- Zone Air Exhaust Port List
  {307e1ade-cd7d-45a5-9189-0533550fee86}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff952955-fbef-425e-8bd3-e75ab0f46700}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feeb5508-c280-4bf6-b653-6be3c5a2d6e5}, !- Handle
  Node 43,                                !- Name
  {307e1ade-cd7d-45a5-9189-0533550fee86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {307e1ade-cd7d-45a5-9189-0533550fee86}, !- Handle
  {c6eb0d33-5ebc-4079-905f-e0c8d9c49d49}, !- Name
  {aa9d9202-2f09-453f-89b0-3eb977d8c754}, !- Source Object
  11,                                     !- Outlet Port
  {feeb5508-c280-4bf6-b653-6be3c5a2d6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8764f0a-13b0-4053-813f-0800917b3364}, !- Handle
  {f886e4b6-f5be-40ff-87b9-72073dd6ba3a}, !- Name
  {aa9d9202-2f09-453f-89b0-3eb977d8c754}, !- HVAC Component
  {3916db24-d971-46af-848e-e86ea8eb6190}; !- Port 1

OS:PortList,
  {0d21207f-0ded-41e6-9abb-87d559acacb3}, !- Handle
  {27ccbefd-8cbd-4e30-ab25-8f03cf0a1f5f}, !- Name
  {aa9d9202-2f09-453f-89b0-3eb977d8c754}, !- HVAC Component
  {9953451d-80bc-48d3-a6e3-29c46a45a968}; !- Port 1

OS:Sizing:Zone,
  {cbe0646c-9369-461d-b820-62509664e477}, !- Handle
  {aa9d9202-2f09-453f-89b0-3eb977d8c754}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c972ed1e-bb83-42e1-9c90-ca329fb4e7da}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {aa9d9202-2f09-453f-89b0-3eb977d8c754}, !- Thermal Zone
  {d67612d4-aae4-40ba-a4ac-53fb0d9ccbff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ff952955-fbef-425e-8bd3-e75ab0f46700}, !- Handle
  Space Function Health care facility operating room Thermostat 5, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {d67612d4-aae4-40ba-a4ac-53fb0d9ccbff}, !- Handle
  Zone HVAC Ideal Loads Air System 15,    !- Name
  ,                                       !- Availability Schedule Name
  {bd85a799-f9df-4105-aed0-a5f0c20fabb5}, !- Zone Supply Air Node Name
  {2357a194-3972-45a6-8499-c50adabe9c3a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {8434dc73-ca60-46ac-8398-1b089a377c34}, !- Handle
  Node 44,                                !- Name
  {9953451d-80bc-48d3-a6e3-29c46a45a968}, !- Inlet Port
  {bd85a799-f9df-4105-aed0-a5f0c20fabb5}; !- Outlet Port

OS:Connection,
  {9953451d-80bc-48d3-a6e3-29c46a45a968}, !- Handle
  {a145651e-f305-45eb-972c-ea2f421fe159}, !- Name
  {0d21207f-0ded-41e6-9abb-87d559acacb3}, !- Source Object
  3,                                      !- Outlet Port
  {8434dc73-ca60-46ac-8398-1b089a377c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd85a799-f9df-4105-aed0-a5f0c20fabb5}, !- Handle
  {9b295d9e-493f-4fd9-a8c1-855e61f32f49}, !- Name
  {8434dc73-ca60-46ac-8398-1b089a377c34}, !- Source Object
  3,                                      !- Outlet Port
  {d67612d4-aae4-40ba-a4ac-53fb0d9ccbff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b7c32a7-3c0d-4c99-8b70-b6f0dbb39f15}, !- Handle
  Node 45,                                !- Name
  {2357a194-3972-45a6-8499-c50adabe9c3a}, !- Inlet Port
  {3916db24-d971-46af-848e-e86ea8eb6190}; !- Outlet Port

OS:Connection,
  {3916db24-d971-46af-848e-e86ea8eb6190}, !- Handle
  {8b2f1040-aeb8-47a7-9648-b7a7843e1f9e}, !- Name
  {9b7c32a7-3c0d-4c99-8b70-b6f0dbb39f15}, !- Source Object
  3,                                      !- Outlet Port
  {c8764f0a-13b0-4053-813f-0800917b3364}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2357a194-3972-45a6-8499-c50adabe9c3a}, !- Handle
  {b84ff83e-1822-422d-b16e-38bd9570481e}, !- Name
  {d67612d4-aae4-40ba-a4ac-53fb0d9ccbff}, !- Source Object
  4,                                      !- Outlet Port
  {9b7c32a7-3c0d-4c99-8b70-b6f0dbb39f15}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {3b4d4360-71a5-4118-ac90-4d3615b383f5}, !- Handle
  ICU_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17be6390-9a18-4ceb-8b40-d5ac6845e2be}, !- Zone Air Inlet Port List
  {4e420bd8-d970-4eaf-b9a9-56f7eed3cbd6}, !- Zone Air Exhaust Port List
  {9b62d2e0-95ce-4493-a498-c56e7762fbb9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ce556b-e63c-4204-be2a-f007cc025a2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79e89525-596e-43e2-bead-677de0ad7527}, !- Handle
  Node 46,                                !- Name
  {9b62d2e0-95ce-4493-a498-c56e7762fbb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b62d2e0-95ce-4493-a498-c56e7762fbb9}, !- Handle
  {0c23b7b0-7bca-406c-b366-b3679178a3ee}, !- Name
  {3b4d4360-71a5-4118-ac90-4d3615b383f5}, !- Source Object
  11,                                     !- Outlet Port
  {79e89525-596e-43e2-bead-677de0ad7527}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17be6390-9a18-4ceb-8b40-d5ac6845e2be}, !- Handle
  {c808ac74-66fd-474c-9d09-2fefb912c5fd}, !- Name
  {3b4d4360-71a5-4118-ac90-4d3615b383f5}, !- HVAC Component
  {0c5ae35b-19d8-4d76-b205-8af01aa0442a}; !- Port 1

OS:PortList,
  {4e420bd8-d970-4eaf-b9a9-56f7eed3cbd6}, !- Handle
  {d9420e15-6880-4cde-ad0e-be0b2c4ac12c}, !- Name
  {3b4d4360-71a5-4118-ac90-4d3615b383f5}, !- HVAC Component
  {c5f8bc5f-e274-413a-81f0-7eb1c441d385}; !- Port 1

OS:Sizing:Zone,
  {5287b86f-9136-4a8f-96a5-9109ecc6d8f1}, !- Handle
  {3b4d4360-71a5-4118-ac90-4d3615b383f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {768e862e-8a2d-4996-9621-7ebe0d30f500}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {3b4d4360-71a5-4118-ac90-4d3615b383f5}, !- Thermal Zone
  {8d5f589a-9cb5-49e9-afaa-f34897c94fa7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {84ce556b-e63c-4204-be2a-f007cc025a2e}, !- Handle
  Space Function Health care facility recovery room Thermostat 1, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {8d5f589a-9cb5-49e9-afaa-f34897c94fa7}, !- Handle
  Zone HVAC Ideal Loads Air System 16,    !- Name
  ,                                       !- Availability Schedule Name
  {023187a5-bc3b-4ee1-b2c9-a2ad5c6a873c}, !- Zone Supply Air Node Name
  {ab010cb7-5382-4616-887b-8768054b8429}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3a302aa2-8647-467d-a9d7-23cefcb344d3}, !- Handle
  Node 47,                                !- Name
  {c5f8bc5f-e274-413a-81f0-7eb1c441d385}, !- Inlet Port
  {023187a5-bc3b-4ee1-b2c9-a2ad5c6a873c}; !- Outlet Port

OS:Connection,
  {c5f8bc5f-e274-413a-81f0-7eb1c441d385}, !- Handle
  {3f116eb0-b1c7-4705-8a56-302ccd44e44f}, !- Name
  {4e420bd8-d970-4eaf-b9a9-56f7eed3cbd6}, !- Source Object
  3,                                      !- Outlet Port
  {3a302aa2-8647-467d-a9d7-23cefcb344d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023187a5-bc3b-4ee1-b2c9-a2ad5c6a873c}, !- Handle
  {9a3c441e-ce7c-4aa8-8ed8-d919048b2428}, !- Name
  {3a302aa2-8647-467d-a9d7-23cefcb344d3}, !- Source Object
  3,                                      !- Outlet Port
  {8d5f589a-9cb5-49e9-afaa-f34897c94fa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e83d7bda-43a4-4109-9d1e-0f854bdfc9c9}, !- Handle
  Node 48,                                !- Name
  {ab010cb7-5382-4616-887b-8768054b8429}, !- Inlet Port
  {0c5ae35b-19d8-4d76-b205-8af01aa0442a}; !- Outlet Port

OS:Connection,
  {0c5ae35b-19d8-4d76-b205-8af01aa0442a}, !- Handle
  {73379240-b8aa-4622-bc1f-dd5eb00ef944}, !- Name
  {e83d7bda-43a4-4109-9d1e-0f854bdfc9c9}, !- Source Object
  3,                                      !- Outlet Port
  {17be6390-9a18-4ceb-8b40-d5ac6845e2be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab010cb7-5382-4616-887b-8768054b8429}, !- Handle
  {d58346cb-8887-438a-a90e-143d0beba168}, !- Name
  {8d5f589a-9cb5-49e9-afaa-f34897c94fa7}, !- Source Object
  4,                                      !- Outlet Port
  {e83d7bda-43a4-4109-9d1e-0f854bdfc9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {543ea676-0dc3-46f6-a814-dd487c56ddf5}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb2d9ac3-7bb9-4a8a-93ac-6e4fdb965df4}, !- Zone Air Inlet Port List
  {a0668318-2083-4deb-bc0c-767bb01efa25}, !- Zone Air Exhaust Port List
  {3ba1f021-3b5c-4229-ab13-4a01eed710b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba2e1dd6-29a8-4ce4-8b3a-894c5d95d21e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b32ecbc9-e352-497d-b6e8-017a0afdb3cb}, !- Handle
  Node 49,                                !- Name
  {3ba1f021-3b5c-4229-ab13-4a01eed710b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ba1f021-3b5c-4229-ab13-4a01eed710b8}, !- Handle
  {3aa8c78e-8fa0-4f7e-9b50-f1a517a7d2cb}, !- Name
  {543ea676-0dc3-46f6-a814-dd487c56ddf5}, !- Source Object
  11,                                     !- Outlet Port
  {b32ecbc9-e352-497d-b6e8-017a0afdb3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb2d9ac3-7bb9-4a8a-93ac-6e4fdb965df4}, !- Handle
  {769f0ad1-916e-4418-adb0-cb1070d07ed7}, !- Name
  {543ea676-0dc3-46f6-a814-dd487c56ddf5}, !- HVAC Component
  {253b9788-dcb8-4083-a373-3956094f447f}; !- Port 1

OS:PortList,
  {a0668318-2083-4deb-bc0c-767bb01efa25}, !- Handle
  {23feed14-e255-4da9-9385-d59802968ef6}, !- Name
  {543ea676-0dc3-46f6-a814-dd487c56ddf5}, !- HVAC Component
  {69c0fd73-613b-4f3f-a770-edc3aa9689d6}; !- Port 1

OS:Sizing:Zone,
  {d3d55e71-7c56-4e8a-a9fe-3f24f0a4aa01}, !- Handle
  {543ea676-0dc3-46f6-a814-dd487c56ddf5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1988483-f83b-4764-b107-5cd1aa6db4af}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {543ea676-0dc3-46f6-a814-dd487c56ddf5}, !- Thermal Zone
  {fe35f4b3-85f2-4166-ad79-30b37e151171}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba2e1dd6-29a8-4ce4-8b3a-894c5d95d21e}, !- Handle
  Space Function Health care facility nurses station Thermostat 2, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fe35f4b3-85f2-4166-ad79-30b37e151171}, !- Handle
  Zone HVAC Ideal Loads Air System 17,    !- Name
  ,                                       !- Availability Schedule Name
  {9a13f0a1-90de-4501-ba13-ae0784486ba0}, !- Zone Supply Air Node Name
  {88dd4096-ff6f-4c9a-afc0-26ca2821eba6}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {cc69de69-cb7b-4bbf-98d6-8bb7d52a3c8f}, !- Handle
  Node 50,                                !- Name
  {69c0fd73-613b-4f3f-a770-edc3aa9689d6}, !- Inlet Port
  {9a13f0a1-90de-4501-ba13-ae0784486ba0}; !- Outlet Port

OS:Connection,
  {69c0fd73-613b-4f3f-a770-edc3aa9689d6}, !- Handle
  {cd4c9b0f-89f4-43c4-a86c-1937d972214d}, !- Name
  {a0668318-2083-4deb-bc0c-767bb01efa25}, !- Source Object
  3,                                      !- Outlet Port
  {cc69de69-cb7b-4bbf-98d6-8bb7d52a3c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a13f0a1-90de-4501-ba13-ae0784486ba0}, !- Handle
  {1bff6acb-032c-4a65-8403-f43aef17379b}, !- Name
  {cc69de69-cb7b-4bbf-98d6-8bb7d52a3c8f}, !- Source Object
  3,                                      !- Outlet Port
  {fe35f4b3-85f2-4166-ad79-30b37e151171}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2377aaf-567d-44a1-abed-246513a62366}, !- Handle
  Node 51,                                !- Name
  {88dd4096-ff6f-4c9a-afc0-26ca2821eba6}, !- Inlet Port
  {253b9788-dcb8-4083-a373-3956094f447f}; !- Outlet Port

OS:Connection,
  {253b9788-dcb8-4083-a373-3956094f447f}, !- Handle
  {81bac289-7123-4604-a700-0a3a9821413e}, !- Name
  {d2377aaf-567d-44a1-abed-246513a62366}, !- Source Object
  3,                                      !- Outlet Port
  {eb2d9ac3-7bb9-4a8a-93ac-6e4fdb965df4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88dd4096-ff6f-4c9a-afc0-26ca2821eba6}, !- Handle
  {e8c95d33-f6b5-4866-8012-22de0c702d93}, !- Name
  {fe35f4b3-85f2-4166-ad79-30b37e151171}, !- Source Object
  4,                                      !- Outlet Port
  {d2377aaf-567d-44a1-abed-246513a62366}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {4958c878-6bdf-4122-88a0-459cd8ed5be9}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN,             !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8a8328d-f336-437b-86a1-4a726f081af2}, !- Zone Air Inlet Port List
  {aa059537-af82-480f-9bd4-e86a62c965a9}, !- Zone Air Exhaust Port List
  {7d0b382a-f680-424d-accb-8b9a961fb8f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {097a5840-4c41-4800-bcd7-570c3655f820}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dbac726-5f0b-40b7-b87d-5b35fb304046}, !- Handle
  Node 52,                                !- Name
  {7d0b382a-f680-424d-accb-8b9a961fb8f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d0b382a-f680-424d-accb-8b9a961fb8f3}, !- Handle
  {dd5b90fc-c83c-459b-9c6a-34794913550d}, !- Name
  {4958c878-6bdf-4122-88a0-459cd8ed5be9}, !- Source Object
  11,                                     !- Outlet Port
  {4dbac726-5f0b-40b7-b87d-5b35fb304046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8a8328d-f336-437b-86a1-4a726f081af2}, !- Handle
  {9a5637fe-5df9-4b58-9911-fd8bfe15e973}, !- Name
  {4958c878-6bdf-4122-88a0-459cd8ed5be9}, !- HVAC Component
  {dd8275e8-b963-460b-9811-c6fa480b0870}; !- Port 1

OS:PortList,
  {aa059537-af82-480f-9bd4-e86a62c965a9}, !- Handle
  {2938f3bc-7411-4b13-86d0-0588965e67a2}, !- Name
  {4958c878-6bdf-4122-88a0-459cd8ed5be9}, !- HVAC Component
  {188df741-0efa-43e2-b94b-55cae075b95e}; !- Port 1

OS:Sizing:Zone,
  {c5aa15b6-ad81-45ac-a2e6-c5d83930344b}, !- Handle
  {4958c878-6bdf-4122-88a0-459cd8ed5be9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ea2a48d-2541-45ac-8b54-7177ea8d9de2}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {4958c878-6bdf-4122-88a0-459cd8ed5be9}, !- Thermal Zone
  {66240aaf-390c-4e92-a802-4ce7f42a3d25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {097a5840-4c41-4800-bcd7-570c3655f820}, !- Handle
  Space Function Health care facility patient room Thermostat 1, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {66240aaf-390c-4e92-a802-4ce7f42a3d25}, !- Handle
  Zone HVAC Ideal Loads Air System 18,    !- Name
  ,                                       !- Availability Schedule Name
  {62762cc8-27cb-4fe7-ba07-603a820d2a24}, !- Zone Supply Air Node Name
  {846ef3ee-4d19-4801-8d71-f43c2cb6f27b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {5804b3ff-57ee-4c40-8cdf-715c468bdc5a}, !- Handle
  Node 53,                                !- Name
  {188df741-0efa-43e2-b94b-55cae075b95e}, !- Inlet Port
  {62762cc8-27cb-4fe7-ba07-603a820d2a24}; !- Outlet Port

OS:Connection,
  {188df741-0efa-43e2-b94b-55cae075b95e}, !- Handle
  {9120d091-e69c-44d1-bdd6-f87fc4116a71}, !- Name
  {aa059537-af82-480f-9bd4-e86a62c965a9}, !- Source Object
  3,                                      !- Outlet Port
  {5804b3ff-57ee-4c40-8cdf-715c468bdc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62762cc8-27cb-4fe7-ba07-603a820d2a24}, !- Handle
  {eb34bace-bcf5-4c36-82fb-94219c442b14}, !- Name
  {5804b3ff-57ee-4c40-8cdf-715c468bdc5a}, !- Source Object
  3,                                      !- Outlet Port
  {66240aaf-390c-4e92-a802-4ce7f42a3d25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27a797d6-50f5-4688-8732-5f0e541e3967}, !- Handle
  Node 54,                                !- Name
  {846ef3ee-4d19-4801-8d71-f43c2cb6f27b}, !- Inlet Port
  {dd8275e8-b963-460b-9811-c6fa480b0870}; !- Outlet Port

OS:Connection,
  {dd8275e8-b963-460b-9811-c6fa480b0870}, !- Handle
  {ef819669-41ee-4078-a203-b0cb64cbc283}, !- Name
  {27a797d6-50f5-4688-8732-5f0e541e3967}, !- Source Object
  3,                                      !- Outlet Port
  {f8a8328d-f336-437b-86a1-4a726f081af2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {846ef3ee-4d19-4801-8d71-f43c2cb6f27b}, !- Handle
  {6d508dba-0a81-4346-a57c-0959991b837b}, !- Name
  {66240aaf-390c-4e92-a802-4ce7f42a3d25}, !- Source Object
  4,                                      !- Outlet Port
  {27a797d6-50f5-4688-8732-5f0e541e3967}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {ed81ff70-1a69-4103-b820-0fe4d7be70b7}, !- Handle
  IC_PatRoom2_Flr_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5772de59-603a-40f5-b995-1ec1190246a0}, !- Zone Air Inlet Port List
  {71564a71-ddc1-420d-a8e0-ccb954572f49}, !- Zone Air Exhaust Port List
  {f3897e64-7730-4f74-b733-496af7781657}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14b262f4-46fe-4adf-982c-2c1b22b64f47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cd1a45b-6b62-43af-a4e8-ce452293fabf}, !- Handle
  Node 55,                                !- Name
  {f3897e64-7730-4f74-b733-496af7781657}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3897e64-7730-4f74-b733-496af7781657}, !- Handle
  {f84633cc-b0b6-46a5-8ce9-68bfdbca0d64}, !- Name
  {ed81ff70-1a69-4103-b820-0fe4d7be70b7}, !- Source Object
  11,                                     !- Outlet Port
  {5cd1a45b-6b62-43af-a4e8-ce452293fabf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5772de59-603a-40f5-b995-1ec1190246a0}, !- Handle
  {26adb9c8-6cf4-4930-80bf-e5611c6497dc}, !- Name
  {ed81ff70-1a69-4103-b820-0fe4d7be70b7}, !- HVAC Component
  {05ba50f6-e174-4df0-8a6f-bf05c2576ea4}; !- Port 1

OS:PortList,
  {71564a71-ddc1-420d-a8e0-ccb954572f49}, !- Handle
  {b705cc10-b514-4124-9b40-78dd4543208a}, !- Name
  {ed81ff70-1a69-4103-b820-0fe4d7be70b7}, !- HVAC Component
  {70561151-4780-430f-8874-0e2121644d9c}; !- Port 1

OS:Sizing:Zone,
  {33686f1f-fe45-4566-a3bc-21b391014fd7}, !- Handle
  {ed81ff70-1a69-4103-b820-0fe4d7be70b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e06eb1d-26d7-4733-89ae-64e0c739abd2}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {ed81ff70-1a69-4103-b820-0fe4d7be70b7}, !- Thermal Zone
  {05732074-f85e-427b-9fac-09a72f15d2e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {14b262f4-46fe-4adf-982c-2c1b22b64f47}, !- Handle
  Space Function Health care facility patient room Thermostat 2, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {05732074-f85e-427b-9fac-09a72f15d2e4}, !- Handle
  Zone HVAC Ideal Loads Air System 19,    !- Name
  ,                                       !- Availability Schedule Name
  {1e79adcf-34f3-4221-be3d-b3a56fc44666}, !- Zone Supply Air Node Name
  {5c0b0391-8b5a-4edf-8f53-2fdb19902f02}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d7c3aa26-e9b7-496e-b5d3-7d4b6a2d55ca}, !- Handle
  Node 56,                                !- Name
  {70561151-4780-430f-8874-0e2121644d9c}, !- Inlet Port
  {1e79adcf-34f3-4221-be3d-b3a56fc44666}; !- Outlet Port

OS:Connection,
  {70561151-4780-430f-8874-0e2121644d9c}, !- Handle
  {958e52f2-61b2-471d-b7a9-d0ec6ed2e42b}, !- Name
  {71564a71-ddc1-420d-a8e0-ccb954572f49}, !- Source Object
  3,                                      !- Outlet Port
  {d7c3aa26-e9b7-496e-b5d3-7d4b6a2d55ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e79adcf-34f3-4221-be3d-b3a56fc44666}, !- Handle
  {a059ba95-f704-470b-bb74-2a28ecf100e3}, !- Name
  {d7c3aa26-e9b7-496e-b5d3-7d4b6a2d55ca}, !- Source Object
  3,                                      !- Outlet Port
  {05732074-f85e-427b-9fac-09a72f15d2e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b611c0ae-6bf4-4aca-9d1e-50951e8444fc}, !- Handle
  Node 57,                                !- Name
  {5c0b0391-8b5a-4edf-8f53-2fdb19902f02}, !- Inlet Port
  {05ba50f6-e174-4df0-8a6f-bf05c2576ea4}; !- Outlet Port

OS:Connection,
  {05ba50f6-e174-4df0-8a6f-bf05c2576ea4}, !- Handle
  {11bfd9ba-c6a4-4453-954a-3d7075096ec5}, !- Name
  {b611c0ae-6bf4-4aca-9d1e-50951e8444fc}, !- Source Object
  3,                                      !- Outlet Port
  {5772de59-603a-40f5-b995-1ec1190246a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c0b0391-8b5a-4edf-8f53-2fdb19902f02}, !- Handle
  {5c972aed-4b04-4095-b254-6b089c2665e9}, !- Name
  {05732074-f85e-427b-9fac-09a72f15d2e4}, !- Source Object
  4,                                      !- Outlet Port
  {b611c0ae-6bf4-4aca-9d1e-50951e8444fc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {b4b08e5a-e3d7-4961-ab2a-8a8e3d6b1b32}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN,             !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5359f69e-b9af-40e0-b993-e8726db4a6b6}, !- Zone Air Inlet Port List
  {595ccd39-4eec-4178-8580-8e7c14db78a3}, !- Zone Air Exhaust Port List
  {c9f2a6c0-86c1-4192-9723-e2ebf01934da}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bde787c1-7169-4d90-9c27-c2ec0f67a1bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6a593da-504b-4866-8f94-143bb8add69a}, !- Handle
  Node 58,                                !- Name
  {c9f2a6c0-86c1-4192-9723-e2ebf01934da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9f2a6c0-86c1-4192-9723-e2ebf01934da}, !- Handle
  {59561250-ff1c-4572-b2c3-76d529639faf}, !- Name
  {b4b08e5a-e3d7-4961-ab2a-8a8e3d6b1b32}, !- Source Object
  11,                                     !- Outlet Port
  {f6a593da-504b-4866-8f94-143bb8add69a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5359f69e-b9af-40e0-b993-e8726db4a6b6}, !- Handle
  {db5299cc-9168-4278-8daa-3d62d5f59644}, !- Name
  {b4b08e5a-e3d7-4961-ab2a-8a8e3d6b1b32}, !- HVAC Component
  {85decf19-5139-4366-8273-b6ea5fa49d2f}; !- Port 1

OS:PortList,
  {595ccd39-4eec-4178-8580-8e7c14db78a3}, !- Handle
  {74291cbd-1578-4448-9d51-eb5b02410979}, !- Name
  {b4b08e5a-e3d7-4961-ab2a-8a8e3d6b1b32}, !- HVAC Component
  {69487ac2-69c2-4484-84f1-e3cb2d681d96}; !- Port 1

OS:Sizing:Zone,
  {2f7cd731-9cb4-43d2-b592-b00dd4771ae7}, !- Handle
  {b4b08e5a-e3d7-4961-ab2a-8a8e3d6b1b32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e6dfc66-747b-4bcc-9c8b-4d1104aa83eb}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {b4b08e5a-e3d7-4961-ab2a-8a8e3d6b1b32}, !- Thermal Zone
  {b24b051d-beb8-4b35-b1cc-968c367905da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bde787c1-7169-4d90-9c27-c2ec0f67a1bf}, !- Handle
  Space Function Health care facility patient room Thermostat 3, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {b24b051d-beb8-4b35-b1cc-968c367905da}, !- Handle
  Zone HVAC Ideal Loads Air System 20,    !- Name
  ,                                       !- Availability Schedule Name
  {b467a980-2214-4b30-9fc4-0ff35f81d306}, !- Zone Supply Air Node Name
  {4ded4adf-7281-4d46-8126-477d4399dc58}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ecbd50f6-54f4-4fb5-a0fa-2f1ad22e839f}, !- Handle
  Node 59,                                !- Name
  {69487ac2-69c2-4484-84f1-e3cb2d681d96}, !- Inlet Port
  {b467a980-2214-4b30-9fc4-0ff35f81d306}; !- Outlet Port

OS:Connection,
  {69487ac2-69c2-4484-84f1-e3cb2d681d96}, !- Handle
  {8c9d44ab-abad-45c3-9752-9c7c9bc92d37}, !- Name
  {595ccd39-4eec-4178-8580-8e7c14db78a3}, !- Source Object
  3,                                      !- Outlet Port
  {ecbd50f6-54f4-4fb5-a0fa-2f1ad22e839f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b467a980-2214-4b30-9fc4-0ff35f81d306}, !- Handle
  {799aeccb-7533-4aa8-947f-a8ab9a18e687}, !- Name
  {ecbd50f6-54f4-4fb5-a0fa-2f1ad22e839f}, !- Source Object
  3,                                      !- Outlet Port
  {b24b051d-beb8-4b35-b1cc-968c367905da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40e71079-b443-497a-bf90-5f9c21acb482}, !- Handle
  Node 60,                                !- Name
  {4ded4adf-7281-4d46-8126-477d4399dc58}, !- Inlet Port
  {85decf19-5139-4366-8273-b6ea5fa49d2f}; !- Outlet Port

OS:Connection,
  {85decf19-5139-4366-8273-b6ea5fa49d2f}, !- Handle
  {74d4fbe1-6589-4952-9989-8540a851df4d}, !- Name
  {40e71079-b443-497a-bf90-5f9c21acb482}, !- Source Object
  3,                                      !- Outlet Port
  {5359f69e-b9af-40e0-b993-e8726db4a6b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ded4adf-7281-4d46-8126-477d4399dc58}, !- Handle
  {12b83e27-0683-4e57-97b9-b8f8e2a9bba7}, !- Name
  {b24b051d-beb8-4b35-b1cc-968c367905da}, !- Source Object
  4,                                      !- Outlet Port
  {40e71079-b443-497a-bf90-5f9c21acb482}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f3dc1cab-a084-41c0-b37a-54493073e946}, !- Handle
  Kitchen_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdba302f-e404-4e4f-819e-ebdff95e7153}, !- Zone Air Inlet Port List
  {f09cf523-90f2-4227-9306-9fd81b3b15b8}, !- Zone Air Exhaust Port List
  {791dad15-d7c1-4c11-9ed2-e577796befef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {282e994f-862d-4063-83a6-de31000ef3f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3002714-9775-406a-97b8-4529a8b04889}, !- Handle
  Node 61,                                !- Name
  {791dad15-d7c1-4c11-9ed2-e577796befef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {791dad15-d7c1-4c11-9ed2-e577796befef}, !- Handle
  {bfde4218-0d62-4cb8-a9b6-cc8993e4de41}, !- Name
  {f3dc1cab-a084-41c0-b37a-54493073e946}, !- Source Object
  11,                                     !- Outlet Port
  {d3002714-9775-406a-97b8-4529a8b04889}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdba302f-e404-4e4f-819e-ebdff95e7153}, !- Handle
  {48130c69-d8ab-4e2d-a82d-90980d66ae11}, !- Name
  {f3dc1cab-a084-41c0-b37a-54493073e946}, !- HVAC Component
  {893f94a7-ec10-4a64-b0a0-56b5bcb4961d}; !- Port 1

OS:PortList,
  {f09cf523-90f2-4227-9306-9fd81b3b15b8}, !- Handle
  {40b3818f-0b5c-4ead-a2fd-181c3b7394c9}, !- Name
  {f3dc1cab-a084-41c0-b37a-54493073e946}, !- HVAC Component
  {6e5f6d0b-c4cd-4956-a3d3-4ff21b4edc95}; !- Port 1

OS:Sizing:Zone,
  {62dc8eef-da3c-40b2-8b32-3a2097f1276b}, !- Handle
  {f3dc1cab-a084-41c0-b37a-54493073e946}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a87fee4-64c1-4f16-b847-a2534c230edb}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {f3dc1cab-a084-41c0-b37a-54493073e946}, !- Thermal Zone
  {557da9a2-9ce9-44cf-98c5-d1d3a8374aa1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {282e994f-862d-4063-83a6-de31000ef3f3}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {c0579b60-5460-4645-92ae-9515bca1080b}, !- Heating Setpoint Temperature Schedule Name
  {338af6b5-a941-42a8-9c6c-8a4cc6293695}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {557da9a2-9ce9-44cf-98c5-d1d3a8374aa1}, !- Handle
  Zone HVAC Ideal Loads Air System 21,    !- Name
  ,                                       !- Availability Schedule Name
  {c27390f8-ed64-4cc2-a76f-92bc90401769}, !- Zone Supply Air Node Name
  {4b163919-0f36-447f-92c5-b1e1ad0cc9e4}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {f4c488ec-5430-4ef8-a0fc-69d63e8843b6}, !- Handle
  Node 62,                                !- Name
  {6e5f6d0b-c4cd-4956-a3d3-4ff21b4edc95}, !- Inlet Port
  {c27390f8-ed64-4cc2-a76f-92bc90401769}; !- Outlet Port

OS:Connection,
  {6e5f6d0b-c4cd-4956-a3d3-4ff21b4edc95}, !- Handle
  {25d0eeb6-5ccc-4ab5-9328-064f5208b5f0}, !- Name
  {f09cf523-90f2-4227-9306-9fd81b3b15b8}, !- Source Object
  3,                                      !- Outlet Port
  {f4c488ec-5430-4ef8-a0fc-69d63e8843b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c27390f8-ed64-4cc2-a76f-92bc90401769}, !- Handle
  {ef496a29-6ef3-41b6-a4ae-58d54e450202}, !- Name
  {f4c488ec-5430-4ef8-a0fc-69d63e8843b6}, !- Source Object
  3,                                      !- Outlet Port
  {557da9a2-9ce9-44cf-98c5-d1d3a8374aa1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24b52ab5-9a2e-47df-8d59-5f963709b591}, !- Handle
  Node 63,                                !- Name
  {4b163919-0f36-447f-92c5-b1e1ad0cc9e4}, !- Inlet Port
  {893f94a7-ec10-4a64-b0a0-56b5bcb4961d}; !- Outlet Port

OS:Connection,
  {893f94a7-ec10-4a64-b0a0-56b5bcb4961d}, !- Handle
  {e31f8077-808f-4c9b-8c68-4dca83075304}, !- Name
  {24b52ab5-9a2e-47df-8d59-5f963709b591}, !- Source Object
  3,                                      !- Outlet Port
  {fdba302f-e404-4e4f-819e-ebdff95e7153}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b163919-0f36-447f-92c5-b1e1ad0cc9e4}, !- Handle
  {953c0bd3-e919-4602-86f4-dbff9a71ba06}, !- Name
  {557da9a2-9ce9-44cf-98c5-d1d3a8374aa1}, !- Source Object
  4,                                      !- Outlet Port
  {24b52ab5-9a2e-47df-8d59-5f963709b591}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {eb0bd29a-ff9c-4c3f-aeb3-88d0a6026e99}, !- Handle
  Lab_Flr_3 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5de3df34-e7fe-4cd4-b1ad-3a275668110b}, !- Zone Air Inlet Port List
  {576a2996-476e-45c9-8897-64e84fdf0001}, !- Zone Air Exhaust Port List
  {1bf1301a-d9f2-4521-bd88-c232fbf0d257}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {daba3506-a615-4c5e-947a-d9a95583c057}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {008f398b-91b9-4acb-bc9d-486fdaa6697c}, !- Handle
  Node 64,                                !- Name
  {1bf1301a-d9f2-4521-bd88-c232fbf0d257}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bf1301a-d9f2-4521-bd88-c232fbf0d257}, !- Handle
  {ca71c2c5-6711-45f2-82a2-20d3cf242783}, !- Name
  {eb0bd29a-ff9c-4c3f-aeb3-88d0a6026e99}, !- Source Object
  11,                                     !- Outlet Port
  {008f398b-91b9-4acb-bc9d-486fdaa6697c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5de3df34-e7fe-4cd4-b1ad-3a275668110b}, !- Handle
  {39b46f03-018a-436f-8fed-b49570245b3e}, !- Name
  {eb0bd29a-ff9c-4c3f-aeb3-88d0a6026e99}, !- HVAC Component
  {8229c194-2c3a-40bd-8106-a3917a5ffb41}; !- Port 1

OS:PortList,
  {576a2996-476e-45c9-8897-64e84fdf0001}, !- Handle
  {0ea4acb6-d4b3-4da0-80e6-f39fe60d0bcb}, !- Name
  {eb0bd29a-ff9c-4c3f-aeb3-88d0a6026e99}, !- HVAC Component
  {51da8104-f2d8-4c1b-84f4-962e67d2c80c}; !- Port 1

OS:Sizing:Zone,
  {0667d341-fb88-4178-89ac-5533c6212c90}, !- Handle
  {eb0bd29a-ff9c-4c3f-aeb3-88d0a6026e99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4197026-b3bd-46d6-b727-11d02397584a}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {eb0bd29a-ff9c-4c3f-aeb3-88d0a6026e99}, !- Thermal Zone
  {69fae719-f040-44c5-a08d-b0bc46b93e43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {daba3506-a615-4c5e-947a-d9a95583c057}, !- Handle
  Space Function Laboratory - other Thermostat 2, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {69fae719-f040-44c5-a08d-b0bc46b93e43}, !- Handle
  Zone HVAC Ideal Loads Air System 22,    !- Name
  ,                                       !- Availability Schedule Name
  {7df4d02f-2233-4242-84db-832a7cd915d3}, !- Zone Supply Air Node Name
  {5de06e6f-40f1-4d76-8847-55e9920d70ab}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {21aa652d-c87e-4047-8a1a-ef33ed3a4e07}, !- Handle
  Node 65,                                !- Name
  {51da8104-f2d8-4c1b-84f4-962e67d2c80c}, !- Inlet Port
  {7df4d02f-2233-4242-84db-832a7cd915d3}; !- Outlet Port

OS:Connection,
  {51da8104-f2d8-4c1b-84f4-962e67d2c80c}, !- Handle
  {85a20d3f-6a27-4ef8-8865-dfef57496eac}, !- Name
  {576a2996-476e-45c9-8897-64e84fdf0001}, !- Source Object
  3,                                      !- Outlet Port
  {21aa652d-c87e-4047-8a1a-ef33ed3a4e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df4d02f-2233-4242-84db-832a7cd915d3}, !- Handle
  {662313bd-e4e1-408e-9c86-9d1a992fc7d1}, !- Name
  {21aa652d-c87e-4047-8a1a-ef33ed3a4e07}, !- Source Object
  3,                                      !- Outlet Port
  {69fae719-f040-44c5-a08d-b0bc46b93e43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e151bc3c-bb00-4aae-b630-272d55775770}, !- Handle
  Node 66,                                !- Name
  {5de06e6f-40f1-4d76-8847-55e9920d70ab}, !- Inlet Port
  {8229c194-2c3a-40bd-8106-a3917a5ffb41}; !- Outlet Port

OS:Connection,
  {8229c194-2c3a-40bd-8106-a3917a5ffb41}, !- Handle
  {77807cbc-1946-462c-a8be-19075d7b7871}, !- Name
  {e151bc3c-bb00-4aae-b630-272d55775770}, !- Source Object
  3,                                      !- Outlet Port
  {5de3df34-e7fe-4cd4-b1ad-3a275668110b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5de06e6f-40f1-4d76-8847-55e9920d70ab}, !- Handle
  {35cf112b-310b-4649-9b52-b18f6653e172}, !- Name
  {69fae719-f040-44c5-a08d-b0bc46b93e43}, !- Source Object
  4,                                      !- Outlet Port
  {e151bc3c-bb00-4aae-b630-272d55775770}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {c3d2c02b-95be-4c9d-9ead-9192bacb64b2}, !- Handle
  Lab_Flr_4 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32a16f88-cc82-46d8-90b2-48d4c88da7cb}, !- Zone Air Inlet Port List
  {fb562498-bc56-4e8b-9265-18f6573318b5}, !- Zone Air Exhaust Port List
  {5da63cf3-c888-48b7-ba2a-47bd1db0d9bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52eb3702-c9ab-4eb9-8dc3-9505f29ec97b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcad4448-9992-4474-8ae5-8a302fee3c36}, !- Handle
  Node 67,                                !- Name
  {5da63cf3-c888-48b7-ba2a-47bd1db0d9bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5da63cf3-c888-48b7-ba2a-47bd1db0d9bd}, !- Handle
  {6fbd54b7-bd4e-4b88-a96b-892e072e2757}, !- Name
  {c3d2c02b-95be-4c9d-9ead-9192bacb64b2}, !- Source Object
  11,                                     !- Outlet Port
  {fcad4448-9992-4474-8ae5-8a302fee3c36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32a16f88-cc82-46d8-90b2-48d4c88da7cb}, !- Handle
  {e854c322-8304-4432-8962-cada8273a266}, !- Name
  {c3d2c02b-95be-4c9d-9ead-9192bacb64b2}, !- HVAC Component
  {acfcbb47-0a50-40f3-b22f-988a78ed9b05}; !- Port 1

OS:PortList,
  {fb562498-bc56-4e8b-9265-18f6573318b5}, !- Handle
  {82d50f03-8bb0-4e30-a2e0-2a27a759e1fe}, !- Name
  {c3d2c02b-95be-4c9d-9ead-9192bacb64b2}, !- HVAC Component
  {707c79c9-810a-4171-b6d7-fd4add9c5dbc}; !- Port 1

OS:Sizing:Zone,
  {9c4cfe11-7401-4260-8d60-7c60636f6e2e}, !- Handle
  {c3d2c02b-95be-4c9d-9ead-9192bacb64b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e136d5f0-bbd3-4bbe-900e-2cfb9f0bbd6f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c3d2c02b-95be-4c9d-9ead-9192bacb64b2}, !- Thermal Zone
  {167ff3ba-b396-44f5-b614-4772214f1751}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {52eb3702-c9ab-4eb9-8dc3-9505f29ec97b}, !- Handle
  Space Function Laboratory - other Thermostat 3, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {167ff3ba-b396-44f5-b614-4772214f1751}, !- Handle
  Zone HVAC Ideal Loads Air System 23,    !- Name
  ,                                       !- Availability Schedule Name
  {bd88ceeb-5d43-4533-a6e3-f22d50fa62f6}, !- Zone Supply Air Node Name
  {6876564d-71c6-4419-8e34-4355f5e744c9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {6ea74664-734b-4bbe-aa83-9d589e39f245}, !- Handle
  Node 68,                                !- Name
  {707c79c9-810a-4171-b6d7-fd4add9c5dbc}, !- Inlet Port
  {bd88ceeb-5d43-4533-a6e3-f22d50fa62f6}; !- Outlet Port

OS:Connection,
  {707c79c9-810a-4171-b6d7-fd4add9c5dbc}, !- Handle
  {d9e89176-ca4b-4361-9122-70784da8de8c}, !- Name
  {fb562498-bc56-4e8b-9265-18f6573318b5}, !- Source Object
  3,                                      !- Outlet Port
  {6ea74664-734b-4bbe-aa83-9d589e39f245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd88ceeb-5d43-4533-a6e3-f22d50fa62f6}, !- Handle
  {984e1e79-f386-4093-8f6d-66414ce71223}, !- Name
  {6ea74664-734b-4bbe-aa83-9d589e39f245}, !- Source Object
  3,                                      !- Outlet Port
  {167ff3ba-b396-44f5-b614-4772214f1751}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d022480e-4967-44d1-8861-008f0f85cb27}, !- Handle
  Node 69,                                !- Name
  {6876564d-71c6-4419-8e34-4355f5e744c9}, !- Inlet Port
  {acfcbb47-0a50-40f3-b22f-988a78ed9b05}; !- Outlet Port

OS:Connection,
  {acfcbb47-0a50-40f3-b22f-988a78ed9b05}, !- Handle
  {f5a56ffa-0bfd-4963-8cd7-24c53a664cc3}, !- Name
  {d022480e-4967-44d1-8861-008f0f85cb27}, !- Source Object
  3,                                      !- Outlet Port
  {32a16f88-cc82-46d8-90b2-48d4c88da7cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6876564d-71c6-4419-8e34-4355f5e744c9}, !- Handle
  {2730d897-acf2-453a-a42e-e7701e1df690}, !- Name
  {167ff3ba-b396-44f5-b614-4772214f1751}, !- Source Object
  4,                                      !- Outlet Port
  {d022480e-4967-44d1-8861-008f0f85cb27}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {b1628257-1943-4d62-b29b-c7a6cbd3a51d}, !- Handle
  Lobby_Records_Flr_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67674f99-f1ce-4d46-96fd-ceded59dd95f}, !- Zone Air Inlet Port List
  {a12f6276-918a-4fba-bfc8-4430ddaf7217}, !- Zone Air Exhaust Port List
  {c47c6949-f18b-4afb-89c2-afd833def49f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a216e187-d216-4210-9630-ebf612ce0e28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34b0c681-1334-45e7-9807-bcb404f65c67}, !- Handle
  Node 70,                                !- Name
  {c47c6949-f18b-4afb-89c2-afd833def49f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c47c6949-f18b-4afb-89c2-afd833def49f}, !- Handle
  {733d860e-2567-46ca-9838-35e339078545}, !- Name
  {b1628257-1943-4d62-b29b-c7a6cbd3a51d}, !- Source Object
  11,                                     !- Outlet Port
  {34b0c681-1334-45e7-9807-bcb404f65c67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67674f99-f1ce-4d46-96fd-ceded59dd95f}, !- Handle
  {2a7e8b1c-7308-4900-b2c8-f1518c0f53a2}, !- Name
  {b1628257-1943-4d62-b29b-c7a6cbd3a51d}, !- HVAC Component
  {16e42cf0-758a-4ef1-80a0-cf222d2fc312}; !- Port 1

OS:PortList,
  {a12f6276-918a-4fba-bfc8-4430ddaf7217}, !- Handle
  {ef3e9637-0ff7-469d-8f0d-c7ab4cb1f87d}, !- Name
  {b1628257-1943-4d62-b29b-c7a6cbd3a51d}, !- HVAC Component
  {721ea004-5636-4120-842f-301dd5736e3c}; !- Port 1

OS:Sizing:Zone,
  {06542b06-88b0-4249-a5ee-dd59ccd3f1e3}, !- Handle
  {b1628257-1943-4d62-b29b-c7a6cbd3a51d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e805e22-9be9-461d-b04b-409a56b83ad0}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {b1628257-1943-4d62-b29b-c7a6cbd3a51d}, !- Thermal Zone
  {edbfee74-647c-438f-ac5b-83a99febb0e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a216e187-d216-4210-9630-ebf612ce0e28}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 1, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {edbfee74-647c-438f-ac5b-83a99febb0e9}, !- Handle
  Zone HVAC Ideal Loads Air System 24,    !- Name
  ,                                       !- Availability Schedule Name
  {5026b545-ecbb-48de-b70b-127940b7f5c3}, !- Zone Supply Air Node Name
  {e919ac25-bb42-450b-8a94-5da0da6c8de7}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {66e3331c-b616-4599-8eb6-2dcc182ab04f}, !- Handle
  Node 71,                                !- Name
  {721ea004-5636-4120-842f-301dd5736e3c}, !- Inlet Port
  {5026b545-ecbb-48de-b70b-127940b7f5c3}; !- Outlet Port

OS:Connection,
  {721ea004-5636-4120-842f-301dd5736e3c}, !- Handle
  {6339d2b1-8c54-4e44-8960-2f78d7ba4c27}, !- Name
  {a12f6276-918a-4fba-bfc8-4430ddaf7217}, !- Source Object
  3,                                      !- Outlet Port
  {66e3331c-b616-4599-8eb6-2dcc182ab04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5026b545-ecbb-48de-b70b-127940b7f5c3}, !- Handle
  {3f4d1636-5e3b-4ca9-a5e4-04fdba142af3}, !- Name
  {66e3331c-b616-4599-8eb6-2dcc182ab04f}, !- Source Object
  3,                                      !- Outlet Port
  {edbfee74-647c-438f-ac5b-83a99febb0e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0da5db4a-18af-41b4-9cc6-287e43618acb}, !- Handle
  Node 72,                                !- Name
  {e919ac25-bb42-450b-8a94-5da0da6c8de7}, !- Inlet Port
  {16e42cf0-758a-4ef1-80a0-cf222d2fc312}; !- Outlet Port

OS:Connection,
  {16e42cf0-758a-4ef1-80a0-cf222d2fc312}, !- Handle
  {ea8a48c8-ae24-493d-8d76-e762e08beb11}, !- Name
  {0da5db4a-18af-41b4-9cc6-287e43618acb}, !- Source Object
  3,                                      !- Outlet Port
  {67674f99-f1ce-4d46-96fd-ceded59dd95f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e919ac25-bb42-450b-8a94-5da0da6c8de7}, !- Handle
  {96a17f68-43ab-4e49-9d92-7a2e760d16fd}, !- Name
  {edbfee74-647c-438f-ac5b-83a99febb0e9}, !- Source Object
  4,                                      !- Outlet Port
  {0da5db4a-18af-41b4-9cc6-287e43618acb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {9ccf4674-5308-4c2c-956a-e5024efcceea}, !- Handle
  NurseStn_Lobby_Flr_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54300a7b-e69a-4667-9c51-8ab6644a99a1}, !- Zone Air Inlet Port List
  {8bcb2295-d5a8-4a4d-91a4-53a410e8f92b}, !- Zone Air Exhaust Port List
  {844fdeee-f00b-4eee-a04c-802422df7a9e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89c1edc2-e340-40d9-a80d-50f7d94360d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24de7074-4992-47fc-a6f4-9793ce6d48a0}, !- Handle
  Node 73,                                !- Name
  {844fdeee-f00b-4eee-a04c-802422df7a9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {844fdeee-f00b-4eee-a04c-802422df7a9e}, !- Handle
  {b2f66a19-e1f9-4546-9543-d67837f40201}, !- Name
  {9ccf4674-5308-4c2c-956a-e5024efcceea}, !- Source Object
  11,                                     !- Outlet Port
  {24de7074-4992-47fc-a6f4-9793ce6d48a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54300a7b-e69a-4667-9c51-8ab6644a99a1}, !- Handle
  {3e5b4b95-8d32-49a7-813a-61b916a3c1dd}, !- Name
  {9ccf4674-5308-4c2c-956a-e5024efcceea}, !- HVAC Component
  {f0a4829e-81b1-4414-b8f6-4f2c54e73094}; !- Port 1

OS:PortList,
  {8bcb2295-d5a8-4a4d-91a4-53a410e8f92b}, !- Handle
  {f6e4634d-1aa9-4726-9776-dffb9f2663a2}, !- Name
  {9ccf4674-5308-4c2c-956a-e5024efcceea}, !- HVAC Component
  {aae52b86-dedd-4214-ad2d-5f5c30167fa3}; !- Port 1

OS:Sizing:Zone,
  {e6303e9d-edf2-45ee-bc12-33c098931b7d}, !- Handle
  {9ccf4674-5308-4c2c-956a-e5024efcceea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2116820c-1443-4509-ab53-8a59ade32fa6}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {9ccf4674-5308-4c2c-956a-e5024efcceea}, !- Thermal Zone
  {943eafc8-6623-4c8e-8722-43d82b0b5da8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {89c1edc2-e340-40d9-a80d-50f7d94360d4}, !- Handle
  Space Function Health care facility nurses station Thermostat 3, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {943eafc8-6623-4c8e-8722-43d82b0b5da8}, !- Handle
  Zone HVAC Ideal Loads Air System 25,    !- Name
  ,                                       !- Availability Schedule Name
  {fea2224e-897c-4dee-ba17-4883f760e3f7}, !- Zone Supply Air Node Name
  {a63bd29a-ae85-4a82-bd6d-5c04ecc38701}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3deb3965-a6e8-4104-8265-b769f7078812}, !- Handle
  Node 74,                                !- Name
  {aae52b86-dedd-4214-ad2d-5f5c30167fa3}, !- Inlet Port
  {fea2224e-897c-4dee-ba17-4883f760e3f7}; !- Outlet Port

OS:Connection,
  {aae52b86-dedd-4214-ad2d-5f5c30167fa3}, !- Handle
  {91ee4280-3d69-424b-aff1-6740102c4537}, !- Name
  {8bcb2295-d5a8-4a4d-91a4-53a410e8f92b}, !- Source Object
  3,                                      !- Outlet Port
  {3deb3965-a6e8-4104-8265-b769f7078812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea2224e-897c-4dee-ba17-4883f760e3f7}, !- Handle
  {de96a746-1aea-4122-975a-694ef51db076}, !- Name
  {3deb3965-a6e8-4104-8265-b769f7078812}, !- Source Object
  3,                                      !- Outlet Port
  {943eafc8-6623-4c8e-8722-43d82b0b5da8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34c42d01-49fe-49bc-a700-c028e03dc69b}, !- Handle
  Node 75,                                !- Name
  {a63bd29a-ae85-4a82-bd6d-5c04ecc38701}, !- Inlet Port
  {f0a4829e-81b1-4414-b8f6-4f2c54e73094}; !- Outlet Port

OS:Connection,
  {f0a4829e-81b1-4414-b8f6-4f2c54e73094}, !- Handle
  {36b4a229-174a-436b-9de7-31e0cac48645}, !- Name
  {34c42d01-49fe-49bc-a700-c028e03dc69b}, !- Source Object
  3,                                      !- Outlet Port
  {54300a7b-e69a-4667-9c51-8ab6644a99a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a63bd29a-ae85-4a82-bd6d-5c04ecc38701}, !- Handle
  {755edcba-d912-444a-8df1-3c9d63f1f840}, !- Name
  {943eafc8-6623-4c8e-8722-43d82b0b5da8}, !- Source Object
  4,                                      !- Outlet Port
  {34c42d01-49fe-49bc-a700-c028e03dc69b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {05a79bcb-c3c6-4087-85e8-48653b257009}, !- Handle
  NurseStn_Lobby_Flr_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f8de9da-edde-427a-a37b-14f5b622680a}, !- Zone Air Inlet Port List
  {0d5411f9-9556-4266-93b9-6c3e8f4b3a28}, !- Zone Air Exhaust Port List
  {85872a0e-3785-49f1-9895-9b38ca2a6383}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b76d7b18-afc7-45cc-9a60-7045e69c12e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4c97e7a-8cda-4503-9076-36c9eaff91e7}, !- Handle
  Node 76,                                !- Name
  {85872a0e-3785-49f1-9895-9b38ca2a6383}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85872a0e-3785-49f1-9895-9b38ca2a6383}, !- Handle
  {0d22d05e-520e-4001-9459-52e879985279}, !- Name
  {05a79bcb-c3c6-4087-85e8-48653b257009}, !- Source Object
  11,                                     !- Outlet Port
  {b4c97e7a-8cda-4503-9076-36c9eaff91e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f8de9da-edde-427a-a37b-14f5b622680a}, !- Handle
  {e8918512-a6f4-4ace-87a7-e28e267854e0}, !- Name
  {05a79bcb-c3c6-4087-85e8-48653b257009}, !- HVAC Component
  {f14275d7-5f30-491b-829f-7c0729c02ee7}; !- Port 1

OS:PortList,
  {0d5411f9-9556-4266-93b9-6c3e8f4b3a28}, !- Handle
  {8c5a3666-f0ed-4c82-abbc-b503bae103c9}, !- Name
  {05a79bcb-c3c6-4087-85e8-48653b257009}, !- HVAC Component
  {8e123b7f-1c7f-4b48-a0f0-bed6b5889320}; !- Port 1

OS:Sizing:Zone,
  {48733add-545b-440c-90d6-ecfb8fd6d379}, !- Handle
  {05a79bcb-c3c6-4087-85e8-48653b257009}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4bfa78a-cd10-48e3-bb7b-965deffac7df}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {05a79bcb-c3c6-4087-85e8-48653b257009}, !- Thermal Zone
  {ee2a7e9e-6294-4168-9a41-f8420697e27c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b76d7b18-afc7-45cc-9a60-7045e69c12e6}, !- Handle
  Space Function Health care facility nurses station Thermostat 4, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ee2a7e9e-6294-4168-9a41-f8420697e27c}, !- Handle
  Zone HVAC Ideal Loads Air System 26,    !- Name
  ,                                       !- Availability Schedule Name
  {628d2c68-8a93-4e70-95ab-6a564ac36031}, !- Zone Supply Air Node Name
  {b6b69432-c04f-4f16-a487-9871f506d894}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {e14e4fab-4c6a-4ec1-8269-d511dbcf3e15}, !- Handle
  Node 77,                                !- Name
  {8e123b7f-1c7f-4b48-a0f0-bed6b5889320}, !- Inlet Port
  {628d2c68-8a93-4e70-95ab-6a564ac36031}; !- Outlet Port

OS:Connection,
  {8e123b7f-1c7f-4b48-a0f0-bed6b5889320}, !- Handle
  {77c817ef-d7fa-468d-af12-7d272fd92dbf}, !- Name
  {0d5411f9-9556-4266-93b9-6c3e8f4b3a28}, !- Source Object
  3,                                      !- Outlet Port
  {e14e4fab-4c6a-4ec1-8269-d511dbcf3e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628d2c68-8a93-4e70-95ab-6a564ac36031}, !- Handle
  {4d02489a-06a4-4097-b947-2024d0dadf80}, !- Name
  {e14e4fab-4c6a-4ec1-8269-d511dbcf3e15}, !- Source Object
  3,                                      !- Outlet Port
  {ee2a7e9e-6294-4168-9a41-f8420697e27c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1a43929-80ff-49e9-80ed-2ac2c70e57c7}, !- Handle
  Node 78,                                !- Name
  {b6b69432-c04f-4f16-a487-9871f506d894}, !- Inlet Port
  {f14275d7-5f30-491b-829f-7c0729c02ee7}; !- Outlet Port

OS:Connection,
  {f14275d7-5f30-491b-829f-7c0729c02ee7}, !- Handle
  {53077d40-747e-4c68-8630-4b12da5c125f}, !- Name
  {f1a43929-80ff-49e9-80ed-2ac2c70e57c7}, !- Source Object
  3,                                      !- Outlet Port
  {0f8de9da-edde-427a-a37b-14f5b622680a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6b69432-c04f-4f16-a487-9871f506d894}, !- Handle
  {ea518574-f513-40ed-affb-bdfc6f254b7a}, !- Name
  {ee2a7e9e-6294-4168-9a41-f8420697e27c}, !- Source Object
  4,                                      !- Outlet Port
  {f1a43929-80ff-49e9-80ed-2ac2c70e57c7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {7211815b-5a8f-4753-8338-2de523f74f14}, !- Handle
  NurseStn_Lobby_Flr_5 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50e81c9c-191c-488d-a5fe-51cb9c40b216}, !- Zone Air Inlet Port List
  {b947100a-5e9c-4c99-808e-ef4906944592}, !- Zone Air Exhaust Port List
  {b7fcb503-6bf8-49f9-b76b-7fde52465d61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e970033c-276f-45be-82a5-3ef96a76a23e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cd12e44-c2f6-4750-a2ae-1c29536784c5}, !- Handle
  Node 79,                                !- Name
  {b7fcb503-6bf8-49f9-b76b-7fde52465d61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7fcb503-6bf8-49f9-b76b-7fde52465d61}, !- Handle
  {9be22060-74b5-4929-8a82-c0889ffb0c69}, !- Name
  {7211815b-5a8f-4753-8338-2de523f74f14}, !- Source Object
  11,                                     !- Outlet Port
  {9cd12e44-c2f6-4750-a2ae-1c29536784c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50e81c9c-191c-488d-a5fe-51cb9c40b216}, !- Handle
  {3e5bd031-832e-446f-b0a8-694bff75a5ef}, !- Name
  {7211815b-5a8f-4753-8338-2de523f74f14}, !- HVAC Component
  {d3446e04-bd94-432b-ad8a-28b6aee6a9f0}; !- Port 1

OS:PortList,
  {b947100a-5e9c-4c99-808e-ef4906944592}, !- Handle
  {fd530d45-90d7-4a9a-8be7-6bc1e36a8e60}, !- Name
  {7211815b-5a8f-4753-8338-2de523f74f14}, !- HVAC Component
  {15465473-8389-47f7-adc4-4745113d75eb}; !- Port 1

OS:Sizing:Zone,
  {60fc1dd6-0946-4d82-9338-bbd94bdfe98f}, !- Handle
  {7211815b-5a8f-4753-8338-2de523f74f14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f6bfe1d-3968-4568-89f7-f7c129fd10d6}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {7211815b-5a8f-4753-8338-2de523f74f14}, !- Thermal Zone
  {69a1e385-59a9-407b-9982-485248328608}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e970033c-276f-45be-82a5-3ef96a76a23e}, !- Handle
  Space Function Health care facility nurses station Thermostat 5, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {69a1e385-59a9-407b-9982-485248328608}, !- Handle
  Zone HVAC Ideal Loads Air System 27,    !- Name
  ,                                       !- Availability Schedule Name
  {b706c63c-cd45-40d4-b2d2-cfe90ef25848}, !- Zone Supply Air Node Name
  {cb899075-fe12-4350-8996-ab789672e28f}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d3ce0f05-601a-46ed-90d7-6c6d02691f9d}, !- Handle
  Node 80,                                !- Name
  {15465473-8389-47f7-adc4-4745113d75eb}, !- Inlet Port
  {b706c63c-cd45-40d4-b2d2-cfe90ef25848}; !- Outlet Port

OS:Connection,
  {15465473-8389-47f7-adc4-4745113d75eb}, !- Handle
  {8cc2a1be-ea30-48f6-b7d0-786c193af05d}, !- Name
  {b947100a-5e9c-4c99-808e-ef4906944592}, !- Source Object
  3,                                      !- Outlet Port
  {d3ce0f05-601a-46ed-90d7-6c6d02691f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b706c63c-cd45-40d4-b2d2-cfe90ef25848}, !- Handle
  {8a3167f6-5b96-44cd-9584-e98b4f90ac38}, !- Name
  {d3ce0f05-601a-46ed-90d7-6c6d02691f9d}, !- Source Object
  3,                                      !- Outlet Port
  {69a1e385-59a9-407b-9982-485248328608}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53c85b3d-7e99-4cf6-a1ce-ea6924e0f4cf}, !- Handle
  Node 81,                                !- Name
  {cb899075-fe12-4350-8996-ab789672e28f}, !- Inlet Port
  {d3446e04-bd94-432b-ad8a-28b6aee6a9f0}; !- Outlet Port

OS:Connection,
  {d3446e04-bd94-432b-ad8a-28b6aee6a9f0}, !- Handle
  {74c81a6f-590c-4102-a2ec-bca26a573b54}, !- Name
  {53c85b3d-7e99-4cf6-a1ce-ea6924e0f4cf}, !- Source Object
  3,                                      !- Outlet Port
  {50e81c9c-191c-488d-a5fe-51cb9c40b216}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb899075-fe12-4350-8996-ab789672e28f}, !- Handle
  {b47e6923-d06d-43a5-a01a-74050992fce4}, !- Name
  {69a1e385-59a9-407b-9982-485248328608}, !- Source Object
  4,                                      !- Outlet Port
  {53c85b3d-7e99-4cf6-a1ce-ea6924e0f4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {2ef74479-fbdf-42da-a7ad-5410f0e13433}, !- Handle
  Office1_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b07d7d1-b7c3-4724-9170-f635e703f764}, !- Zone Air Inlet Port List
  {3fc78134-9a4b-4967-b1d1-319eeb2b2f0f}, !- Zone Air Exhaust Port List
  {d26a3302-ace3-455b-baa3-85fb673415a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04c4b1f5-ada7-4253-b005-d8a8196f0ad9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89c9339b-c819-4c94-bf74-e7fee9ef9a4a}, !- Handle
  Node 82,                                !- Name
  {d26a3302-ace3-455b-baa3-85fb673415a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d26a3302-ace3-455b-baa3-85fb673415a0}, !- Handle
  {0c8340db-e023-4e8c-bd56-e08c84c6ed6a}, !- Name
  {2ef74479-fbdf-42da-a7ad-5410f0e13433}, !- Source Object
  11,                                     !- Outlet Port
  {89c9339b-c819-4c94-bf74-e7fee9ef9a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b07d7d1-b7c3-4724-9170-f635e703f764}, !- Handle
  {bdc10075-fd09-41b2-ba26-89e0f7e4c445}, !- Name
  {2ef74479-fbdf-42da-a7ad-5410f0e13433}, !- HVAC Component
  {77855ac6-e7f4-4d92-9742-bcf66c0ffba2}; !- Port 1

OS:PortList,
  {3fc78134-9a4b-4967-b1d1-319eeb2b2f0f}, !- Handle
  {8800691b-8b40-4204-a76c-1218d4806b33}, !- Name
  {2ef74479-fbdf-42da-a7ad-5410f0e13433}, !- HVAC Component
  {55cdc986-4aa1-4b9b-a11d-e6a79be2d3cf}; !- Port 1

OS:Sizing:Zone,
  {4ea5d868-79d2-4d8b-b911-2fb2c71ebe58}, !- Handle
  {2ef74479-fbdf-42da-a7ad-5410f0e13433}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bafadf9-b6dd-4d01-86d2-00a68cb07e87}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {2ef74479-fbdf-42da-a7ad-5410f0e13433}, !- Thermal Zone
  {c663c37b-d21e-4eb5-a994-6d507f303cee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {04c4b1f5-ada7-4253-b005-d8a8196f0ad9}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 2, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {c663c37b-d21e-4eb5-a994-6d507f303cee}, !- Handle
  Zone HVAC Ideal Loads Air System 28,    !- Name
  ,                                       !- Availability Schedule Name
  {8370f045-957f-4b75-bc08-74ffba319322}, !- Zone Supply Air Node Name
  {2cefabd3-387f-43d8-821b-44564e50dbb4}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {546ab9b1-a306-4982-a448-9562bcb2fc1c}, !- Handle
  Node 83,                                !- Name
  {55cdc986-4aa1-4b9b-a11d-e6a79be2d3cf}, !- Inlet Port
  {8370f045-957f-4b75-bc08-74ffba319322}; !- Outlet Port

OS:Connection,
  {55cdc986-4aa1-4b9b-a11d-e6a79be2d3cf}, !- Handle
  {43d40319-37e6-428e-8bf2-bc76b43d88f5}, !- Name
  {3fc78134-9a4b-4967-b1d1-319eeb2b2f0f}, !- Source Object
  3,                                      !- Outlet Port
  {546ab9b1-a306-4982-a448-9562bcb2fc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8370f045-957f-4b75-bc08-74ffba319322}, !- Handle
  {2202e1e5-af3e-431e-940f-5d70f7b93e01}, !- Name
  {546ab9b1-a306-4982-a448-9562bcb2fc1c}, !- Source Object
  3,                                      !- Outlet Port
  {c663c37b-d21e-4eb5-a994-6d507f303cee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {761888a2-71c2-4094-8184-483da368ee33}, !- Handle
  Node 84,                                !- Name
  {2cefabd3-387f-43d8-821b-44564e50dbb4}, !- Inlet Port
  {77855ac6-e7f4-4d92-9742-bcf66c0ffba2}; !- Outlet Port

OS:Connection,
  {77855ac6-e7f4-4d92-9742-bcf66c0ffba2}, !- Handle
  {c72fe7cd-cfb4-486c-8163-ee54d2f435b4}, !- Name
  {761888a2-71c2-4094-8184-483da368ee33}, !- Source Object
  3,                                      !- Outlet Port
  {3b07d7d1-b7c3-4724-9170-f635e703f764}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cefabd3-387f-43d8-821b-44564e50dbb4}, !- Handle
  {54785599-6354-4f99-b1da-0e5fe4407664}, !- Name
  {c663c37b-d21e-4eb5-a994-6d507f303cee}, !- Source Object
  4,                                      !- Outlet Port
  {761888a2-71c2-4094-8184-483da368ee33}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {7870b5fb-5638-493a-aac4-3e49178f9e86}, !- Handle
  Office1_Mult4_Flr_1 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d7065e2-ed7c-4a5a-a3b6-c67205631295}, !- Zone Air Inlet Port List
  {2943c81e-691c-4e47-8709-ee2c2932466a}, !- Zone Air Exhaust Port List
  {da95b7ee-75b2-4ddf-a38f-675bbc9c0970}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82996982-10cd-4999-8e68-2686167b8bf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {708d00a8-bb87-4f39-a5b2-c3806fbe1cc3}, !- Handle
  Node 85,                                !- Name
  {da95b7ee-75b2-4ddf-a38f-675bbc9c0970}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da95b7ee-75b2-4ddf-a38f-675bbc9c0970}, !- Handle
  {a53064c8-3984-4c5d-bb8c-e5ae25af08e6}, !- Name
  {7870b5fb-5638-493a-aac4-3e49178f9e86}, !- Source Object
  11,                                     !- Outlet Port
  {708d00a8-bb87-4f39-a5b2-c3806fbe1cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d7065e2-ed7c-4a5a-a3b6-c67205631295}, !- Handle
  {3aa1b144-705c-4520-9c69-ebb94b4e8f9b}, !- Name
  {7870b5fb-5638-493a-aac4-3e49178f9e86}, !- HVAC Component
  {90989e05-6ca1-4350-9b7e-64acff45aac5}; !- Port 1

OS:PortList,
  {2943c81e-691c-4e47-8709-ee2c2932466a}, !- Handle
  {108e038f-d67e-4a24-a218-3ef226c7bc33}, !- Name
  {7870b5fb-5638-493a-aac4-3e49178f9e86}, !- HVAC Component
  {feb4cfbd-5746-4dd4-bf0d-06edab1aa866}; !- Port 1

OS:Sizing:Zone,
  {11fb03fd-e9ef-421b-a08d-23ec3b555161}, !- Handle
  {7870b5fb-5638-493a-aac4-3e49178f9e86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16dd3d77-df45-4240-80f7-dc6adacd7078}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {7870b5fb-5638-493a-aac4-3e49178f9e86}, !- Thermal Zone
  {b22dab4d-34f3-48e0-8e58-4d5d5b1d843a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {82996982-10cd-4999-8e68-2686167b8bf0}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 3, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {b22dab4d-34f3-48e0-8e58-4d5d5b1d843a}, !- Handle
  Zone HVAC Ideal Loads Air System 29,    !- Name
  ,                                       !- Availability Schedule Name
  {62771ea9-0abd-411a-b10d-7ff89c555a16}, !- Zone Supply Air Node Name
  {34ce410a-9d49-4110-8618-4c4912e53399}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {9428ae74-93ef-4f91-9d61-3bda622d9e6e}, !- Handle
  Node 86,                                !- Name
  {feb4cfbd-5746-4dd4-bf0d-06edab1aa866}, !- Inlet Port
  {62771ea9-0abd-411a-b10d-7ff89c555a16}; !- Outlet Port

OS:Connection,
  {feb4cfbd-5746-4dd4-bf0d-06edab1aa866}, !- Handle
  {6b200a48-13d3-4497-97a7-e43ca85b0b92}, !- Name
  {2943c81e-691c-4e47-8709-ee2c2932466a}, !- Source Object
  3,                                      !- Outlet Port
  {9428ae74-93ef-4f91-9d61-3bda622d9e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62771ea9-0abd-411a-b10d-7ff89c555a16}, !- Handle
  {b2fc94de-219a-43b3-9dde-1ecab6afd867}, !- Name
  {9428ae74-93ef-4f91-9d61-3bda622d9e6e}, !- Source Object
  3,                                      !- Outlet Port
  {b22dab4d-34f3-48e0-8e58-4d5d5b1d843a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc96ae40-2f75-4961-a4b3-fd1a142e7830}, !- Handle
  Node 87,                                !- Name
  {34ce410a-9d49-4110-8618-4c4912e53399}, !- Inlet Port
  {90989e05-6ca1-4350-9b7e-64acff45aac5}; !- Outlet Port

OS:Connection,
  {90989e05-6ca1-4350-9b7e-64acff45aac5}, !- Handle
  {c0d969ee-63ec-4233-bc61-7445d09c5428}, !- Name
  {cc96ae40-2f75-4961-a4b3-fd1a142e7830}, !- Source Object
  3,                                      !- Outlet Port
  {6d7065e2-ed7c-4a5a-a3b6-c67205631295}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34ce410a-9d49-4110-8618-4c4912e53399}, !- Handle
  {234847cb-d029-4c1f-976c-565d74e5973c}, !- Name
  {b22dab4d-34f3-48e0-8e58-4d5d5b1d843a}, !- Source Object
  4,                                      !- Outlet Port
  {cc96ae40-2f75-4961-a4b3-fd1a142e7830}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {6bf9692a-d712-4d80-816e-a955d1c947e1}, !- Handle
  Office2_Mult5_Flr_5 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {633b725b-7ba5-49c7-a209-b7b049164ca6}, !- Zone Air Inlet Port List
  {30037ab0-b1b9-426f-9ef2-56602ac46bd6}, !- Zone Air Exhaust Port List
  {cef343b3-5c66-4c96-a86e-adbc38ac4256}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63f89de9-6e56-447c-99a2-e2443542343a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb6d1248-d455-43b9-9e5d-5219ddafc6fa}, !- Handle
  Node 88,                                !- Name
  {cef343b3-5c66-4c96-a86e-adbc38ac4256}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cef343b3-5c66-4c96-a86e-adbc38ac4256}, !- Handle
  {5c22c8bc-1e26-4326-b368-8a74eebf6de5}, !- Name
  {6bf9692a-d712-4d80-816e-a955d1c947e1}, !- Source Object
  11,                                     !- Outlet Port
  {eb6d1248-d455-43b9-9e5d-5219ddafc6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {633b725b-7ba5-49c7-a209-b7b049164ca6}, !- Handle
  {4822d817-2ec6-425e-ade3-9cea9faea35d}, !- Name
  {6bf9692a-d712-4d80-816e-a955d1c947e1}, !- HVAC Component
  {ec601863-ec93-483d-901a-99ab6e602d50}; !- Port 1

OS:PortList,
  {30037ab0-b1b9-426f-9ef2-56602ac46bd6}, !- Handle
  {0ec7f147-c23e-4522-a520-1a3739c5f2c7}, !- Name
  {6bf9692a-d712-4d80-816e-a955d1c947e1}, !- HVAC Component
  {9b47eab1-34ee-4093-8eac-ba795cc616d2}; !- Port 1

OS:Sizing:Zone,
  {bc135d82-0b22-4e32-8b3c-9c47914e0545}, !- Handle
  {6bf9692a-d712-4d80-816e-a955d1c947e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec05da77-2f5b-412b-8948-a20498248720}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {6bf9692a-d712-4d80-816e-a955d1c947e1}, !- Thermal Zone
  {69718495-4ffe-4989-9084-3a5580a63fb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {63f89de9-6e56-447c-99a2-e2443542343a}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 4, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {69718495-4ffe-4989-9084-3a5580a63fb2}, !- Handle
  Zone HVAC Ideal Loads Air System 30,    !- Name
  ,                                       !- Availability Schedule Name
  {4d0b9de2-18eb-4efb-b400-d745708a6326}, !- Zone Supply Air Node Name
  {da0eb868-ff7e-4620-bc98-a4d0a7a03c3e}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ad8ed1e3-0874-4c09-b172-599401f0385c}, !- Handle
  Node 89,                                !- Name
  {9b47eab1-34ee-4093-8eac-ba795cc616d2}, !- Inlet Port
  {4d0b9de2-18eb-4efb-b400-d745708a6326}; !- Outlet Port

OS:Connection,
  {9b47eab1-34ee-4093-8eac-ba795cc616d2}, !- Handle
  {797ef70a-a4a1-45a9-b7f4-c2b72c8359f3}, !- Name
  {30037ab0-b1b9-426f-9ef2-56602ac46bd6}, !- Source Object
  3,                                      !- Outlet Port
  {ad8ed1e3-0874-4c09-b172-599401f0385c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0b9de2-18eb-4efb-b400-d745708a6326}, !- Handle
  {4777fd90-0055-4a62-9310-965680c7db59}, !- Name
  {ad8ed1e3-0874-4c09-b172-599401f0385c}, !- Source Object
  3,                                      !- Outlet Port
  {69718495-4ffe-4989-9084-3a5580a63fb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5e9cadd-a548-4a65-b494-dbad560d58b3}, !- Handle
  Node 90,                                !- Name
  {da0eb868-ff7e-4620-bc98-a4d0a7a03c3e}, !- Inlet Port
  {ec601863-ec93-483d-901a-99ab6e602d50}; !- Outlet Port

OS:Connection,
  {ec601863-ec93-483d-901a-99ab6e602d50}, !- Handle
  {f0982245-f640-412b-9549-cccca52446cf}, !- Name
  {b5e9cadd-a548-4a65-b494-dbad560d58b3}, !- Source Object
  3,                                      !- Outlet Port
  {633b725b-7ba5-49c7-a209-b7b049164ca6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da0eb868-ff7e-4620-bc98-a4d0a7a03c3e}, !- Handle
  {1f5304b5-8dc5-4560-aa2b-0a6f8779815b}, !- Name
  {69718495-4ffe-4989-9084-3a5580a63fb2}, !- Source Object
  4,                                      !- Outlet Port
  {b5e9cadd-a548-4a65-b494-dbad560d58b3}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {c6036d38-7812-4564-be15-a2c26376c0b1}, !- Handle
  Office3_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74b2833a-77fb-403f-bfbf-f0f3f3ff4e1a}, !- Zone Air Inlet Port List
  {58809299-8ffa-4b0c-9938-d08978890a5f}, !- Zone Air Exhaust Port List
  {94a09d4f-262a-410d-8710-8ed36065d404}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf7093d9-067f-4277-a65f-d23860ee5271}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {303288c8-a7b7-4708-b6f2-3e9e2a15efc3}, !- Handle
  Node 91,                                !- Name
  {94a09d4f-262a-410d-8710-8ed36065d404}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94a09d4f-262a-410d-8710-8ed36065d404}, !- Handle
  {f70eb3d0-309c-44cc-b37f-b760ee7ed2bd}, !- Name
  {c6036d38-7812-4564-be15-a2c26376c0b1}, !- Source Object
  11,                                     !- Outlet Port
  {303288c8-a7b7-4708-b6f2-3e9e2a15efc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74b2833a-77fb-403f-bfbf-f0f3f3ff4e1a}, !- Handle
  {29a3635e-34c3-4acd-942c-9c3d8b325363}, !- Name
  {c6036d38-7812-4564-be15-a2c26376c0b1}, !- HVAC Component
  {3b4da7ff-6b22-48aa-9e4e-97672d644341}; !- Port 1

OS:PortList,
  {58809299-8ffa-4b0c-9938-d08978890a5f}, !- Handle
  {a407f5d8-1454-40b5-b016-11b9b5859901}, !- Name
  {c6036d38-7812-4564-be15-a2c26376c0b1}, !- HVAC Component
  {d0676445-8879-4d77-9d44-9c940ed18854}; !- Port 1

OS:Sizing:Zone,
  {8e79956a-011c-4a85-ba1e-215def3d150e}, !- Handle
  {c6036d38-7812-4564-be15-a2c26376c0b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63f21d46-c738-4360-9294-fb7117768961}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {c6036d38-7812-4564-be15-a2c26376c0b1}, !- Thermal Zone
  {ac1925d8-1e6f-4ec0-91e0-5944cd9a6e7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bf7093d9-067f-4277-a65f-d23860ee5271}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 5, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ac1925d8-1e6f-4ec0-91e0-5944cd9a6e7b}, !- Handle
  Zone HVAC Ideal Loads Air System 31,    !- Name
  ,                                       !- Availability Schedule Name
  {9c64baab-bd44-4e3c-952b-4ea4327a186b}, !- Zone Supply Air Node Name
  {9bfd9139-a322-4d57-a34d-1e64697dfe2f}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {8d9935ca-b3d4-4da8-b43a-22c9462220b5}, !- Handle
  Node 92,                                !- Name
  {d0676445-8879-4d77-9d44-9c940ed18854}, !- Inlet Port
  {9c64baab-bd44-4e3c-952b-4ea4327a186b}; !- Outlet Port

OS:Connection,
  {d0676445-8879-4d77-9d44-9c940ed18854}, !- Handle
  {676b2cbd-31ff-43fa-82ff-b2119afe798f}, !- Name
  {58809299-8ffa-4b0c-9938-d08978890a5f}, !- Source Object
  3,                                      !- Outlet Port
  {8d9935ca-b3d4-4da8-b43a-22c9462220b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c64baab-bd44-4e3c-952b-4ea4327a186b}, !- Handle
  {89020feb-3483-4eef-b309-29f32fd2db88}, !- Name
  {8d9935ca-b3d4-4da8-b43a-22c9462220b5}, !- Source Object
  3,                                      !- Outlet Port
  {ac1925d8-1e6f-4ec0-91e0-5944cd9a6e7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae8144f5-e71e-45dc-bc6f-80c461d8d5ae}, !- Handle
  Node 93,                                !- Name
  {9bfd9139-a322-4d57-a34d-1e64697dfe2f}, !- Inlet Port
  {3b4da7ff-6b22-48aa-9e4e-97672d644341}; !- Outlet Port

OS:Connection,
  {3b4da7ff-6b22-48aa-9e4e-97672d644341}, !- Handle
  {21199410-4b04-4f9a-ada9-0521946c9d23}, !- Name
  {ae8144f5-e71e-45dc-bc6f-80c461d8d5ae}, !- Source Object
  3,                                      !- Outlet Port
  {74b2833a-77fb-403f-bfbf-f0f3f3ff4e1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bfd9139-a322-4d57-a34d-1e64697dfe2f}, !- Handle
  {c13f3b48-1d6d-47f1-aafa-0658e46e3676}, !- Name
  {ac1925d8-1e6f-4ec0-91e0-5944cd9a6e7b}, !- Source Object
  4,                                      !- Outlet Port
  {ae8144f5-e71e-45dc-bc6f-80c461d8d5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {e5733860-d337-4ae8-8255-ef28d54db5ca}, !- Handle
  Office4_Mult6_Flr_5 ZN,                 !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5cbe215-7631-46a8-939a-b7f0303be780}, !- Zone Air Inlet Port List
  {cd836eee-8d6a-4186-9f50-533189a532a3}, !- Zone Air Exhaust Port List
  {8f7d1635-eb37-4440-975d-0bed887a65f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b00a18a-e5fe-49e4-91d8-af04249b443d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91cb1a2e-5fbe-4a86-8255-b2b04bbb82f9}, !- Handle
  Node 94,                                !- Name
  {8f7d1635-eb37-4440-975d-0bed887a65f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f7d1635-eb37-4440-975d-0bed887a65f6}, !- Handle
  {d4e30693-acf3-4756-bf8e-e5c58772b8af}, !- Name
  {e5733860-d337-4ae8-8255-ef28d54db5ca}, !- Source Object
  11,                                     !- Outlet Port
  {91cb1a2e-5fbe-4a86-8255-b2b04bbb82f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5cbe215-7631-46a8-939a-b7f0303be780}, !- Handle
  {8826fdde-776a-4b5f-89b3-bdb091dd214d}, !- Name
  {e5733860-d337-4ae8-8255-ef28d54db5ca}, !- HVAC Component
  {7cdb18af-d270-497a-af62-3f3186ad10ef}; !- Port 1

OS:PortList,
  {cd836eee-8d6a-4186-9f50-533189a532a3}, !- Handle
  {b84b4e8e-7a99-492a-930d-6e863c227577}, !- Name
  {e5733860-d337-4ae8-8255-ef28d54db5ca}, !- HVAC Component
  {be4ea388-e6b2-407a-a640-55ea7c846f43}; !- Port 1

OS:Sizing:Zone,
  {20d11e55-8727-427a-8453-565263d1d570}, !- Handle
  {e5733860-d337-4ae8-8255-ef28d54db5ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96dfb186-5cb2-474d-8a9b-9cdcd695bac0}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {e5733860-d337-4ae8-8255-ef28d54db5ca}, !- Thermal Zone
  {8b4c2a3b-1357-4b2d-b6e4-688c1397cfc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6b00a18a-e5fe-49e4-91d8-af04249b443d}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 6, !- Name
  {b663fd61-bf2a-4683-a3f9-1015c36fcb99}, !- Heating Setpoint Temperature Schedule Name
  {cbeb90ff-9ba6-485c-a63b-78e806835817}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {8b4c2a3b-1357-4b2d-b6e4-688c1397cfc7}, !- Handle
  Zone HVAC Ideal Loads Air System 32,    !- Name
  ,                                       !- Availability Schedule Name
  {5c95d682-a45f-46d5-9855-a430980dd7e2}, !- Zone Supply Air Node Name
  {cfbb795a-7527-4353-9d91-faa06852b22a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {19749da9-c359-4d6b-84d9-7513fb794769}, !- Handle
  Node 95,                                !- Name
  {be4ea388-e6b2-407a-a640-55ea7c846f43}, !- Inlet Port
  {5c95d682-a45f-46d5-9855-a430980dd7e2}; !- Outlet Port

OS:Connection,
  {be4ea388-e6b2-407a-a640-55ea7c846f43}, !- Handle
  {b9ead0c9-0004-4d78-afd0-e6302dd7098c}, !- Name
  {cd836eee-8d6a-4186-9f50-533189a532a3}, !- Source Object
  3,                                      !- Outlet Port
  {19749da9-c359-4d6b-84d9-7513fb794769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c95d682-a45f-46d5-9855-a430980dd7e2}, !- Handle
  {bdb84c7c-a3c5-4741-a7cd-1300f1590edc}, !- Name
  {19749da9-c359-4d6b-84d9-7513fb794769}, !- Source Object
  3,                                      !- Outlet Port
  {8b4c2a3b-1357-4b2d-b6e4-688c1397cfc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0771a43-c675-42d9-8708-01962683210c}, !- Handle
  Node 96,                                !- Name
  {cfbb795a-7527-4353-9d91-faa06852b22a}, !- Inlet Port
  {7cdb18af-d270-497a-af62-3f3186ad10ef}; !- Outlet Port

OS:Connection,
  {7cdb18af-d270-497a-af62-3f3186ad10ef}, !- Handle
  {fb917386-1d56-4837-ab78-32c3b997a633}, !- Name
  {a0771a43-c675-42d9-8708-01962683210c}, !- Source Object
  3,                                      !- Outlet Port
  {d5cbe215-7631-46a8-939a-b7f0303be780}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfbb795a-7527-4353-9d91-faa06852b22a}, !- Handle
  {01032c8e-e466-4471-b301-a7cf3196aea2}, !- Name
  {8b4c2a3b-1357-4b2d-b6e4-688c1397cfc7}, !- Source Object
  4,                                      !- Outlet Port
  {a0771a43-c675-42d9-8708-01962683210c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {7361b4e6-7ac5-4e3e-9d75-3958e85f9663}, !- Handle
  OR1_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58233365-82b3-43c8-bb68-ae4e6bf74e19}, !- Zone Air Inlet Port List
  {5e337172-1cd8-4497-99f4-8b5bb5985878}, !- Zone Air Exhaust Port List
  {8a3bb7a7-74b7-4c85-ba24-af780f097846}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2a4245b-24ce-4869-a536-c2f0cf32833e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a56164c-b07c-4f13-8423-80a92794a4c6}, !- Handle
  Node 97,                                !- Name
  {8a3bb7a7-74b7-4c85-ba24-af780f097846}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a3bb7a7-74b7-4c85-ba24-af780f097846}, !- Handle
  {d6f87a68-8561-425e-9f6c-96fb035f188d}, !- Name
  {7361b4e6-7ac5-4e3e-9d75-3958e85f9663}, !- Source Object
  11,                                     !- Outlet Port
  {0a56164c-b07c-4f13-8423-80a92794a4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58233365-82b3-43c8-bb68-ae4e6bf74e19}, !- Handle
  {451e6da9-6ad0-4a05-a6f4-26715bdd386f}, !- Name
  {7361b4e6-7ac5-4e3e-9d75-3958e85f9663}, !- HVAC Component
  {c1cc2539-f53e-4c7a-b6f7-c5de2b582335}; !- Port 1

OS:PortList,
  {5e337172-1cd8-4497-99f4-8b5bb5985878}, !- Handle
  {9076e528-ab26-4fd0-83a9-93cfbfb10a01}, !- Name
  {7361b4e6-7ac5-4e3e-9d75-3958e85f9663}, !- HVAC Component
  {d5e99186-f301-4a15-96c2-89f988a80e99}; !- Port 1

OS:Sizing:Zone,
  {ef79421e-46f7-4f5d-a477-311031adcfe1}, !- Handle
  {7361b4e6-7ac5-4e3e-9d75-3958e85f9663}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a6d20db-164f-4627-89c0-26e7f7a5592b}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {7361b4e6-7ac5-4e3e-9d75-3958e85f9663}, !- Thermal Zone
  {c935aab3-159d-4d41-8a8b-d936efbed94a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a2a4245b-24ce-4869-a536-c2f0cf32833e}, !- Handle
  Space Function Health care facility operating room Thermostat 6, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {c935aab3-159d-4d41-8a8b-d936efbed94a}, !- Handle
  Zone HVAC Ideal Loads Air System 33,    !- Name
  ,                                       !- Availability Schedule Name
  {25121b35-e62f-430d-b49b-4469aca9f5dc}, !- Zone Supply Air Node Name
  {e420a044-f8d1-48a0-b1a3-729533036b0d}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {8a0e7dc5-cc5e-4310-a7b4-eea4643467e6}, !- Handle
  Node 98,                                !- Name
  {d5e99186-f301-4a15-96c2-89f988a80e99}, !- Inlet Port
  {25121b35-e62f-430d-b49b-4469aca9f5dc}; !- Outlet Port

OS:Connection,
  {d5e99186-f301-4a15-96c2-89f988a80e99}, !- Handle
  {85d7a104-cc69-4ffa-9569-b1439fdbd589}, !- Name
  {5e337172-1cd8-4497-99f4-8b5bb5985878}, !- Source Object
  3,                                      !- Outlet Port
  {8a0e7dc5-cc5e-4310-a7b4-eea4643467e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25121b35-e62f-430d-b49b-4469aca9f5dc}, !- Handle
  {223a7b5b-4367-454b-a1f9-318902ae4218}, !- Name
  {8a0e7dc5-cc5e-4310-a7b4-eea4643467e6}, !- Source Object
  3,                                      !- Outlet Port
  {c935aab3-159d-4d41-8a8b-d936efbed94a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2a69529-c40b-4a50-bc2b-abed26fe4d26}, !- Handle
  Node 99,                                !- Name
  {e420a044-f8d1-48a0-b1a3-729533036b0d}, !- Inlet Port
  {c1cc2539-f53e-4c7a-b6f7-c5de2b582335}; !- Outlet Port

OS:Connection,
  {c1cc2539-f53e-4c7a-b6f7-c5de2b582335}, !- Handle
  {01688365-e44d-4719-8b6c-e4441047306e}, !- Name
  {b2a69529-c40b-4a50-bc2b-abed26fe4d26}, !- Source Object
  3,                                      !- Outlet Port
  {58233365-82b3-43c8-bb68-ae4e6bf74e19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e420a044-f8d1-48a0-b1a3-729533036b0d}, !- Handle
  {4bd92237-68a8-4102-9eb9-354c7f58da1b}, !- Name
  {c935aab3-159d-4d41-8a8b-d936efbed94a}, !- Source Object
  4,                                      !- Outlet Port
  {b2a69529-c40b-4a50-bc2b-abed26fe4d26}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {46a47983-bd4b-42fc-a4f5-8ca03325ae32}, !- Handle
  OR2_Mult5_Flr_2 ZN,                     !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d17cd84-a6fc-4cf0-89bd-5ac2d54fac6b}, !- Zone Air Inlet Port List
  {f9743111-8f1d-47f8-bb96-81c9310ffe16}, !- Zone Air Exhaust Port List
  {67b0a8e5-152e-45bd-9e67-0d334b3705b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44b6be59-66bc-46b8-bc90-a498ab857d98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11eb7eac-155f-49a4-8dc6-dbd76797b451}, !- Handle
  Node 100,                               !- Name
  {67b0a8e5-152e-45bd-9e67-0d334b3705b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67b0a8e5-152e-45bd-9e67-0d334b3705b0}, !- Handle
  {e23427c3-a02a-4abd-ad00-4ee0cefb4df3}, !- Name
  {46a47983-bd4b-42fc-a4f5-8ca03325ae32}, !- Source Object
  11,                                     !- Outlet Port
  {11eb7eac-155f-49a4-8dc6-dbd76797b451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d17cd84-a6fc-4cf0-89bd-5ac2d54fac6b}, !- Handle
  {efb611df-dd0c-4275-b98d-c864a662845b}, !- Name
  {46a47983-bd4b-42fc-a4f5-8ca03325ae32}, !- HVAC Component
  {6c4dd3b7-7471-40d9-9341-6a271d115ef4}; !- Port 1

OS:PortList,
  {f9743111-8f1d-47f8-bb96-81c9310ffe16}, !- Handle
  {b73d393e-edba-4141-95a1-2cf749e481bd}, !- Name
  {46a47983-bd4b-42fc-a4f5-8ca03325ae32}, !- HVAC Component
  {921e5f6d-e897-47a4-9679-e009d2b239ea}; !- Port 1

OS:Sizing:Zone,
  {92075905-f0e1-4b19-ac95-c165e0415ddd}, !- Handle
  {46a47983-bd4b-42fc-a4f5-8ca03325ae32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5c655ec-3af6-4378-86e7-1f6815be46e1}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {46a47983-bd4b-42fc-a4f5-8ca03325ae32}, !- Thermal Zone
  {2efebcea-58dd-41cd-ac50-04e61c93a439}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {44b6be59-66bc-46b8-bc90-a498ab857d98}, !- Handle
  Space Function Health care facility operating room Thermostat 7, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {2efebcea-58dd-41cd-ac50-04e61c93a439}, !- Handle
  Zone HVAC Ideal Loads Air System 34,    !- Name
  ,                                       !- Availability Schedule Name
  {681ca481-4808-4a7d-b90f-931aeedefb6a}, !- Zone Supply Air Node Name
  {4a2d879a-bba4-4a14-be4f-a8afcf711140}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {13387abd-18b4-4741-8552-9cc10044717f}, !- Handle
  Node 101,                               !- Name
  {921e5f6d-e897-47a4-9679-e009d2b239ea}, !- Inlet Port
  {681ca481-4808-4a7d-b90f-931aeedefb6a}; !- Outlet Port

OS:Connection,
  {921e5f6d-e897-47a4-9679-e009d2b239ea}, !- Handle
  {81e4041d-b5d0-4bd4-8655-6429179faf2b}, !- Name
  {f9743111-8f1d-47f8-bb96-81c9310ffe16}, !- Source Object
  3,                                      !- Outlet Port
  {13387abd-18b4-4741-8552-9cc10044717f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681ca481-4808-4a7d-b90f-931aeedefb6a}, !- Handle
  {a8b912d4-8828-423b-a7e5-7e107a48c8fa}, !- Name
  {13387abd-18b4-4741-8552-9cc10044717f}, !- Source Object
  3,                                      !- Outlet Port
  {2efebcea-58dd-41cd-ac50-04e61c93a439}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7af81d6c-b6c0-4212-9274-1f3cec3b2820}, !- Handle
  Node 102,                               !- Name
  {4a2d879a-bba4-4a14-be4f-a8afcf711140}, !- Inlet Port
  {6c4dd3b7-7471-40d9-9341-6a271d115ef4}; !- Outlet Port

OS:Connection,
  {6c4dd3b7-7471-40d9-9341-6a271d115ef4}, !- Handle
  {07ce1c6b-ba35-4e89-bbff-c8f439a00e44}, !- Name
  {7af81d6c-b6c0-4212-9274-1f3cec3b2820}, !- Source Object
  3,                                      !- Outlet Port
  {4d17cd84-a6fc-4cf0-89bd-5ac2d54fac6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a2d879a-bba4-4a14-be4f-a8afcf711140}, !- Handle
  {5d8629f8-8c65-49e4-8b6b-791c7cdd9272}, !- Name
  {2efebcea-58dd-41cd-ac50-04e61c93a439}, !- Source Object
  4,                                      !- Outlet Port
  {7af81d6c-b6c0-4212-9274-1f3cec3b2820}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {907cb43a-10a7-48bd-b834-f458fcd63431}, !- Handle
  OR3_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db3530f4-5798-4486-8e15-3fb5c467bd77}, !- Zone Air Inlet Port List
  {4dc5160b-606a-4b3c-bbee-ee54bbf98c9b}, !- Zone Air Exhaust Port List
  {6e47ba43-4360-4ec0-916b-6f4ac02334af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d24c807-ae43-48e0-97e6-eb79e0113718}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29065e80-6c26-48c5-acfa-a48f246049f7}, !- Handle
  Node 103,                               !- Name
  {6e47ba43-4360-4ec0-916b-6f4ac02334af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e47ba43-4360-4ec0-916b-6f4ac02334af}, !- Handle
  {8caaa09e-ad9e-4782-baf0-0a9df15ade96}, !- Name
  {907cb43a-10a7-48bd-b834-f458fcd63431}, !- Source Object
  11,                                     !- Outlet Port
  {29065e80-6c26-48c5-acfa-a48f246049f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db3530f4-5798-4486-8e15-3fb5c467bd77}, !- Handle
  {e7123907-3b05-4ecd-81a9-f8b1f57a6c96}, !- Name
  {907cb43a-10a7-48bd-b834-f458fcd63431}, !- HVAC Component
  {5cad7347-0ce3-4e18-88a6-648e9d50c3f2}; !- Port 1

OS:PortList,
  {4dc5160b-606a-4b3c-bbee-ee54bbf98c9b}, !- Handle
  {62ebeb7a-7e5f-4798-9ada-a8b98f3d1f7b}, !- Name
  {907cb43a-10a7-48bd-b834-f458fcd63431}, !- HVAC Component
  {410e554b-7a7f-497b-9d6a-b89d1745ac02}; !- Port 1

OS:Sizing:Zone,
  {e43c7b8b-11cd-480e-9be0-54f5fa8f98d0}, !- Handle
  {907cb43a-10a7-48bd-b834-f458fcd63431}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7fdb875-b075-4588-9f1b-659e33d1ec18}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {907cb43a-10a7-48bd-b834-f458fcd63431}, !- Thermal Zone
  {7d4c00ce-3341-42a5-b676-faf43f4499ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5d24c807-ae43-48e0-97e6-eb79e0113718}, !- Handle
  Space Function Health care facility operating room Thermostat 8, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7d4c00ce-3341-42a5-b676-faf43f4499ba}, !- Handle
  Zone HVAC Ideal Loads Air System 35,    !- Name
  ,                                       !- Availability Schedule Name
  {c4421b32-37a8-4997-a852-3f9bab929263}, !- Zone Supply Air Node Name
  {6ca23ba6-cfe6-475c-9894-e60cce48a258}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {eb658f6c-dbf5-4aa8-9693-f5a5d05e61a0}, !- Handle
  Node 104,                               !- Name
  {410e554b-7a7f-497b-9d6a-b89d1745ac02}, !- Inlet Port
  {c4421b32-37a8-4997-a852-3f9bab929263}; !- Outlet Port

OS:Connection,
  {410e554b-7a7f-497b-9d6a-b89d1745ac02}, !- Handle
  {e139dd57-9b8e-4784-af5c-4fd1a8d1d54b}, !- Name
  {4dc5160b-606a-4b3c-bbee-ee54bbf98c9b}, !- Source Object
  3,                                      !- Outlet Port
  {eb658f6c-dbf5-4aa8-9693-f5a5d05e61a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4421b32-37a8-4997-a852-3f9bab929263}, !- Handle
  {e746b14d-33f1-4e24-8856-f671f6a2a769}, !- Name
  {eb658f6c-dbf5-4aa8-9693-f5a5d05e61a0}, !- Source Object
  3,                                      !- Outlet Port
  {7d4c00ce-3341-42a5-b676-faf43f4499ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ac49f5a-5746-49c5-9d6f-c877319b58df}, !- Handle
  Node 105,                               !- Name
  {6ca23ba6-cfe6-475c-9894-e60cce48a258}, !- Inlet Port
  {5cad7347-0ce3-4e18-88a6-648e9d50c3f2}; !- Outlet Port

OS:Connection,
  {5cad7347-0ce3-4e18-88a6-648e9d50c3f2}, !- Handle
  {98cab9c8-8f51-4455-8dc6-42c295559543}, !- Name
  {7ac49f5a-5746-49c5-9d6f-c877319b58df}, !- Source Object
  3,                                      !- Outlet Port
  {db3530f4-5798-4486-8e15-3fb5c467bd77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ca23ba6-cfe6-475c-9894-e60cce48a258}, !- Handle
  {04ba6617-51e3-4503-835a-755866650807}, !- Name
  {7d4c00ce-3341-42a5-b676-faf43f4499ba}, !- Source Object
  4,                                      !- Outlet Port
  {7ac49f5a-5746-49c5-9d6f-c877319b58df}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {8ac0d8f9-6be8-4624-add6-90d14568fd14}, !- Handle
  OR4_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {261469d9-7f1d-4d51-b43d-83ea6b3f34e0}, !- Zone Air Inlet Port List
  {c2e40a49-8b43-4f6d-a748-196a146cab41}, !- Zone Air Exhaust Port List
  {4edf1dbd-62d7-41b7-b6f3-08d0b62081c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8eadf13b-34b8-44fd-bc92-15136e7a5a6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca22b78e-afc3-405a-af98-88ea7875f1f3}, !- Handle
  Node 106,                               !- Name
  {4edf1dbd-62d7-41b7-b6f3-08d0b62081c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4edf1dbd-62d7-41b7-b6f3-08d0b62081c6}, !- Handle
  {73955f60-84d2-464e-b63d-9e85940cabc5}, !- Name
  {8ac0d8f9-6be8-4624-add6-90d14568fd14}, !- Source Object
  11,                                     !- Outlet Port
  {ca22b78e-afc3-405a-af98-88ea7875f1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {261469d9-7f1d-4d51-b43d-83ea6b3f34e0}, !- Handle
  {3105614e-b366-40a6-99f2-f495f551ab83}, !- Name
  {8ac0d8f9-6be8-4624-add6-90d14568fd14}, !- HVAC Component
  {9aadcebf-fca1-4b52-884a-beef459a9dea}; !- Port 1

OS:PortList,
  {c2e40a49-8b43-4f6d-a748-196a146cab41}, !- Handle
  {3f0ecfad-0827-446a-8266-c9f593e72814}, !- Name
  {8ac0d8f9-6be8-4624-add6-90d14568fd14}, !- HVAC Component
  {8f963cb7-a674-426a-b489-f5e6c5fb8d0b}; !- Port 1

OS:Sizing:Zone,
  {13346c9e-d5a4-4722-a21f-8fd9d98a7e1d}, !- Handle
  {8ac0d8f9-6be8-4624-add6-90d14568fd14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3671fb11-1f8d-424d-8ba2-5c08a25d6b66}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {8ac0d8f9-6be8-4624-add6-90d14568fd14}, !- Thermal Zone
  {76bfec19-f477-4565-b88c-f2d5e162b45a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8eadf13b-34b8-44fd-bc92-15136e7a5a6b}, !- Handle
  Space Function Health care facility operating room Thermostat 9, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {76bfec19-f477-4565-b88c-f2d5e162b45a}, !- Handle
  Zone HVAC Ideal Loads Air System 36,    !- Name
  ,                                       !- Availability Schedule Name
  {fd3188fa-a2a4-42c5-81bf-96ec59b864b8}, !- Zone Supply Air Node Name
  {ddee8882-215a-405e-b27f-8235746f528e}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {896d5dd7-c516-46a0-8ea9-5e5b742b78b3}, !- Handle
  Node 107,                               !- Name
  {8f963cb7-a674-426a-b489-f5e6c5fb8d0b}, !- Inlet Port
  {fd3188fa-a2a4-42c5-81bf-96ec59b864b8}; !- Outlet Port

OS:Connection,
  {8f963cb7-a674-426a-b489-f5e6c5fb8d0b}, !- Handle
  {421cf51d-0715-44a4-a6b5-624ee613c9f7}, !- Name
  {c2e40a49-8b43-4f6d-a748-196a146cab41}, !- Source Object
  3,                                      !- Outlet Port
  {896d5dd7-c516-46a0-8ea9-5e5b742b78b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3188fa-a2a4-42c5-81bf-96ec59b864b8}, !- Handle
  {4bca2c1a-0935-4580-b7c2-c645db731770}, !- Name
  {896d5dd7-c516-46a0-8ea9-5e5b742b78b3}, !- Source Object
  3,                                      !- Outlet Port
  {76bfec19-f477-4565-b88c-f2d5e162b45a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5333b968-8af4-4cfd-b359-b3c640d67a8a}, !- Handle
  Node 108,                               !- Name
  {ddee8882-215a-405e-b27f-8235746f528e}, !- Inlet Port
  {9aadcebf-fca1-4b52-884a-beef459a9dea}; !- Outlet Port

OS:Connection,
  {9aadcebf-fca1-4b52-884a-beef459a9dea}, !- Handle
  {25d65286-3562-416f-8c68-72f68253acf3}, !- Name
  {5333b968-8af4-4cfd-b359-b3c640d67a8a}, !- Source Object
  3,                                      !- Outlet Port
  {261469d9-7f1d-4d51-b43d-83ea6b3f34e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddee8882-215a-405e-b27f-8235746f528e}, !- Handle
  {14286dc3-0565-4f04-b773-23b3b8c3e97d}, !- Name
  {76bfec19-f477-4565-b88c-f2d5e162b45a}, !- Source Object
  4,                                      !- Outlet Port
  {5333b968-8af4-4cfd-b359-b3c640d67a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {812c3cf3-627d-4303-839a-fd2789c3a4e0}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c8b3fa1-e671-43c0-81e9-038e45e8e44b}, !- Zone Air Inlet Port List
  {d55a513b-0b5b-4be9-aa4e-66add6d0692d}, !- Zone Air Exhaust Port List
  {f96a02d8-6d93-4f5c-bfcd-9dca730a8f32}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed2cd676-f660-44a9-8d26-07d3a53d7dae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebce35d6-5fd9-4a5b-801f-3aa6903d990c}, !- Handle
  Node 109,                               !- Name
  {f96a02d8-6d93-4f5c-bfcd-9dca730a8f32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f96a02d8-6d93-4f5c-bfcd-9dca730a8f32}, !- Handle
  {d03ff232-42d2-4bae-be9f-a6157e60739d}, !- Name
  {812c3cf3-627d-4303-839a-fd2789c3a4e0}, !- Source Object
  11,                                     !- Outlet Port
  {ebce35d6-5fd9-4a5b-801f-3aa6903d990c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c8b3fa1-e671-43c0-81e9-038e45e8e44b}, !- Handle
  {aaec9a9d-c211-4256-bffd-513b3eb63bdd}, !- Name
  {812c3cf3-627d-4303-839a-fd2789c3a4e0}, !- HVAC Component
  {1e0d935a-be1d-4e12-83b4-462b85f76289}; !- Port 1

OS:PortList,
  {d55a513b-0b5b-4be9-aa4e-66add6d0692d}, !- Handle
  {00bafab6-1177-4d1f-8ea8-518d374a3b1b}, !- Name
  {812c3cf3-627d-4303-839a-fd2789c3a4e0}, !- HVAC Component
  {a26b66ad-e05d-4fc7-9db8-c56552865b55}; !- Port 1

OS:Sizing:Zone,
  {a30f32a1-9539-44db-9337-2f34ff5d3e9a}, !- Handle
  {812c3cf3-627d-4303-839a-fd2789c3a4e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b47fe8d-29e7-415a-8cc1-042e29a8822a}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {812c3cf3-627d-4303-839a-fd2789c3a4e0}, !- Thermal Zone
  {c7f7c042-ab6d-46f1-80ce-dc91b322ca4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed2cd676-f660-44a9-8d26-07d3a53d7dae}, !- Handle
  Space Function Health care facility nurses station Thermostat 6, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {c7f7c042-ab6d-46f1-80ce-dc91b322ca4f}, !- Handle
  Zone HVAC Ideal Loads Air System 37,    !- Name
  ,                                       !- Availability Schedule Name
  {78d5c4b9-b91b-46c3-8684-0296b0b7b00b}, !- Zone Supply Air Node Name
  {b04f9463-09f7-4944-b2e2-eb9c38e8f015}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {f12b8c62-cc56-45e7-b9cc-9280185a189c}, !- Handle
  Node 110,                               !- Name
  {a26b66ad-e05d-4fc7-9db8-c56552865b55}, !- Inlet Port
  {78d5c4b9-b91b-46c3-8684-0296b0b7b00b}; !- Outlet Port

OS:Connection,
  {a26b66ad-e05d-4fc7-9db8-c56552865b55}, !- Handle
  {175afebd-5650-470c-a414-5b8642f8cb03}, !- Name
  {d55a513b-0b5b-4be9-aa4e-66add6d0692d}, !- Source Object
  3,                                      !- Outlet Port
  {f12b8c62-cc56-45e7-b9cc-9280185a189c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d5c4b9-b91b-46c3-8684-0296b0b7b00b}, !- Handle
  {52eaec47-32ed-43d2-9d27-8823312a0d6c}, !- Name
  {f12b8c62-cc56-45e7-b9cc-9280185a189c}, !- Source Object
  3,                                      !- Outlet Port
  {c7f7c042-ab6d-46f1-80ce-dc91b322ca4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bec55f3e-558c-4031-a237-45c52c9ddf43}, !- Handle
  Node 111,                               !- Name
  {b04f9463-09f7-4944-b2e2-eb9c38e8f015}, !- Inlet Port
  {1e0d935a-be1d-4e12-83b4-462b85f76289}; !- Outlet Port

OS:Connection,
  {1e0d935a-be1d-4e12-83b4-462b85f76289}, !- Handle
  {63bba1b1-623d-47ee-9ed8-016909cd9e4d}, !- Name
  {bec55f3e-558c-4031-a237-45c52c9ddf43}, !- Source Object
  3,                                      !- Outlet Port
  {5c8b3fa1-e671-43c0-81e9-038e45e8e44b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b04f9463-09f7-4944-b2e2-eb9c38e8f015}, !- Handle
  {04d4fa29-44f5-45d5-8cf6-7398a18c5ecb}, !- Name
  {c7f7c042-ab6d-46f1-80ce-dc91b322ca4f}, !- Source Object
  4,                                      !- Outlet Port
  {bec55f3e-558c-4031-a237-45c52c9ddf43}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {592c0776-70ee-49ba-a611-ce3407bc6855}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3297ff2b-d5e0-450e-9d28-4c546d0a2ee1}, !- Zone Air Inlet Port List
  {7638acd8-4c53-4223-bcdb-bc16875723b5}, !- Zone Air Exhaust Port List
  {c2db7c28-8476-45f8-8a2f-5e4152cebdc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb8b9de5-752e-4157-ba15-c1855068ae5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f242a2d8-d2cc-426a-96e6-c5bf40866d9c}, !- Handle
  Node 112,                               !- Name
  {c2db7c28-8476-45f8-8a2f-5e4152cebdc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2db7c28-8476-45f8-8a2f-5e4152cebdc1}, !- Handle
  {2fa218e7-866f-4b8a-b4d5-d48e41cf6490}, !- Name
  {592c0776-70ee-49ba-a611-ce3407bc6855}, !- Source Object
  11,                                     !- Outlet Port
  {f242a2d8-d2cc-426a-96e6-c5bf40866d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3297ff2b-d5e0-450e-9d28-4c546d0a2ee1}, !- Handle
  {8d7b058e-7baf-4bae-b528-3eb98d56bfc9}, !- Name
  {592c0776-70ee-49ba-a611-ce3407bc6855}, !- HVAC Component
  {4a7ee7cf-b203-46f8-8b72-184ad90cba06}; !- Port 1

OS:PortList,
  {7638acd8-4c53-4223-bcdb-bc16875723b5}, !- Handle
  {1f36bebb-d7cc-4e18-950f-b64d6b67ee49}, !- Name
  {592c0776-70ee-49ba-a611-ce3407bc6855}, !- HVAC Component
  {b535642d-7c41-4863-99e2-b5486ea83634}; !- Port 1

OS:Sizing:Zone,
  {d7b841d4-1dae-452f-927b-69ae7ea7bfb7}, !- Handle
  {592c0776-70ee-49ba-a611-ce3407bc6855}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f09a6d8f-197a-4f0c-9f6c-42777fba0870}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {592c0776-70ee-49ba-a611-ce3407bc6855}, !- Thermal Zone
  {352a3827-091f-486a-982b-e5de5f2fb7b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {cb8b9de5-752e-4157-ba15-c1855068ae5c}, !- Handle
  Space Function Health care facility patient room Thermostat 4, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {352a3827-091f-486a-982b-e5de5f2fb7b2}, !- Handle
  Zone HVAC Ideal Loads Air System 38,    !- Name
  ,                                       !- Availability Schedule Name
  {8ed764f1-7ecf-4267-965d-f3f4f0fa7f79}, !- Zone Supply Air Node Name
  {6090e54b-b880-464c-88d4-f40e99ea183d}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3f666710-1269-42ea-b09f-e9a2f0943a22}, !- Handle
  Node 113,                               !- Name
  {b535642d-7c41-4863-99e2-b5486ea83634}, !- Inlet Port
  {8ed764f1-7ecf-4267-965d-f3f4f0fa7f79}; !- Outlet Port

OS:Connection,
  {b535642d-7c41-4863-99e2-b5486ea83634}, !- Handle
  {a900d56d-abef-411d-86bd-4e9b62fb88bd}, !- Name
  {7638acd8-4c53-4223-bcdb-bc16875723b5}, !- Source Object
  3,                                      !- Outlet Port
  {3f666710-1269-42ea-b09f-e9a2f0943a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed764f1-7ecf-4267-965d-f3f4f0fa7f79}, !- Handle
  {ad917c89-0bc2-42b7-bf1b-04d134199427}, !- Name
  {3f666710-1269-42ea-b09f-e9a2f0943a22}, !- Source Object
  3,                                      !- Outlet Port
  {352a3827-091f-486a-982b-e5de5f2fb7b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b18d0689-bc51-4d6d-a440-fea7dcfe3890}, !- Handle
  Node 114,                               !- Name
  {6090e54b-b880-464c-88d4-f40e99ea183d}, !- Inlet Port
  {4a7ee7cf-b203-46f8-8b72-184ad90cba06}; !- Outlet Port

OS:Connection,
  {4a7ee7cf-b203-46f8-8b72-184ad90cba06}, !- Handle
  {f2d7c440-efbb-45b9-9ebb-66b5f41fc568}, !- Name
  {b18d0689-bc51-4d6d-a440-fea7dcfe3890}, !- Source Object
  3,                                      !- Outlet Port
  {3297ff2b-d5e0-450e-9d28-4c546d0a2ee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6090e54b-b880-464c-88d4-f40e99ea183d}, !- Handle
  {968d88eb-078d-4472-8eb6-50047198ee9a}, !- Name
  {352a3827-091f-486a-982b-e5de5f2fb7b2}, !- Source Object
  4,                                      !- Outlet Port
  {b18d0689-bc51-4d6d-a440-fea7dcfe3890}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {da7e2af5-78e6-4833-9f01-9b63d6ec8d68}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {651a5ad1-4454-49d0-8241-352b98eed433}, !- Zone Air Inlet Port List
  {98c40b38-6479-4aa7-b8d2-41da196c5216}, !- Zone Air Exhaust Port List
  {2b722689-dd73-458f-93b2-e9ba061f82d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd858d0b-69eb-4423-8723-58239683ef7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1139066-40ea-4c44-8d78-5cd97bf8bac4}, !- Handle
  Node 115,                               !- Name
  {2b722689-dd73-458f-93b2-e9ba061f82d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b722689-dd73-458f-93b2-e9ba061f82d8}, !- Handle
  {0316f6d9-3932-45c2-865e-71769511f4dc}, !- Name
  {da7e2af5-78e6-4833-9f01-9b63d6ec8d68}, !- Source Object
  11,                                     !- Outlet Port
  {b1139066-40ea-4c44-8d78-5cd97bf8bac4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {651a5ad1-4454-49d0-8241-352b98eed433}, !- Handle
  {c5f6f565-1e5b-4591-b8e1-740b71411784}, !- Name
  {da7e2af5-78e6-4833-9f01-9b63d6ec8d68}, !- HVAC Component
  {ff4c86f4-b4c7-4510-b760-295ccd156f5a}; !- Port 1

OS:PortList,
  {98c40b38-6479-4aa7-b8d2-41da196c5216}, !- Handle
  {e16f8988-4c48-400d-9d19-d879d3d0ad99}, !- Name
  {da7e2af5-78e6-4833-9f01-9b63d6ec8d68}, !- HVAC Component
  {584e5cff-4d61-409c-9443-82455829111d}; !- Port 1

OS:Sizing:Zone,
  {ea31522a-9f5d-422d-baa6-20a6226c4587}, !- Handle
  {da7e2af5-78e6-4833-9f01-9b63d6ec8d68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16d003a1-5e27-4d27-9e24-dd5643f6324b}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {da7e2af5-78e6-4833-9f01-9b63d6ec8d68}, !- Thermal Zone
  {48c639ff-1454-41a0-a5fe-a0bdb91902a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bd858d0b-69eb-4423-8723-58239683ef7e}, !- Handle
  Space Function Health care facility patient room Thermostat 5, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {48c639ff-1454-41a0-a5fe-a0bdb91902a9}, !- Handle
  Zone HVAC Ideal Loads Air System 39,    !- Name
  ,                                       !- Availability Schedule Name
  {735c9d42-ab41-40ed-8c76-964589e9cbd1}, !- Zone Supply Air Node Name
  {e4f25358-8da1-4429-9969-39a290ccfd82}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b3e9f5b6-0cb8-4aa8-b3fe-ff640480d842}, !- Handle
  Node 116,                               !- Name
  {584e5cff-4d61-409c-9443-82455829111d}, !- Inlet Port
  {735c9d42-ab41-40ed-8c76-964589e9cbd1}; !- Outlet Port

OS:Connection,
  {584e5cff-4d61-409c-9443-82455829111d}, !- Handle
  {e4ffd11c-b288-4d7b-a398-051261d6f6fc}, !- Name
  {98c40b38-6479-4aa7-b8d2-41da196c5216}, !- Source Object
  3,                                      !- Outlet Port
  {b3e9f5b6-0cb8-4aa8-b3fe-ff640480d842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {735c9d42-ab41-40ed-8c76-964589e9cbd1}, !- Handle
  {c2a82989-309a-440d-8998-3070b517c3d8}, !- Name
  {b3e9f5b6-0cb8-4aa8-b3fe-ff640480d842}, !- Source Object
  3,                                      !- Outlet Port
  {48c639ff-1454-41a0-a5fe-a0bdb91902a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c89d9eac-554b-4eb5-beb0-e0c4552ee1d1}, !- Handle
  Node 117,                               !- Name
  {e4f25358-8da1-4429-9969-39a290ccfd82}, !- Inlet Port
  {ff4c86f4-b4c7-4510-b760-295ccd156f5a}; !- Outlet Port

OS:Connection,
  {ff4c86f4-b4c7-4510-b760-295ccd156f5a}, !- Handle
  {a33790b7-48af-4eca-ba5e-4484b5eb123d}, !- Name
  {c89d9eac-554b-4eb5-beb0-e0c4552ee1d1}, !- Source Object
  3,                                      !- Outlet Port
  {651a5ad1-4454-49d0-8241-352b98eed433}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4f25358-8da1-4429-9969-39a290ccfd82}, !- Handle
  {8eec3fe8-2f5d-4c10-b7bd-6688d0e4caf4}, !- Name
  {48c639ff-1454-41a0-a5fe-a0bdb91902a9}, !- Source Object
  4,                                      !- Outlet Port
  {c89d9eac-554b-4eb5-beb0-e0c4552ee1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {e49b4cdc-b524-434b-8093-cc50ac42d3c2}, !- Handle
  PatRoom2_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ef7f3e5-1cd8-4d74-a25e-6f37e175486c}, !- Zone Air Inlet Port List
  {0840bcb7-b77e-4aa2-bc1e-ef03cd66dae4}, !- Zone Air Exhaust Port List
  {eb051a1d-dcc3-4769-9559-c8629e197b9e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73a00ffb-b280-451c-a00a-ef9687244e1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37fc9aee-41c9-476d-8b4b-bc14e8895c48}, !- Handle
  Node 118,                               !- Name
  {eb051a1d-dcc3-4769-9559-c8629e197b9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb051a1d-dcc3-4769-9559-c8629e197b9e}, !- Handle
  {56f1a8d0-67ee-4d46-9ecd-f23cbec35f5e}, !- Name
  {e49b4cdc-b524-434b-8093-cc50ac42d3c2}, !- Source Object
  11,                                     !- Outlet Port
  {37fc9aee-41c9-476d-8b4b-bc14e8895c48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ef7f3e5-1cd8-4d74-a25e-6f37e175486c}, !- Handle
  {bc1bdc7d-41f2-44b2-978f-eea2a195e7e9}, !- Name
  {e49b4cdc-b524-434b-8093-cc50ac42d3c2}, !- HVAC Component
  {bae8b442-c09d-40df-a23e-defac33ea401}; !- Port 1

OS:PortList,
  {0840bcb7-b77e-4aa2-bc1e-ef03cd66dae4}, !- Handle
  {4bc2ae51-56b1-4e19-870b-b368730782e5}, !- Name
  {e49b4cdc-b524-434b-8093-cc50ac42d3c2}, !- HVAC Component
  {9ffa87b7-2032-4043-8ee2-60e7c4c4d494}; !- Port 1

OS:Sizing:Zone,
  {15d521c7-4f7c-493c-bc4e-37eb9b0731ec}, !- Handle
  {e49b4cdc-b524-434b-8093-cc50ac42d3c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc42d290-5694-4a0a-99bf-84e5903f8add}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {e49b4cdc-b524-434b-8093-cc50ac42d3c2}, !- Thermal Zone
  {29a677a5-d23b-4f68-85cb-55464207d6cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {73a00ffb-b280-451c-a00a-ef9687244e1f}, !- Handle
  Space Function Health care facility patient room Thermostat 6, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {29a677a5-d23b-4f68-85cb-55464207d6cf}, !- Handle
  Zone HVAC Ideal Loads Air System 40,    !- Name
  ,                                       !- Availability Schedule Name
  {025cd736-3cc8-4a71-ae68-21277f9cbab5}, !- Zone Supply Air Node Name
  {21ac62a9-3790-45f8-8280-39a81b6555ad}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {bf530acb-2562-4378-9443-4ea05199a551}, !- Handle
  Node 119,                               !- Name
  {9ffa87b7-2032-4043-8ee2-60e7c4c4d494}, !- Inlet Port
  {025cd736-3cc8-4a71-ae68-21277f9cbab5}; !- Outlet Port

OS:Connection,
  {9ffa87b7-2032-4043-8ee2-60e7c4c4d494}, !- Handle
  {afea4e1a-f477-4a82-9eaf-51a559b5f9c9}, !- Name
  {0840bcb7-b77e-4aa2-bc1e-ef03cd66dae4}, !- Source Object
  3,                                      !- Outlet Port
  {bf530acb-2562-4378-9443-4ea05199a551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025cd736-3cc8-4a71-ae68-21277f9cbab5}, !- Handle
  {a4d2f361-c643-4ad4-92bb-85e98faf1220}, !- Name
  {bf530acb-2562-4378-9443-4ea05199a551}, !- Source Object
  3,                                      !- Outlet Port
  {29a677a5-d23b-4f68-85cb-55464207d6cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b19ebc35-8552-44a3-9fad-ca820fe3b128}, !- Handle
  Node 120,                               !- Name
  {21ac62a9-3790-45f8-8280-39a81b6555ad}, !- Inlet Port
  {bae8b442-c09d-40df-a23e-defac33ea401}; !- Outlet Port

OS:Connection,
  {bae8b442-c09d-40df-a23e-defac33ea401}, !- Handle
  {20bdaedf-b79a-4a63-99f1-be6b4888c36f}, !- Name
  {b19ebc35-8552-44a3-9fad-ca820fe3b128}, !- Source Object
  3,                                      !- Outlet Port
  {1ef7f3e5-1cd8-4d74-a25e-6f37e175486c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21ac62a9-3790-45f8-8280-39a81b6555ad}, !- Handle
  {f97ba853-e6d0-4adc-a8e0-193c3020972a}, !- Name
  {29a677a5-d23b-4f68-85cb-55464207d6cf}, !- Source Object
  4,                                      !- Outlet Port
  {b19ebc35-8552-44a3-9fad-ca820fe3b128}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {c5054b21-e811-44df-aef2-8f060f8ca1fb}, !- Handle
  PatRoom2_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22ccea27-769f-4f13-bdce-eab1d67b358b}, !- Zone Air Inlet Port List
  {99d9a2fa-403c-4c50-b581-6cc5b6c3326d}, !- Zone Air Exhaust Port List
  {196ab3e2-7c2d-4288-954a-08c1cfc8a2ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67809cfb-91c2-47ff-8434-c625051aa64a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4729baa8-da20-41af-b5ba-dc1db375ca3e}, !- Handle
  Node 121,                               !- Name
  {196ab3e2-7c2d-4288-954a-08c1cfc8a2ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {196ab3e2-7c2d-4288-954a-08c1cfc8a2ed}, !- Handle
  {b1d6b650-3818-4e00-954e-5bccf82a99fc}, !- Name
  {c5054b21-e811-44df-aef2-8f060f8ca1fb}, !- Source Object
  11,                                     !- Outlet Port
  {4729baa8-da20-41af-b5ba-dc1db375ca3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22ccea27-769f-4f13-bdce-eab1d67b358b}, !- Handle
  {6a1e4cfc-343b-4293-ad85-d756a0f5f1c4}, !- Name
  {c5054b21-e811-44df-aef2-8f060f8ca1fb}, !- HVAC Component
  {439f377e-0900-4cc0-975c-ee800376dd09}; !- Port 1

OS:PortList,
  {99d9a2fa-403c-4c50-b581-6cc5b6c3326d}, !- Handle
  {51d31cd1-310e-4c51-a069-8ae3a4e49b63}, !- Name
  {c5054b21-e811-44df-aef2-8f060f8ca1fb}, !- HVAC Component
  {05caa0cf-25cb-4244-94c1-00505356fa25}; !- Port 1

OS:Sizing:Zone,
  {1efb0f45-debf-4147-83a1-371cf971c7ad}, !- Handle
  {c5054b21-e811-44df-aef2-8f060f8ca1fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8cb9c568-5ade-4c9d-b150-e971aa8f305a}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {c5054b21-e811-44df-aef2-8f060f8ca1fb}, !- Thermal Zone
  {12a39c8e-101a-4c0d-ae81-4fdffb34190e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {67809cfb-91c2-47ff-8434-c625051aa64a}, !- Handle
  Space Function Health care facility patient room Thermostat 7, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {12a39c8e-101a-4c0d-ae81-4fdffb34190e}, !- Handle
  Zone HVAC Ideal Loads Air System 41,    !- Name
  ,                                       !- Availability Schedule Name
  {0d3b0c7d-96d3-4eca-9a7f-68a9bda1a653}, !- Zone Supply Air Node Name
  {00f7cd41-6e1b-4e1c-a94b-e762836943ea}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ecdacea7-b96c-4d9e-9c10-c1a9638e7428}, !- Handle
  Node 122,                               !- Name
  {05caa0cf-25cb-4244-94c1-00505356fa25}, !- Inlet Port
  {0d3b0c7d-96d3-4eca-9a7f-68a9bda1a653}; !- Outlet Port

OS:Connection,
  {05caa0cf-25cb-4244-94c1-00505356fa25}, !- Handle
  {bd438bfd-650d-4538-8b3b-fa830dbcff99}, !- Name
  {99d9a2fa-403c-4c50-b581-6cc5b6c3326d}, !- Source Object
  3,                                      !- Outlet Port
  {ecdacea7-b96c-4d9e-9c10-c1a9638e7428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3b0c7d-96d3-4eca-9a7f-68a9bda1a653}, !- Handle
  {a1e3f124-93a9-4153-a3d2-697fca10012e}, !- Name
  {ecdacea7-b96c-4d9e-9c10-c1a9638e7428}, !- Source Object
  3,                                      !- Outlet Port
  {12a39c8e-101a-4c0d-ae81-4fdffb34190e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b454f25-71be-4a47-ad0f-31335c6136fe}, !- Handle
  Node 123,                               !- Name
  {00f7cd41-6e1b-4e1c-a94b-e762836943ea}, !- Inlet Port
  {439f377e-0900-4cc0-975c-ee800376dd09}; !- Outlet Port

OS:Connection,
  {439f377e-0900-4cc0-975c-ee800376dd09}, !- Handle
  {4049c783-a910-46aa-861b-63609ff38155}, !- Name
  {2b454f25-71be-4a47-ad0f-31335c6136fe}, !- Source Object
  3,                                      !- Outlet Port
  {22ccea27-769f-4f13-bdce-eab1d67b358b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00f7cd41-6e1b-4e1c-a94b-e762836943ea}, !- Handle
  {4e427fe6-6f34-4695-bc78-c619ebd4e886}, !- Name
  {12a39c8e-101a-4c0d-ae81-4fdffb34190e}, !- Source Object
  4,                                      !- Outlet Port
  {2b454f25-71be-4a47-ad0f-31335c6136fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {7b78b8da-aa2b-4565-aa8d-6a79547d2d19}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4b4a5fd-1c40-480a-a4fa-373035cc4b47}, !- Zone Air Inlet Port List
  {85dcf687-68d0-4e64-9171-0f9ef81f58f7}, !- Zone Air Exhaust Port List
  {2d458ed1-4736-422e-8e28-1cfcb7c88e1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {749dd6fc-6033-41da-9dbd-a3831f6414f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c17b22f8-561d-4246-8283-5e5d1d831c4f}, !- Handle
  Node 124,                               !- Name
  {2d458ed1-4736-422e-8e28-1cfcb7c88e1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d458ed1-4736-422e-8e28-1cfcb7c88e1a}, !- Handle
  {34083605-e071-4c4b-966e-488d3e0f5b56}, !- Name
  {7b78b8da-aa2b-4565-aa8d-6a79547d2d19}, !- Source Object
  11,                                     !- Outlet Port
  {c17b22f8-561d-4246-8283-5e5d1d831c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4b4a5fd-1c40-480a-a4fa-373035cc4b47}, !- Handle
  {b6176d13-02d8-45de-8b28-f7a485caa5bc}, !- Name
  {7b78b8da-aa2b-4565-aa8d-6a79547d2d19}, !- HVAC Component
  {8f267b42-d035-4d03-98b3-3859e87ac6ed}; !- Port 1

OS:PortList,
  {85dcf687-68d0-4e64-9171-0f9ef81f58f7}, !- Handle
  {7060525f-017a-4195-9a6a-355e4cb0a1a8}, !- Name
  {7b78b8da-aa2b-4565-aa8d-6a79547d2d19}, !- HVAC Component
  {daee6cbf-f80d-4a30-92a8-95a626216b48}; !- Port 1

OS:Sizing:Zone,
  {7bae9909-c095-493c-8acb-a52c2d1b2680}, !- Handle
  {7b78b8da-aa2b-4565-aa8d-6a79547d2d19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bd4ac61-c5cd-4106-9016-de89e2255d67}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {7b78b8da-aa2b-4565-aa8d-6a79547d2d19}, !- Thermal Zone
  {cef3c8bb-780b-4dd6-9ac7-2aa6890d1902}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {749dd6fc-6033-41da-9dbd-a3831f6414f9}, !- Handle
  Space Function Health care facility patient room Thermostat 8, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {cef3c8bb-780b-4dd6-9ac7-2aa6890d1902}, !- Handle
  Zone HVAC Ideal Loads Air System 42,    !- Name
  ,                                       !- Availability Schedule Name
  {b42fd830-563b-48af-8b6d-28f0f9d18d61}, !- Zone Supply Air Node Name
  {53d0eaac-62a6-4d27-8c3a-388d132d057f}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3dcdc684-240f-4545-bde0-5d53eef981ad}, !- Handle
  Node 125,                               !- Name
  {daee6cbf-f80d-4a30-92a8-95a626216b48}, !- Inlet Port
  {b42fd830-563b-48af-8b6d-28f0f9d18d61}; !- Outlet Port

OS:Connection,
  {daee6cbf-f80d-4a30-92a8-95a626216b48}, !- Handle
  {618fce93-ae9d-48b4-a259-1692a83787b0}, !- Name
  {85dcf687-68d0-4e64-9171-0f9ef81f58f7}, !- Source Object
  3,                                      !- Outlet Port
  {3dcdc684-240f-4545-bde0-5d53eef981ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42fd830-563b-48af-8b6d-28f0f9d18d61}, !- Handle
  {971d5f62-e22a-4355-a309-283af1b6de0c}, !- Name
  {3dcdc684-240f-4545-bde0-5d53eef981ad}, !- Source Object
  3,                                      !- Outlet Port
  {cef3c8bb-780b-4dd6-9ac7-2aa6890d1902}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5e6cd0f-2fe6-498d-b5fc-07346e677e4a}, !- Handle
  Node 126,                               !- Name
  {53d0eaac-62a6-4d27-8c3a-388d132d057f}, !- Inlet Port
  {8f267b42-d035-4d03-98b3-3859e87ac6ed}; !- Outlet Port

OS:Connection,
  {8f267b42-d035-4d03-98b3-3859e87ac6ed}, !- Handle
  {ea11fc9f-89b5-4997-8f0d-505ba8c3f7ce}, !- Name
  {d5e6cd0f-2fe6-498d-b5fc-07346e677e4a}, !- Source Object
  3,                                      !- Outlet Port
  {c4b4a5fd-1c40-480a-a4fa-373035cc4b47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53d0eaac-62a6-4d27-8c3a-388d132d057f}, !- Handle
  {7bc17826-4979-4a2d-b15b-df2b6ec4f7e7}, !- Name
  {cef3c8bb-780b-4dd6-9ac7-2aa6890d1902}, !- Source Object
  4,                                      !- Outlet Port
  {d5e6cd0f-2fe6-498d-b5fc-07346e677e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {b3627792-001c-4f7d-b42c-72437b3b6d1e}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81380f60-aaa4-494b-8289-526681a842a8}, !- Zone Air Inlet Port List
  {54e8a0fc-48a8-496b-922d-2e78b8caa8b0}, !- Zone Air Exhaust Port List
  {40d3bb92-02b7-433b-854f-99ece5695224}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7025e4b4-a22a-4e6a-85ba-d9baaef5edad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31e4c4db-e8e1-49c9-b2d0-2af50bad0d1e}, !- Handle
  Node 127,                               !- Name
  {40d3bb92-02b7-433b-854f-99ece5695224}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40d3bb92-02b7-433b-854f-99ece5695224}, !- Handle
  {b4af8827-ab2b-412a-b7d5-602920917d5c}, !- Name
  {b3627792-001c-4f7d-b42c-72437b3b6d1e}, !- Source Object
  11,                                     !- Outlet Port
  {31e4c4db-e8e1-49c9-b2d0-2af50bad0d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81380f60-aaa4-494b-8289-526681a842a8}, !- Handle
  {47ef746c-6e86-434e-a087-8ae11329c200}, !- Name
  {b3627792-001c-4f7d-b42c-72437b3b6d1e}, !- HVAC Component
  {c0597809-3299-45fa-8639-e654a4ce771e}; !- Port 1

OS:PortList,
  {54e8a0fc-48a8-496b-922d-2e78b8caa8b0}, !- Handle
  {91fcb004-fdee-439a-8a60-869b42fa8778}, !- Name
  {b3627792-001c-4f7d-b42c-72437b3b6d1e}, !- HVAC Component
  {27ef4aca-18ca-4b35-bd64-27d6ba95c549}; !- Port 1

OS:Sizing:Zone,
  {aa726800-8b9f-41c8-abec-9144803c35ea}, !- Handle
  {b3627792-001c-4f7d-b42c-72437b3b6d1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7091e220-0e05-4a9d-8f83-08634e1f22ba}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {b3627792-001c-4f7d-b42c-72437b3b6d1e}, !- Thermal Zone
  {f51aa365-628e-48fd-8aa0-e94e5ac063bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7025e4b4-a22a-4e6a-85ba-d9baaef5edad}, !- Handle
  Space Function Health care facility patient room Thermostat 9, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f51aa365-628e-48fd-8aa0-e94e5ac063bf}, !- Handle
  Zone HVAC Ideal Loads Air System 43,    !- Name
  ,                                       !- Availability Schedule Name
  {da5e362c-1b7b-4455-9121-7758628ecdbd}, !- Zone Supply Air Node Name
  {2159f4b8-26aa-4f60-b2cb-81660966fcc1}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ab8d68ae-87e0-4ed0-828e-598376af03c7}, !- Handle
  Node 128,                               !- Name
  {27ef4aca-18ca-4b35-bd64-27d6ba95c549}, !- Inlet Port
  {da5e362c-1b7b-4455-9121-7758628ecdbd}; !- Outlet Port

OS:Connection,
  {27ef4aca-18ca-4b35-bd64-27d6ba95c549}, !- Handle
  {0299489c-bb30-4c15-930d-a4f2e7d70110}, !- Name
  {54e8a0fc-48a8-496b-922d-2e78b8caa8b0}, !- Source Object
  3,                                      !- Outlet Port
  {ab8d68ae-87e0-4ed0-828e-598376af03c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5e362c-1b7b-4455-9121-7758628ecdbd}, !- Handle
  {bc95c609-faab-42c5-b07c-8cf96e95f887}, !- Name
  {ab8d68ae-87e0-4ed0-828e-598376af03c7}, !- Source Object
  3,                                      !- Outlet Port
  {f51aa365-628e-48fd-8aa0-e94e5ac063bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb555932-36b0-4114-bc81-d9c56c41af37}, !- Handle
  Node 129,                               !- Name
  {2159f4b8-26aa-4f60-b2cb-81660966fcc1}, !- Inlet Port
  {c0597809-3299-45fa-8639-e654a4ce771e}; !- Outlet Port

OS:Connection,
  {c0597809-3299-45fa-8639-e654a4ce771e}, !- Handle
  {31fc733a-e86d-4ef8-afc0-ce171e58cff6}, !- Name
  {eb555932-36b0-4114-bc81-d9c56c41af37}, !- Source Object
  3,                                      !- Outlet Port
  {81380f60-aaa4-494b-8289-526681a842a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2159f4b8-26aa-4f60-b2cb-81660966fcc1}, !- Handle
  {871a6fa3-e854-40d3-8295-945f36c3d1d4}, !- Name
  {f51aa365-628e-48fd-8aa0-e94e5ac063bf}, !- Source Object
  4,                                      !- Outlet Port
  {eb555932-36b0-4114-bc81-d9c56c41af37}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {d35c1365-8e86-4bbf-a280-a84b6c504373}, !- Handle
  PatRoom4_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d70a983-e8d1-4f17-af0f-bc309551ae6c}, !- Zone Air Inlet Port List
  {92a982aa-3c98-438f-b8de-95ed466064c8}, !- Zone Air Exhaust Port List
  {a5cfb9ac-e17a-4f78-ad1d-2201b6028a91}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69bba61a-4d5c-4326-8ebf-f02b0148e7b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08ab3119-0cc2-4ef1-827e-15b303b43f1e}, !- Handle
  Node 130,                               !- Name
  {a5cfb9ac-e17a-4f78-ad1d-2201b6028a91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5cfb9ac-e17a-4f78-ad1d-2201b6028a91}, !- Handle
  {8f61a724-bb2b-4864-b6b6-1d087b181fdd}, !- Name
  {d35c1365-8e86-4bbf-a280-a84b6c504373}, !- Source Object
  11,                                     !- Outlet Port
  {08ab3119-0cc2-4ef1-827e-15b303b43f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d70a983-e8d1-4f17-af0f-bc309551ae6c}, !- Handle
  {82563ab7-20ae-4ef3-870d-e6769a43a1e1}, !- Name
  {d35c1365-8e86-4bbf-a280-a84b6c504373}, !- HVAC Component
  {d545e81c-944f-4e9d-bd2f-98d8acd3b8ff}; !- Port 1

OS:PortList,
  {92a982aa-3c98-438f-b8de-95ed466064c8}, !- Handle
  {777fa050-7358-41bb-a4fb-7bad820c0489}, !- Name
  {d35c1365-8e86-4bbf-a280-a84b6c504373}, !- HVAC Component
  {49de9eac-2dcd-42e9-8ca2-c4f1297fa895}; !- Port 1

OS:Sizing:Zone,
  {b87771a9-4bd8-43c6-91f0-2e69e0d3fa36}, !- Handle
  {d35c1365-8e86-4bbf-a280-a84b6c504373}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1986f241-5ea1-438f-b438-768600ac6bca}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {d35c1365-8e86-4bbf-a280-a84b6c504373}, !- Thermal Zone
  {fd45b9c8-1ffc-4d75-8792-e98715aa8d39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {69bba61a-4d5c-4326-8ebf-f02b0148e7b1}, !- Handle
  Space Function Health care facility patient room Thermostat 10, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fd45b9c8-1ffc-4d75-8792-e98715aa8d39}, !- Handle
  Zone HVAC Ideal Loads Air System 44,    !- Name
  ,                                       !- Availability Schedule Name
  {bf8e4aef-fe15-4fe5-b24e-d0cc6b8dc893}, !- Zone Supply Air Node Name
  {69aaa423-530d-462d-b756-0c39e0480291}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b266afc6-9455-473e-a859-ae98a31025f6}, !- Handle
  Node 131,                               !- Name
  {49de9eac-2dcd-42e9-8ca2-c4f1297fa895}, !- Inlet Port
  {bf8e4aef-fe15-4fe5-b24e-d0cc6b8dc893}; !- Outlet Port

OS:Connection,
  {49de9eac-2dcd-42e9-8ca2-c4f1297fa895}, !- Handle
  {8879392e-4e28-4ec6-9b9c-c4b14ee9dbca}, !- Name
  {92a982aa-3c98-438f-b8de-95ed466064c8}, !- Source Object
  3,                                      !- Outlet Port
  {b266afc6-9455-473e-a859-ae98a31025f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8e4aef-fe15-4fe5-b24e-d0cc6b8dc893}, !- Handle
  {0fcb5b02-a217-461e-9cbd-d86cb54546ab}, !- Name
  {b266afc6-9455-473e-a859-ae98a31025f6}, !- Source Object
  3,                                      !- Outlet Port
  {fd45b9c8-1ffc-4d75-8792-e98715aa8d39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dbe177c9-94cd-4bb7-90f8-49c36cb72938}, !- Handle
  Node 132,                               !- Name
  {69aaa423-530d-462d-b756-0c39e0480291}, !- Inlet Port
  {d545e81c-944f-4e9d-bd2f-98d8acd3b8ff}; !- Outlet Port

OS:Connection,
  {d545e81c-944f-4e9d-bd2f-98d8acd3b8ff}, !- Handle
  {65868d02-2eb1-4016-acdd-6372804ad6b8}, !- Name
  {dbe177c9-94cd-4bb7-90f8-49c36cb72938}, !- Source Object
  3,                                      !- Outlet Port
  {5d70a983-e8d1-4f17-af0f-bc309551ae6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69aaa423-530d-462d-b756-0c39e0480291}, !- Handle
  {97d2ff99-74e7-4cb8-ae59-e1ec2be644ab}, !- Name
  {fd45b9c8-1ffc-4d75-8792-e98715aa8d39}, !- Source Object
  4,                                      !- Outlet Port
  {dbe177c9-94cd-4bb7-90f8-49c36cb72938}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {611776de-717a-4f8f-9648-2df5a44468eb}, !- Handle
  PatRoom4_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84a1f352-6fd3-4a76-bdbe-f3fdbfb9f3b1}, !- Zone Air Inlet Port List
  {6970702a-0651-47e3-a481-5fdc8f5324b3}, !- Zone Air Exhaust Port List
  {b8fa8f0e-9010-4e71-9d80-e4e7738f547b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8a2b0b9-3bfe-469d-b5af-9be83a67b442}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {098b87d1-23fb-4dee-b9c7-2b243fc18afe}, !- Handle
  Node 133,                               !- Name
  {b8fa8f0e-9010-4e71-9d80-e4e7738f547b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8fa8f0e-9010-4e71-9d80-e4e7738f547b}, !- Handle
  {c03a98a7-ed87-4e45-9d4e-d905a404f0bf}, !- Name
  {611776de-717a-4f8f-9648-2df5a44468eb}, !- Source Object
  11,                                     !- Outlet Port
  {098b87d1-23fb-4dee-b9c7-2b243fc18afe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84a1f352-6fd3-4a76-bdbe-f3fdbfb9f3b1}, !- Handle
  {93ec1d88-4505-4fe6-babe-b77f418e673c}, !- Name
  {611776de-717a-4f8f-9648-2df5a44468eb}, !- HVAC Component
  {7631051f-b693-49ba-af24-233badbe761b}; !- Port 1

OS:PortList,
  {6970702a-0651-47e3-a481-5fdc8f5324b3}, !- Handle
  {79d2b60c-6f47-4aa0-88de-9fe857200822}, !- Name
  {611776de-717a-4f8f-9648-2df5a44468eb}, !- HVAC Component
  {b703bf74-bb43-4b21-88e6-8414c5670e5b}; !- Port 1

OS:Sizing:Zone,
  {9f75897c-a0c8-4761-956e-8616d03b13ee}, !- Handle
  {611776de-717a-4f8f-9648-2df5a44468eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61ae3835-0520-458b-a9ac-a8296acb4666}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {611776de-717a-4f8f-9648-2df5a44468eb}, !- Thermal Zone
  {fd669fe6-103e-45a3-8b1a-f7848c5cf54d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8a2b0b9-3bfe-469d-b5af-9be83a67b442}, !- Handle
  Space Function Health care facility patient room Thermostat 11, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fd669fe6-103e-45a3-8b1a-f7848c5cf54d}, !- Handle
  Zone HVAC Ideal Loads Air System 45,    !- Name
  ,                                       !- Availability Schedule Name
  {73cf4613-8c35-4e26-aa0c-f69c63ea8863}, !- Zone Supply Air Node Name
  {71a1b2c7-e1c9-4590-b09d-254c1d6ce266}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3be170cc-4f07-4f34-aa55-2dd4acb642c7}, !- Handle
  Node 134,                               !- Name
  {b703bf74-bb43-4b21-88e6-8414c5670e5b}, !- Inlet Port
  {73cf4613-8c35-4e26-aa0c-f69c63ea8863}; !- Outlet Port

OS:Connection,
  {b703bf74-bb43-4b21-88e6-8414c5670e5b}, !- Handle
  {f73d7ce8-0e3e-4125-921a-1727bccd9feb}, !- Name
  {6970702a-0651-47e3-a481-5fdc8f5324b3}, !- Source Object
  3,                                      !- Outlet Port
  {3be170cc-4f07-4f34-aa55-2dd4acb642c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cf4613-8c35-4e26-aa0c-f69c63ea8863}, !- Handle
  {c5fc9573-0621-42e5-9fc1-96b8bbaaadbf}, !- Name
  {3be170cc-4f07-4f34-aa55-2dd4acb642c7}, !- Source Object
  3,                                      !- Outlet Port
  {fd669fe6-103e-45a3-8b1a-f7848c5cf54d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e31a40e3-9ae4-4b18-8da2-b2576c4417ed}, !- Handle
  Node 135,                               !- Name
  {71a1b2c7-e1c9-4590-b09d-254c1d6ce266}, !- Inlet Port
  {7631051f-b693-49ba-af24-233badbe761b}; !- Outlet Port

OS:Connection,
  {7631051f-b693-49ba-af24-233badbe761b}, !- Handle
  {61e8b160-8595-4f26-bc24-873074470929}, !- Name
  {e31a40e3-9ae4-4b18-8da2-b2576c4417ed}, !- Source Object
  3,                                      !- Outlet Port
  {84a1f352-6fd3-4a76-bdbe-f3fdbfb9f3b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71a1b2c7-e1c9-4590-b09d-254c1d6ce266}, !- Handle
  {9d17c53b-6754-43ff-80b7-c9f62b17bf13}, !- Name
  {fd669fe6-103e-45a3-8b1a-f7848c5cf54d}, !- Source Object
  4,                                      !- Outlet Port
  {e31a40e3-9ae4-4b18-8da2-b2576c4417ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {ce57beeb-ee97-452c-a5f5-fd82f898c266}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f53d8908-6ad4-42e1-afd2-24d3dccc277b}, !- Zone Air Inlet Port List
  {763e8f29-2dcb-4b0b-bbf0-49607fde2424}, !- Zone Air Exhaust Port List
  {3ad8b8ad-db8d-402e-a8c6-a3c042bb626c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d991d6cb-ad01-4116-b536-73127440e36e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {222e1ba4-6bbe-44a3-9633-793e939cdbbb}, !- Handle
  Node 136,                               !- Name
  {3ad8b8ad-db8d-402e-a8c6-a3c042bb626c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ad8b8ad-db8d-402e-a8c6-a3c042bb626c}, !- Handle
  {3e040f63-04f6-4eaa-b404-ed187f197a86}, !- Name
  {ce57beeb-ee97-452c-a5f5-fd82f898c266}, !- Source Object
  11,                                     !- Outlet Port
  {222e1ba4-6bbe-44a3-9633-793e939cdbbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f53d8908-6ad4-42e1-afd2-24d3dccc277b}, !- Handle
  {0c7d26fb-b5ce-46aa-92b8-ef764271d3f1}, !- Name
  {ce57beeb-ee97-452c-a5f5-fd82f898c266}, !- HVAC Component
  {16b0193d-315f-4b43-abdf-9007c69b9578}; !- Port 1

OS:PortList,
  {763e8f29-2dcb-4b0b-bbf0-49607fde2424}, !- Handle
  {6990231d-de97-4ef6-9a19-f364dfd9f3d3}, !- Name
  {ce57beeb-ee97-452c-a5f5-fd82f898c266}, !- HVAC Component
  {3b03ae3f-6a33-42f2-87c4-e826e0ed45c4}; !- Port 1

OS:Sizing:Zone,
  {f53ff7c9-ab0a-4ba1-a76c-2b42ee48e85f}, !- Handle
  {ce57beeb-ee97-452c-a5f5-fd82f898c266}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f59de8d-9f2a-42f2-880d-e92a271aa175}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {ce57beeb-ee97-452c-a5f5-fd82f898c266}, !- Thermal Zone
  {fccf9c08-e21e-45e7-88c8-72c6db521ff3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d991d6cb-ad01-4116-b536-73127440e36e}, !- Handle
  Space Function Health care facility patient room Thermostat 12, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fccf9c08-e21e-45e7-88c8-72c6db521ff3}, !- Handle
  Zone HVAC Ideal Loads Air System 46,    !- Name
  ,                                       !- Availability Schedule Name
  {e2ff8138-5ee5-42aa-8ba7-020e083380b6}, !- Zone Supply Air Node Name
  {b32d65bf-f194-441b-a644-6b2dded61dc9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {6134df8c-3abb-4f02-b3c8-d5fa63933d99}, !- Handle
  Node 137,                               !- Name
  {3b03ae3f-6a33-42f2-87c4-e826e0ed45c4}, !- Inlet Port
  {e2ff8138-5ee5-42aa-8ba7-020e083380b6}; !- Outlet Port

OS:Connection,
  {3b03ae3f-6a33-42f2-87c4-e826e0ed45c4}, !- Handle
  {bfbf5cb6-cdd0-478b-a846-72fa890a1e1e}, !- Name
  {763e8f29-2dcb-4b0b-bbf0-49607fde2424}, !- Source Object
  3,                                      !- Outlet Port
  {6134df8c-3abb-4f02-b3c8-d5fa63933d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ff8138-5ee5-42aa-8ba7-020e083380b6}, !- Handle
  {2cc6499f-3f0f-4ea4-800c-9772eec777b6}, !- Name
  {6134df8c-3abb-4f02-b3c8-d5fa63933d99}, !- Source Object
  3,                                      !- Outlet Port
  {fccf9c08-e21e-45e7-88c8-72c6db521ff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d29300b-6de0-4e50-bc23-3da851c9e9c8}, !- Handle
  Node 138,                               !- Name
  {b32d65bf-f194-441b-a644-6b2dded61dc9}, !- Inlet Port
  {16b0193d-315f-4b43-abdf-9007c69b9578}; !- Outlet Port

OS:Connection,
  {16b0193d-315f-4b43-abdf-9007c69b9578}, !- Handle
  {8ee07478-cadb-4f36-af5d-f84d780b61f1}, !- Name
  {8d29300b-6de0-4e50-bc23-3da851c9e9c8}, !- Source Object
  3,                                      !- Outlet Port
  {f53d8908-6ad4-42e1-afd2-24d3dccc277b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b32d65bf-f194-441b-a644-6b2dded61dc9}, !- Handle
  {e17a20ed-4395-4acf-8752-1b3944b16ec2}, !- Name
  {fccf9c08-e21e-45e7-88c8-72c6db521ff3}, !- Source Object
  4,                                      !- Outlet Port
  {8d29300b-6de0-4e50-bc23-3da851c9e9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {1642024b-8ca5-4d6f-9944-1938a93f64b4}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1baea1ab-2c7f-423f-add0-03ca7a86b57d}, !- Zone Air Inlet Port List
  {c724809c-7974-4fce-8a27-850d4cc2b97e}, !- Zone Air Exhaust Port List
  {eba019c1-8235-4dc0-80e0-99649a2a52aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98aad823-1849-4311-a63b-6812dfc0d3eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67168c94-9080-4a1d-b0e8-50708317b200}, !- Handle
  Node 139,                               !- Name
  {eba019c1-8235-4dc0-80e0-99649a2a52aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eba019c1-8235-4dc0-80e0-99649a2a52aa}, !- Handle
  {655c93a7-3212-493e-a289-c7e65aec5049}, !- Name
  {1642024b-8ca5-4d6f-9944-1938a93f64b4}, !- Source Object
  11,                                     !- Outlet Port
  {67168c94-9080-4a1d-b0e8-50708317b200}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1baea1ab-2c7f-423f-add0-03ca7a86b57d}, !- Handle
  {973a8404-29b3-46cd-a042-4a4074236749}, !- Name
  {1642024b-8ca5-4d6f-9944-1938a93f64b4}, !- HVAC Component
  {608bbc1a-a93f-4de3-a294-5d39bd532bbe}; !- Port 1

OS:PortList,
  {c724809c-7974-4fce-8a27-850d4cc2b97e}, !- Handle
  {42942350-101e-4c9c-bd56-9f531b45ef17}, !- Name
  {1642024b-8ca5-4d6f-9944-1938a93f64b4}, !- HVAC Component
  {94036b42-695a-4b76-bf3e-dce5599baa19}; !- Port 1

OS:Sizing:Zone,
  {2fb70982-b285-401f-81c4-8ec32fdc80d5}, !- Handle
  {1642024b-8ca5-4d6f-9944-1938a93f64b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e729e66f-2200-4985-8341-c275dd5931fe}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {1642024b-8ca5-4d6f-9944-1938a93f64b4}, !- Thermal Zone
  {2e821b06-56ce-46a0-8e0e-7a0e7e1e6751}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {98aad823-1849-4311-a63b-6812dfc0d3eb}, !- Handle
  Space Function Health care facility patient room Thermostat 13, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {2e821b06-56ce-46a0-8e0e-7a0e7e1e6751}, !- Handle
  Zone HVAC Ideal Loads Air System 47,    !- Name
  ,                                       !- Availability Schedule Name
  {90224528-be89-49ad-bcdb-a180d503c897}, !- Zone Supply Air Node Name
  {7bbd6d12-a3a6-4e79-ad93-941011257afd}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {bf1e76bc-1f03-4dcd-8584-d40a71fe1fc6}, !- Handle
  Node 140,                               !- Name
  {94036b42-695a-4b76-bf3e-dce5599baa19}, !- Inlet Port
  {90224528-be89-49ad-bcdb-a180d503c897}; !- Outlet Port

OS:Connection,
  {94036b42-695a-4b76-bf3e-dce5599baa19}, !- Handle
  {f81e0a64-a365-4847-939f-d48c610702e5}, !- Name
  {c724809c-7974-4fce-8a27-850d4cc2b97e}, !- Source Object
  3,                                      !- Outlet Port
  {bf1e76bc-1f03-4dcd-8584-d40a71fe1fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90224528-be89-49ad-bcdb-a180d503c897}, !- Handle
  {7c73689e-e9b1-4f3a-92bd-b7ad43f8bd4d}, !- Name
  {bf1e76bc-1f03-4dcd-8584-d40a71fe1fc6}, !- Source Object
  3,                                      !- Outlet Port
  {2e821b06-56ce-46a0-8e0e-7a0e7e1e6751}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fffb76ee-50f5-4ccd-8e97-0c431c2a5d95}, !- Handle
  Node 141,                               !- Name
  {7bbd6d12-a3a6-4e79-ad93-941011257afd}, !- Inlet Port
  {608bbc1a-a93f-4de3-a294-5d39bd532bbe}; !- Outlet Port

OS:Connection,
  {608bbc1a-a93f-4de3-a294-5d39bd532bbe}, !- Handle
  {b26a9e27-e998-4dbc-9dbd-71e8503c4f9a}, !- Name
  {fffb76ee-50f5-4ccd-8e97-0c431c2a5d95}, !- Source Object
  3,                                      !- Outlet Port
  {1baea1ab-2c7f-423f-add0-03ca7a86b57d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bbd6d12-a3a6-4e79-ad93-941011257afd}, !- Handle
  {5ddc5262-dd24-4b06-b86e-026bfbe54ac6}, !- Name
  {2e821b06-56ce-46a0-8e0e-7a0e7e1e6751}, !- Source Object
  4,                                      !- Outlet Port
  {fffb76ee-50f5-4ccd-8e97-0c431c2a5d95}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {641370dc-e715-4a47-b396-0158c7985021}, !- Handle
  PatRoom6_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9138894d-d379-4d3c-95b1-f08cde92d9dd}, !- Zone Air Inlet Port List
  {218556fe-1483-472e-93cb-d8e242a5082f}, !- Zone Air Exhaust Port List
  {662490a9-c8d3-4c89-97f8-99afdf6925ef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1a6646c-569f-44a6-b663-8708307e565e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d47e4b82-4e28-4cfa-bfe5-f543bd53ad1c}, !- Handle
  Node 142,                               !- Name
  {662490a9-c8d3-4c89-97f8-99afdf6925ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {662490a9-c8d3-4c89-97f8-99afdf6925ef}, !- Handle
  {a6a966bf-468f-41cc-9f09-6866f7271916}, !- Name
  {641370dc-e715-4a47-b396-0158c7985021}, !- Source Object
  11,                                     !- Outlet Port
  {d47e4b82-4e28-4cfa-bfe5-f543bd53ad1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9138894d-d379-4d3c-95b1-f08cde92d9dd}, !- Handle
  {2429d78e-4c0b-4b12-9715-aed72ab2cafc}, !- Name
  {641370dc-e715-4a47-b396-0158c7985021}, !- HVAC Component
  {6b341d1a-6a8e-4692-ba87-d3f120144cb0}; !- Port 1

OS:PortList,
  {218556fe-1483-472e-93cb-d8e242a5082f}, !- Handle
  {56496891-5b2b-439a-8fd9-659e6ab82c8f}, !- Name
  {641370dc-e715-4a47-b396-0158c7985021}, !- HVAC Component
  {92ae26e6-906d-4cca-a5f9-90b3783e6084}; !- Port 1

OS:Sizing:Zone,
  {dbb32ade-4626-42e0-bd41-9789a8fcda62}, !- Handle
  {641370dc-e715-4a47-b396-0158c7985021}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9fa38698-5f1e-4e7a-8038-7e218a15c325}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {641370dc-e715-4a47-b396-0158c7985021}, !- Thermal Zone
  {582d75af-2838-4492-a70b-bbd9da73b979}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b1a6646c-569f-44a6-b663-8708307e565e}, !- Handle
  Space Function Health care facility patient room Thermostat 14, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {582d75af-2838-4492-a70b-bbd9da73b979}, !- Handle
  Zone HVAC Ideal Loads Air System 48,    !- Name
  ,                                       !- Availability Schedule Name
  {5dea732c-d51d-4588-bf47-01bddb3a40c4}, !- Zone Supply Air Node Name
  {d546b92c-7ab8-4859-8325-f4ba062f79fa}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {6fdb9f1b-baaf-47c7-a681-c243da66531b}, !- Handle
  Node 143,                               !- Name
  {92ae26e6-906d-4cca-a5f9-90b3783e6084}, !- Inlet Port
  {5dea732c-d51d-4588-bf47-01bddb3a40c4}; !- Outlet Port

OS:Connection,
  {92ae26e6-906d-4cca-a5f9-90b3783e6084}, !- Handle
  {474ccd67-333f-48bd-b7c2-a3d60b92e002}, !- Name
  {218556fe-1483-472e-93cb-d8e242a5082f}, !- Source Object
  3,                                      !- Outlet Port
  {6fdb9f1b-baaf-47c7-a681-c243da66531b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dea732c-d51d-4588-bf47-01bddb3a40c4}, !- Handle
  {01e3e313-5ef9-45b9-82bf-7312b59578de}, !- Name
  {6fdb9f1b-baaf-47c7-a681-c243da66531b}, !- Source Object
  3,                                      !- Outlet Port
  {582d75af-2838-4492-a70b-bbd9da73b979}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2786dc5-fda7-4439-bbf2-a0ffa51669bc}, !- Handle
  Node 144,                               !- Name
  {d546b92c-7ab8-4859-8325-f4ba062f79fa}, !- Inlet Port
  {6b341d1a-6a8e-4692-ba87-d3f120144cb0}; !- Outlet Port

OS:Connection,
  {6b341d1a-6a8e-4692-ba87-d3f120144cb0}, !- Handle
  {a9cdbb20-57bf-4231-82b0-a088d268d923}, !- Name
  {d2786dc5-fda7-4439-bbf2-a0ffa51669bc}, !- Source Object
  3,                                      !- Outlet Port
  {9138894d-d379-4d3c-95b1-f08cde92d9dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d546b92c-7ab8-4859-8325-f4ba062f79fa}, !- Handle
  {c920062d-31f5-4c25-b6c2-dfe9eac1e561}, !- Name
  {582d75af-2838-4492-a70b-bbd9da73b979}, !- Source Object
  4,                                      !- Outlet Port
  {d2786dc5-fda7-4439-bbf2-a0ffa51669bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {885d6b62-1ed1-41a6-9503-2bbd1460e62a}, !- Handle
  PatRoom6_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f142dc27-8c07-4754-a91d-287b1aac8bca}, !- Zone Air Inlet Port List
  {858ed5de-58db-4305-b6f5-a3d7b8ee5410}, !- Zone Air Exhaust Port List
  {3d32c9e8-59db-4251-8c9f-95945c611ba8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e159569-5333-4f00-be67-cbf79d789c9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {260f7d06-a708-4f7c-91f2-0da773469bd7}, !- Handle
  Node 145,                               !- Name
  {3d32c9e8-59db-4251-8c9f-95945c611ba8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d32c9e8-59db-4251-8c9f-95945c611ba8}, !- Handle
  {781a9dd0-340a-4144-8e23-fdaa796fe0bf}, !- Name
  {885d6b62-1ed1-41a6-9503-2bbd1460e62a}, !- Source Object
  11,                                     !- Outlet Port
  {260f7d06-a708-4f7c-91f2-0da773469bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f142dc27-8c07-4754-a91d-287b1aac8bca}, !- Handle
  {e7790826-f00d-4262-84c2-40898616ac9d}, !- Name
  {885d6b62-1ed1-41a6-9503-2bbd1460e62a}, !- HVAC Component
  {61d22b6a-f126-4f21-a6a3-6087c1098d8c}; !- Port 1

OS:PortList,
  {858ed5de-58db-4305-b6f5-a3d7b8ee5410}, !- Handle
  {4a13ad84-4b0a-4c7b-bd1e-04725e45d3ad}, !- Name
  {885d6b62-1ed1-41a6-9503-2bbd1460e62a}, !- HVAC Component
  {a1b826ab-929a-488e-913e-38af18dedb15}; !- Port 1

OS:Sizing:Zone,
  {ac578c29-de61-4d86-91ad-f0bac47f3995}, !- Handle
  {885d6b62-1ed1-41a6-9503-2bbd1460e62a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cebab12-0e54-4c10-9faf-2f1b07d28daa}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {885d6b62-1ed1-41a6-9503-2bbd1460e62a}, !- Thermal Zone
  {0948757a-b111-4185-87a8-941ff4fa8f05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8e159569-5333-4f00-be67-cbf79d789c9b}, !- Handle
  Space Function Health care facility patient room Thermostat 15, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0948757a-b111-4185-87a8-941ff4fa8f05}, !- Handle
  Zone HVAC Ideal Loads Air System 49,    !- Name
  ,                                       !- Availability Schedule Name
  {1539e572-ee4f-45ba-96a9-e67bdb35e863}, !- Zone Supply Air Node Name
  {bb7f7062-8c77-4eb5-9890-53281fb9523a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {68102b66-5e01-4729-9cee-c728cdcfc065}, !- Handle
  Node 146,                               !- Name
  {a1b826ab-929a-488e-913e-38af18dedb15}, !- Inlet Port
  {1539e572-ee4f-45ba-96a9-e67bdb35e863}; !- Outlet Port

OS:Connection,
  {a1b826ab-929a-488e-913e-38af18dedb15}, !- Handle
  {db505860-4a91-4b26-a466-8593e62bec67}, !- Name
  {858ed5de-58db-4305-b6f5-a3d7b8ee5410}, !- Source Object
  3,                                      !- Outlet Port
  {68102b66-5e01-4729-9cee-c728cdcfc065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1539e572-ee4f-45ba-96a9-e67bdb35e863}, !- Handle
  {641b87f9-e85c-4844-aa40-176f5c6db3bf}, !- Name
  {68102b66-5e01-4729-9cee-c728cdcfc065}, !- Source Object
  3,                                      !- Outlet Port
  {0948757a-b111-4185-87a8-941ff4fa8f05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42831f1c-e8c5-4842-8f86-92c5ea7b2b72}, !- Handle
  Node 147,                               !- Name
  {bb7f7062-8c77-4eb5-9890-53281fb9523a}, !- Inlet Port
  {61d22b6a-f126-4f21-a6a3-6087c1098d8c}; !- Outlet Port

OS:Connection,
  {61d22b6a-f126-4f21-a6a3-6087c1098d8c}, !- Handle
  {26b121f1-d6fb-4c58-8d33-b5fb1be346b8}, !- Name
  {42831f1c-e8c5-4842-8f86-92c5ea7b2b72}, !- Source Object
  3,                                      !- Outlet Port
  {f142dc27-8c07-4754-a91d-287b1aac8bca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb7f7062-8c77-4eb5-9890-53281fb9523a}, !- Handle
  {e1da3a8a-eed9-4333-8282-c5ff3d85d5f9}, !- Name
  {0948757a-b111-4185-87a8-941ff4fa8f05}, !- Source Object
  4,                                      !- Outlet Port
  {42831f1c-e8c5-4842-8f86-92c5ea7b2b72}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {9aa78a3f-a533-4a54-8906-80db3d5113dc}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3313844f-46f0-4f31-8249-ce2938404180}, !- Zone Air Inlet Port List
  {de40c1f3-5d26-4cf8-a602-ac3a4cc2813a}, !- Zone Air Exhaust Port List
  {d4037768-1f3c-42b8-b094-7fd765d164c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7848ccda-8fea-4f1d-9a68-2d25658db001}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e46b127c-cda1-4e80-b33c-05988c082b03}, !- Handle
  Node 148,                               !- Name
  {d4037768-1f3c-42b8-b094-7fd765d164c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4037768-1f3c-42b8-b094-7fd765d164c9}, !- Handle
  {df90c3fc-f51c-4595-8500-ea54128ae7cc}, !- Name
  {9aa78a3f-a533-4a54-8906-80db3d5113dc}, !- Source Object
  11,                                     !- Outlet Port
  {e46b127c-cda1-4e80-b33c-05988c082b03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3313844f-46f0-4f31-8249-ce2938404180}, !- Handle
  {0811af5d-dae0-4307-8d08-59d043ad36f7}, !- Name
  {9aa78a3f-a533-4a54-8906-80db3d5113dc}, !- HVAC Component
  {c0a33747-5582-45e1-819f-b6c3ef4722a4}; !- Port 1

OS:PortList,
  {de40c1f3-5d26-4cf8-a602-ac3a4cc2813a}, !- Handle
  {d6edf8e4-64ec-4d4f-9c00-01c79a32951a}, !- Name
  {9aa78a3f-a533-4a54-8906-80db3d5113dc}, !- HVAC Component
  {ee30d865-4ef8-4cab-adaa-b44650365045}; !- Port 1

OS:Sizing:Zone,
  {123cb1a1-583b-4ae1-a2d7-a833ccf08d8f}, !- Handle
  {9aa78a3f-a533-4a54-8906-80db3d5113dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e96f901-6070-4fad-859c-a0ac6c323289}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {9aa78a3f-a533-4a54-8906-80db3d5113dc}, !- Thermal Zone
  {1abfebf9-dd8f-486a-a2e5-5865644c9083}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7848ccda-8fea-4f1d-9a68-2d25658db001}, !- Handle
  Space Function Health care facility patient room Thermostat 16, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {1abfebf9-dd8f-486a-a2e5-5865644c9083}, !- Handle
  Zone HVAC Ideal Loads Air System 50,    !- Name
  ,                                       !- Availability Schedule Name
  {c3fec206-7389-454a-8126-e376452724fa}, !- Zone Supply Air Node Name
  {13d5910c-7e46-4aa1-9b0a-a60153740a96}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c6ab2c4a-de82-4757-93ee-350c62d4551a}, !- Handle
  Node 149,                               !- Name
  {ee30d865-4ef8-4cab-adaa-b44650365045}, !- Inlet Port
  {c3fec206-7389-454a-8126-e376452724fa}; !- Outlet Port

OS:Connection,
  {ee30d865-4ef8-4cab-adaa-b44650365045}, !- Handle
  {c0c55963-2779-4202-aca2-ab3945a0823f}, !- Name
  {de40c1f3-5d26-4cf8-a602-ac3a4cc2813a}, !- Source Object
  3,                                      !- Outlet Port
  {c6ab2c4a-de82-4757-93ee-350c62d4551a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3fec206-7389-454a-8126-e376452724fa}, !- Handle
  {8aa1169f-b241-4504-a2b0-30a0216e2f52}, !- Name
  {c6ab2c4a-de82-4757-93ee-350c62d4551a}, !- Source Object
  3,                                      !- Outlet Port
  {1abfebf9-dd8f-486a-a2e5-5865644c9083}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fac2db3e-ad58-4402-b0b9-b546e2d54f0b}, !- Handle
  Node 150,                               !- Name
  {13d5910c-7e46-4aa1-9b0a-a60153740a96}, !- Inlet Port
  {c0a33747-5582-45e1-819f-b6c3ef4722a4}; !- Outlet Port

OS:Connection,
  {c0a33747-5582-45e1-819f-b6c3ef4722a4}, !- Handle
  {cd29d9f9-ae45-46d2-92e9-3b6eda4aa8d5}, !- Name
  {fac2db3e-ad58-4402-b0b9-b546e2d54f0b}, !- Source Object
  3,                                      !- Outlet Port
  {3313844f-46f0-4f31-8249-ce2938404180}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13d5910c-7e46-4aa1-9b0a-a60153740a96}, !- Handle
  {0a6d70c3-3947-4f07-97c5-36c511552c5b}, !- Name
  {1abfebf9-dd8f-486a-a2e5-5865644c9083}, !- Source Object
  4,                                      !- Outlet Port
  {fac2db3e-ad58-4402-b0b9-b546e2d54f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {050401ac-aa1c-4a3e-af8c-1bbacefe55d2}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad7632ab-f0ec-4697-97ed-04a418789ec2}, !- Zone Air Inlet Port List
  {96ea5990-80c5-446b-ab27-204c7c853806}, !- Zone Air Exhaust Port List
  {51a1589e-c6f1-4573-aeef-69e0b6509055}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {688b9da6-2a3e-4e03-b79d-55bcde94ad99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bb073b7-f39d-478a-9849-96f5baf4a9dd}, !- Handle
  Node 151,                               !- Name
  {51a1589e-c6f1-4573-aeef-69e0b6509055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51a1589e-c6f1-4573-aeef-69e0b6509055}, !- Handle
  {68113266-b1ea-4e38-a720-0520d08378fb}, !- Name
  {050401ac-aa1c-4a3e-af8c-1bbacefe55d2}, !- Source Object
  11,                                     !- Outlet Port
  {3bb073b7-f39d-478a-9849-96f5baf4a9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad7632ab-f0ec-4697-97ed-04a418789ec2}, !- Handle
  {7ecd193d-8794-4323-8eef-609866eece0c}, !- Name
  {050401ac-aa1c-4a3e-af8c-1bbacefe55d2}, !- HVAC Component
  {95091968-5280-4066-998c-730f3d033d67}; !- Port 1

OS:PortList,
  {96ea5990-80c5-446b-ab27-204c7c853806}, !- Handle
  {5bf8dd85-3600-4cd4-ba29-110fc2f118e7}, !- Name
  {050401ac-aa1c-4a3e-af8c-1bbacefe55d2}, !- HVAC Component
  {26d3f777-02ec-4919-808b-0f37534c5a04}; !- Port 1

OS:Sizing:Zone,
  {a760e43b-2b6e-4207-be94-6d66787d8689}, !- Handle
  {050401ac-aa1c-4a3e-af8c-1bbacefe55d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3139d3a0-6b86-4d4a-a851-fe03e101d3ca}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {050401ac-aa1c-4a3e-af8c-1bbacefe55d2}, !- Thermal Zone
  {f290ef77-adcd-4dab-936d-053e983c7aa8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {688b9da6-2a3e-4e03-b79d-55bcde94ad99}, !- Handle
  Space Function Health care facility patient room Thermostat 17, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f290ef77-adcd-4dab-936d-053e983c7aa8}, !- Handle
  Zone HVAC Ideal Loads Air System 51,    !- Name
  ,                                       !- Availability Schedule Name
  {9835a78f-a916-4535-b9e3-c2a1f77a3413}, !- Zone Supply Air Node Name
  {088731c2-55fa-4307-9eb1-b1911f0c0741}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {64935ae0-afe4-4f39-a37b-29a81c51cf90}, !- Handle
  Node 152,                               !- Name
  {26d3f777-02ec-4919-808b-0f37534c5a04}, !- Inlet Port
  {9835a78f-a916-4535-b9e3-c2a1f77a3413}; !- Outlet Port

OS:Connection,
  {26d3f777-02ec-4919-808b-0f37534c5a04}, !- Handle
  {af44ae8b-9cf4-42d1-9c3f-74171f2186e3}, !- Name
  {96ea5990-80c5-446b-ab27-204c7c853806}, !- Source Object
  3,                                      !- Outlet Port
  {64935ae0-afe4-4f39-a37b-29a81c51cf90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9835a78f-a916-4535-b9e3-c2a1f77a3413}, !- Handle
  {858f8421-34e5-403f-ae8f-a5759f3028da}, !- Name
  {64935ae0-afe4-4f39-a37b-29a81c51cf90}, !- Source Object
  3,                                      !- Outlet Port
  {f290ef77-adcd-4dab-936d-053e983c7aa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cb3fe53-b2a4-4093-a22b-d11be5f46aa8}, !- Handle
  Node 153,                               !- Name
  {088731c2-55fa-4307-9eb1-b1911f0c0741}, !- Inlet Port
  {95091968-5280-4066-998c-730f3d033d67}; !- Outlet Port

OS:Connection,
  {95091968-5280-4066-998c-730f3d033d67}, !- Handle
  {0528d43a-5696-4735-a810-971601c909db}, !- Name
  {5cb3fe53-b2a4-4093-a22b-d11be5f46aa8}, !- Source Object
  3,                                      !- Outlet Port
  {ad7632ab-f0ec-4697-97ed-04a418789ec2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {088731c2-55fa-4307-9eb1-b1911f0c0741}, !- Handle
  {ba1a9992-9fcb-4080-a148-e4006d568f6c}, !- Name
  {f290ef77-adcd-4dab-936d-053e983c7aa8}, !- Source Object
  4,                                      !- Outlet Port
  {5cb3fe53-b2a4-4093-a22b-d11be5f46aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {11e0bf80-7da0-4651-8ea7-36f4ac706f3a}, !- Handle
  PatRoom8_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faa5c278-3d02-493d-b885-6fff076399fd}, !- Zone Air Inlet Port List
  {b805bd26-fbf1-4066-bfe2-de69403174ef}, !- Zone Air Exhaust Port List
  {f704a75c-bdd9-498c-93b0-63c92f2cb92c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c9476c6-2a32-4172-ad02-9dfa09efc4ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32bcf304-d676-48fb-8430-40a402556163}, !- Handle
  Node 154,                               !- Name
  {f704a75c-bdd9-498c-93b0-63c92f2cb92c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f704a75c-bdd9-498c-93b0-63c92f2cb92c}, !- Handle
  {21b40932-343a-46d5-8594-7d3ea0f02c58}, !- Name
  {11e0bf80-7da0-4651-8ea7-36f4ac706f3a}, !- Source Object
  11,                                     !- Outlet Port
  {32bcf304-d676-48fb-8430-40a402556163}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faa5c278-3d02-493d-b885-6fff076399fd}, !- Handle
  {987bbdf4-64db-4c5a-9f9b-2ad1d5d83ff4}, !- Name
  {11e0bf80-7da0-4651-8ea7-36f4ac706f3a}, !- HVAC Component
  {5c95f9b5-54ee-4026-97eb-52612ebd11c9}; !- Port 1

OS:PortList,
  {b805bd26-fbf1-4066-bfe2-de69403174ef}, !- Handle
  {edc4a3e5-27ac-474e-9b0f-ba71d52e5960}, !- Name
  {11e0bf80-7da0-4651-8ea7-36f4ac706f3a}, !- HVAC Component
  {f73dde44-3aa8-46c1-9260-258dac01a58f}; !- Port 1

OS:Sizing:Zone,
  {c59cdf36-25e2-4a11-8120-4f25a09be775}, !- Handle
  {11e0bf80-7da0-4651-8ea7-36f4ac706f3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac513839-dd84-47c8-9aaa-4e41200a8c22}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {11e0bf80-7da0-4651-8ea7-36f4ac706f3a}, !- Thermal Zone
  {9b22ee74-dd00-4859-9835-5b330cb47d60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3c9476c6-2a32-4172-ad02-9dfa09efc4ad}, !- Handle
  Space Function Health care facility patient room Thermostat 18, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {9b22ee74-dd00-4859-9835-5b330cb47d60}, !- Handle
  Zone HVAC Ideal Loads Air System 52,    !- Name
  ,                                       !- Availability Schedule Name
  {b15bb235-8696-4097-ac95-9e484ceb31af}, !- Zone Supply Air Node Name
  {44ff73a6-a8b2-4865-bffa-88a9af261675}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {532560b8-867a-4508-ae3d-4cafd823ca66}, !- Handle
  Node 155,                               !- Name
  {f73dde44-3aa8-46c1-9260-258dac01a58f}, !- Inlet Port
  {b15bb235-8696-4097-ac95-9e484ceb31af}; !- Outlet Port

OS:Connection,
  {f73dde44-3aa8-46c1-9260-258dac01a58f}, !- Handle
  {9e0534f5-0c19-4fa4-b4b7-86134aa05054}, !- Name
  {b805bd26-fbf1-4066-bfe2-de69403174ef}, !- Source Object
  3,                                      !- Outlet Port
  {532560b8-867a-4508-ae3d-4cafd823ca66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15bb235-8696-4097-ac95-9e484ceb31af}, !- Handle
  {d85160af-86f7-4947-81a5-c213302fa13a}, !- Name
  {532560b8-867a-4508-ae3d-4cafd823ca66}, !- Source Object
  3,                                      !- Outlet Port
  {9b22ee74-dd00-4859-9835-5b330cb47d60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6afd64ef-7dc1-42b0-8868-2041e0ae76b4}, !- Handle
  Node 156,                               !- Name
  {44ff73a6-a8b2-4865-bffa-88a9af261675}, !- Inlet Port
  {5c95f9b5-54ee-4026-97eb-52612ebd11c9}; !- Outlet Port

OS:Connection,
  {5c95f9b5-54ee-4026-97eb-52612ebd11c9}, !- Handle
  {44908d49-73dc-4924-b3fc-c1c9b571071d}, !- Name
  {6afd64ef-7dc1-42b0-8868-2041e0ae76b4}, !- Source Object
  3,                                      !- Outlet Port
  {faa5c278-3d02-493d-b885-6fff076399fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44ff73a6-a8b2-4865-bffa-88a9af261675}, !- Handle
  {90bf54ed-2c14-4c65-84f5-525e42b828c2}, !- Name
  {9b22ee74-dd00-4859-9835-5b330cb47d60}, !- Source Object
  4,                                      !- Outlet Port
  {6afd64ef-7dc1-42b0-8868-2041e0ae76b4}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {e57fa35c-c1b6-4685-a3d0-7f730bcf840c}, !- Handle
  PatRoom8_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaed944e-dfef-4a2b-8bc8-489278b7f62b}, !- Zone Air Inlet Port List
  {e582c116-8166-4d73-ab55-5498f7bf863e}, !- Zone Air Exhaust Port List
  {0516aeec-8603-446e-9fa7-4af06b2493bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {631c03eb-0a53-4c28-8401-ba3d317b93f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8421d434-9a85-45f3-8ac1-24c2ed06f3d2}, !- Handle
  Node 157,                               !- Name
  {0516aeec-8603-446e-9fa7-4af06b2493bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0516aeec-8603-446e-9fa7-4af06b2493bc}, !- Handle
  {d05e846e-5ae8-4297-9031-01349ed78836}, !- Name
  {e57fa35c-c1b6-4685-a3d0-7f730bcf840c}, !- Source Object
  11,                                     !- Outlet Port
  {8421d434-9a85-45f3-8ac1-24c2ed06f3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaed944e-dfef-4a2b-8bc8-489278b7f62b}, !- Handle
  {57dd17d8-dc1b-4fb6-b574-3a4258d67365}, !- Name
  {e57fa35c-c1b6-4685-a3d0-7f730bcf840c}, !- HVAC Component
  {5553b666-707c-48fe-b046-19fa7f70780a}; !- Port 1

OS:PortList,
  {e582c116-8166-4d73-ab55-5498f7bf863e}, !- Handle
  {b7a6b9aa-02c2-4212-88df-3a8d6ac879f3}, !- Name
  {e57fa35c-c1b6-4685-a3d0-7f730bcf840c}, !- HVAC Component
  {76f6e563-60e8-480c-aede-bd5926f5c4de}; !- Port 1

OS:Sizing:Zone,
  {fbdd52b3-3df0-4867-95dd-abe07c84f088}, !- Handle
  {e57fa35c-c1b6-4685-a3d0-7f730bcf840c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2b3a30e-5bd9-4759-9b95-28bdfbb4c0ee}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {e57fa35c-c1b6-4685-a3d0-7f730bcf840c}, !- Thermal Zone
  {6d449c32-9868-4de0-8161-515bc5ccf362}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {631c03eb-0a53-4c28-8401-ba3d317b93f0}, !- Handle
  Space Function Health care facility patient room Thermostat 19, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {6d449c32-9868-4de0-8161-515bc5ccf362}, !- Handle
  Zone HVAC Ideal Loads Air System 53,    !- Name
  ,                                       !- Availability Schedule Name
  {bd7ae561-803a-473c-9366-bad20994bf0a}, !- Zone Supply Air Node Name
  {d8c504b6-643b-4df9-aa85-07f2aaafdb4d}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {2de4dd81-9250-401a-a9cf-4ef701d5e635}, !- Handle
  Node 158,                               !- Name
  {76f6e563-60e8-480c-aede-bd5926f5c4de}, !- Inlet Port
  {bd7ae561-803a-473c-9366-bad20994bf0a}; !- Outlet Port

OS:Connection,
  {76f6e563-60e8-480c-aede-bd5926f5c4de}, !- Handle
  {defb3390-e5fd-4563-b147-913da0533df3}, !- Name
  {e582c116-8166-4d73-ab55-5498f7bf863e}, !- Source Object
  3,                                      !- Outlet Port
  {2de4dd81-9250-401a-a9cf-4ef701d5e635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7ae561-803a-473c-9366-bad20994bf0a}, !- Handle
  {4e4909be-cef9-4ba4-958c-03809e1db8de}, !- Name
  {2de4dd81-9250-401a-a9cf-4ef701d5e635}, !- Source Object
  3,                                      !- Outlet Port
  {6d449c32-9868-4de0-8161-515bc5ccf362}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caaf9848-a15b-4374-8c75-df4961dc1818}, !- Handle
  Node 159,                               !- Name
  {d8c504b6-643b-4df9-aa85-07f2aaafdb4d}, !- Inlet Port
  {5553b666-707c-48fe-b046-19fa7f70780a}; !- Outlet Port

OS:Connection,
  {5553b666-707c-48fe-b046-19fa7f70780a}, !- Handle
  {db80c34e-f6ee-4ed3-9ec8-f218e2ccee1f}, !- Name
  {caaf9848-a15b-4374-8c75-df4961dc1818}, !- Source Object
  3,                                      !- Outlet Port
  {aaed944e-dfef-4a2b-8bc8-489278b7f62b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8c504b6-643b-4df9-aa85-07f2aaafdb4d}, !- Handle
  {9a47b135-c950-4ed8-9b41-60acdb0274b4}, !- Name
  {6d449c32-9868-4de0-8161-515bc5ccf362}, !- Source Object
  4,                                      !- Outlet Port
  {caaf9848-a15b-4374-8c75-df4961dc1818}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {26ecf374-0e41-4be8-89a3-ed9cc685a9aa}, !- Handle
  PhysTherapy_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25c8738c-fdeb-405b-8a15-9d4995a247a7}, !- Zone Air Inlet Port List
  {5d6b47ad-7e0e-4212-b5e7-e35edbec9e97}, !- Zone Air Exhaust Port List
  {7866b19b-ac3d-44cd-bbcc-fa90053f6ff5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d0b9b75-4251-48c4-8069-7085a2d27dda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {281ba7d3-850b-4309-9d87-46e9f771bcbe}, !- Handle
  Node 160,                               !- Name
  {7866b19b-ac3d-44cd-bbcc-fa90053f6ff5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7866b19b-ac3d-44cd-bbcc-fa90053f6ff5}, !- Handle
  {02f1bfc6-4b6b-4e3c-9ceb-9656e9e0994a}, !- Name
  {26ecf374-0e41-4be8-89a3-ed9cc685a9aa}, !- Source Object
  11,                                     !- Outlet Port
  {281ba7d3-850b-4309-9d87-46e9f771bcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25c8738c-fdeb-405b-8a15-9d4995a247a7}, !- Handle
  {967effc2-a454-43b9-8ad8-9061254cf167}, !- Name
  {26ecf374-0e41-4be8-89a3-ed9cc685a9aa}, !- HVAC Component
  {da4815dd-5ed7-4a74-85bb-cca8cb13871d}; !- Port 1

OS:PortList,
  {5d6b47ad-7e0e-4212-b5e7-e35edbec9e97}, !- Handle
  {315baccc-1513-4812-92b2-f36d0b5eb68b}, !- Name
  {26ecf374-0e41-4be8-89a3-ed9cc685a9aa}, !- HVAC Component
  {4247eec0-efb6-4aec-bcaa-7305f44bb035}; !- Port 1

OS:Sizing:Zone,
  {268e9616-f223-48b5-b36d-b3b12fdedb91}, !- Handle
  {26ecf374-0e41-4be8-89a3-ed9cc685a9aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d6532a6-a85e-465e-991d-a8d763338466}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {26ecf374-0e41-4be8-89a3-ed9cc685a9aa}, !- Thermal Zone
  {7da5c277-0734-4f65-807c-dcda559e0cfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d0b9b75-4251-48c4-8069-7085a2d27dda}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 1, !- Name
  {5dc1c500-0787-4479-923b-5b15c8feb489}, !- Heating Setpoint Temperature Schedule Name
  {3f1f44ea-383f-4fcc-92be-e53db028b639}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7da5c277-0734-4f65-807c-dcda559e0cfd}, !- Handle
  Zone HVAC Ideal Loads Air System 54,    !- Name
  ,                                       !- Availability Schedule Name
  {1bf32d7d-932d-4659-8899-39e373cfe5aa}, !- Zone Supply Air Node Name
  {223d31e1-09f5-45cf-8e04-83584aef64e4}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {2708a58a-1e2b-47db-a0e8-7fc67ccd64b3}, !- Handle
  Node 161,                               !- Name
  {4247eec0-efb6-4aec-bcaa-7305f44bb035}, !- Inlet Port
  {1bf32d7d-932d-4659-8899-39e373cfe5aa}; !- Outlet Port

OS:Connection,
  {4247eec0-efb6-4aec-bcaa-7305f44bb035}, !- Handle
  {0913b556-45c1-4e34-bae1-49ed76242e02}, !- Name
  {5d6b47ad-7e0e-4212-b5e7-e35edbec9e97}, !- Source Object
  3,                                      !- Outlet Port
  {2708a58a-1e2b-47db-a0e8-7fc67ccd64b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf32d7d-932d-4659-8899-39e373cfe5aa}, !- Handle
  {218a2ae9-c63a-4ff1-ace6-cc0d3adef476}, !- Name
  {2708a58a-1e2b-47db-a0e8-7fc67ccd64b3}, !- Source Object
  3,                                      !- Outlet Port
  {7da5c277-0734-4f65-807c-dcda559e0cfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28f7655e-24c0-40d9-81e4-3b4e2041d6a5}, !- Handle
  Node 162,                               !- Name
  {223d31e1-09f5-45cf-8e04-83584aef64e4}, !- Inlet Port
  {da4815dd-5ed7-4a74-85bb-cca8cb13871d}; !- Outlet Port

OS:Connection,
  {da4815dd-5ed7-4a74-85bb-cca8cb13871d}, !- Handle
  {111720ce-e701-4a54-8478-a71d11f3bbe2}, !- Name
  {28f7655e-24c0-40d9-81e4-3b4e2041d6a5}, !- Source Object
  3,                                      !- Outlet Port
  {25c8738c-fdeb-405b-8a15-9d4995a247a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {223d31e1-09f5-45cf-8e04-83584aef64e4}, !- Handle
  {17c65236-3d8c-4639-a6f6-71e22e6ae84a}, !- Name
  {7da5c277-0734-4f65-807c-dcda559e0cfd}, !- Source Object
  4,                                      !- Outlet Port
  {28f7655e-24c0-40d9-81e4-3b4e2041d6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {b0ffb5ce-3461-4c22-acc9-51e0daee9e4e}, !- Handle
  Radiology_Flr_4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {452e385c-cd26-4129-981b-e31d10d119db}, !- Zone Air Inlet Port List
  {636a951a-33aa-495f-af53-5fe5a1386b07}, !- Zone Air Exhaust Port List
  {c6d3511d-4948-4dab-bad4-f2be99d4ff54}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26380f79-6a37-4f93-a00d-1bab437b47cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1755293b-6022-4404-9af2-f847495b035b}, !- Handle
  Node 163,                               !- Name
  {c6d3511d-4948-4dab-bad4-f2be99d4ff54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6d3511d-4948-4dab-bad4-f2be99d4ff54}, !- Handle
  {e991d4c7-89a0-4a23-b32e-7433ed9eae21}, !- Name
  {b0ffb5ce-3461-4c22-acc9-51e0daee9e4e}, !- Source Object
  11,                                     !- Outlet Port
  {1755293b-6022-4404-9af2-f847495b035b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {452e385c-cd26-4129-981b-e31d10d119db}, !- Handle
  {2c90e2c9-2974-474c-ab56-a169af8c77bd}, !- Name
  {b0ffb5ce-3461-4c22-acc9-51e0daee9e4e}, !- HVAC Component
  {488c733d-027a-4200-97b8-393e279e35e0}; !- Port 1

OS:PortList,
  {636a951a-33aa-495f-af53-5fe5a1386b07}, !- Handle
  {ce7638fc-7fa2-43ad-9380-a39b3b4b9d75}, !- Name
  {b0ffb5ce-3461-4c22-acc9-51e0daee9e4e}, !- HVAC Component
  {889c20a5-0da5-42a5-843e-1a62089d98f0}; !- Port 1

OS:Sizing:Zone,
  {2dc9d300-f71d-493b-907f-a0139c9cd087}, !- Handle
  {b0ffb5ce-3461-4c22-acc9-51e0daee9e4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89358580-13d8-4eb4-99c9-59142266a1e0}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {b0ffb5ce-3461-4c22-acc9-51e0daee9e4e}, !- Thermal Zone
  {7a133577-103c-46ff-84e3-ac3ba287c48a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {26380f79-6a37-4f93-a00d-1bab437b47cd}, !- Handle
  Space Function Health care facility imaging room Thermostat 1, !- Name
  {45751c79-92c2-41b5-9116-7f98086eae2f}, !- Heating Setpoint Temperature Schedule Name
  {a740c5b9-c195-405d-b667-35c05b6df7bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7a133577-103c-46ff-84e3-ac3ba287c48a}, !- Handle
  Zone HVAC Ideal Loads Air System 55,    !- Name
  ,                                       !- Availability Schedule Name
  {b8302947-68c9-42d5-92ba-cc72191c07e2}, !- Zone Supply Air Node Name
  {694efacb-49a3-4336-a384-ef062e9fac59}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {deae0de5-9105-4a8c-9455-d5b043962ffd}, !- Handle
  Node 164,                               !- Name
  {889c20a5-0da5-42a5-843e-1a62089d98f0}, !- Inlet Port
  {b8302947-68c9-42d5-92ba-cc72191c07e2}; !- Outlet Port

OS:Connection,
  {889c20a5-0da5-42a5-843e-1a62089d98f0}, !- Handle
  {536a1820-07d1-475b-bf84-00c28e7d2039}, !- Name
  {636a951a-33aa-495f-af53-5fe5a1386b07}, !- Source Object
  3,                                      !- Outlet Port
  {deae0de5-9105-4a8c-9455-d5b043962ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8302947-68c9-42d5-92ba-cc72191c07e2}, !- Handle
  {9e76badb-8464-41c9-b958-3f55d848a81a}, !- Name
  {deae0de5-9105-4a8c-9455-d5b043962ffd}, !- Source Object
  3,                                      !- Outlet Port
  {7a133577-103c-46ff-84e3-ac3ba287c48a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eadaa057-ede8-45b8-b595-f8562d5cdb30}, !- Handle
  Node 165,                               !- Name
  {694efacb-49a3-4336-a384-ef062e9fac59}, !- Inlet Port
  {488c733d-027a-4200-97b8-393e279e35e0}; !- Outlet Port

OS:Connection,
  {488c733d-027a-4200-97b8-393e279e35e0}, !- Handle
  {8ea739c2-9a3b-46c3-9977-df42deabb84c}, !- Name
  {eadaa057-ede8-45b8-b595-f8562d5cdb30}, !- Source Object
  3,                                      !- Outlet Port
  {452e385c-cd26-4129-981b-e31d10d119db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {694efacb-49a3-4336-a384-ef062e9fac59}, !- Handle
  {5e792189-f978-4b01-a914-fbb031b51d70}, !- Name
  {7a133577-103c-46ff-84e3-ac3ba287c48a}, !- Source Object
  4,                                      !- Outlet Port
  {eadaa057-ede8-45b8-b595-f8562d5cdb30}, !- Target Object
  2;                                      !- Inlet Port

