    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.88</td>
    <td align="right">      672.53</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.13</td>
    <td align="right">       45.51</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.13</td>
    <td align="right">       45.51</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.51</td>
    <td align="right">      182.04</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        2.83</td>
    <td align="right">     1009.05</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.02</td>
    <td align="right">      364.00</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.16</td>
    <td align="right">       56.89</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.15</td>
    <td align="right">       55.21</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.15</td>
    <td align="right">      411.48</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        2.21</td>
    <td align="right">      787.56</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.58</td>
    <td align="right">      206.56</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.58</td>
    <td align="right">      206.56</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.38</td>
    <td align="right">      493.02</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.38</td>
    <td align="right">      493.02</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.59</td>
    <td align="right">      566.90</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.25</td>
    <td align="right">       91.02</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.27</td>
    <td align="right">      455.09</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.25</td>
    <td align="right">       91.02</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.02</td>
    <td align="right">      364.07</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.54</td>
    <td align="right">      551.17</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.16</td>
    <td align="right">      415.61</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:50:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.16</td>
    <td align="right">      415.49</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:20:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.18</td>
    <td align="right">       62.85</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.17</td>
    <td align="right">       60.95</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.78</td>
    <td align="right">      636.08</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.78</td>
    <td align="right">      635.46</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.16</td>
    <td align="right">       56.14</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.15</td>
    <td align="right">       53.51</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.52</td>
    <td align="right">      184.96</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:50:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.52</td>
    <td align="right">      184.90</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:20:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.18</td>
    <td align="right">       65.08</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.18</td>
    <td align="right">       65.44</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.86</td>
    <td align="right">      662.75</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.85</td>
    <td align="right">      661.20</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.16</td>
    <td align="right">       58.23</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.16</td>
    <td align="right">       58.61</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.11</td>
    <td align="right">      398.21</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        1.11</td>
    <td align="right">      398.21</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">        3.69</td>
    <td align="right">     6213.35</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">        3.69</td>
    <td align="right">     6213.35</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">        3.07</td>
    <td align="right">     5167.45</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">        3.07</td>
    <td align="right">     5167.45</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.004951</td>
    <td align="right">     1264.91</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.011753</td>
    <td align="right">     3002.70</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.003252</td>
    <td align="right">      830.84</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   472145.36</td>
    <td align="right">    0.001162</td>
    <td align="right">      781.74</td>
    <td align="right">   672571.74</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">729GAL NATURALGAS WATER HEATER - 492KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.76</td>
    <td align="right">   144230.50</td>
    <td align="right">        0.80</td>
    <td align="right">        0.25</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:58:45</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    84896.54</td>
    <td align="right">    93386.19</td>
    <td align="right">       24.97</td>
    <td align="right">       6.283</td>
    <td align="right">       8.168</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       8.168</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     9163.23</td>
    <td align="right">    10079.56</td>
    <td align="right">       17.71</td>
    <td align="right">       0.630</td>
    <td align="right">       0.693</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     8469.74</td>
    <td align="right">     9316.72</td>
    <td align="right">       16.37</td>
    <td align="right">       0.585</td>
    <td align="right">       0.643</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     9208.53</td>
    <td align="right">    10129.38</td>
    <td align="right">       20.19</td>
    <td align="right">       0.681</td>
    <td align="right">       0.750</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     8722.49</td>
    <td align="right">     9594.74</td>
    <td align="right">       16.93</td>
    <td align="right">       0.607</td>
    <td align="right">       0.668</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     8209.45</td>
    <td align="right">     9030.40</td>
    <td align="right">       15.93</td>
    <td align="right">       0.572</td>
    <td align="right">       0.629</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     8947.00</td>
    <td align="right">     9841.70</td>
    <td align="right">       17.37</td>
    <td align="right">       0.622</td>
    <td align="right">       0.684</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     8385.93</td>
    <td align="right">     9224.52</td>
    <td align="right">       16.28</td>
    <td align="right">       0.584</td>
    <td align="right">       0.643</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">    22105.72</td>
    <td align="right">    24316.29</td>
    <td align="right">       34.90</td>
    <td align="right">       1.636</td>
    <td align="right">       2.495</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00933</td>
    <td align="right">       24.78</td>
    <td align="right">     0.01063</td>
    <td align="right">       2.495</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4229.29</td>
    <td align="right">     4652.22</td>
    <td align="right">      166.92</td>
    <td align="right">       0.313</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       21.19</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     4255.26</td>
    <td align="right">     4680.79</td>
    <td align="right">      167.95</td>
    <td align="right">       0.315</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       24.24</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    21745.30</td>
    <td align="right">    23919.83</td>
    <td align="right">       19.36</td>
    <td align="right">       1.609</td>
    <td align="right">       1.883</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00920</td>
    <td align="right">       20.44</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.883</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1102.97</td>
    <td align="right">     1213.26</td>
    <td align="right">       43.53</td>
    <td align="right">       0.082</td>
    <td align="right">       0.127</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       23.09</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.127</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1075.16</td>
    <td align="right">     1182.67</td>
    <td align="right">       42.43</td>
    <td align="right">       0.080</td>
    <td align="right">       0.127</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       23.53</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.127</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     3985.76</td>
    <td align="right">     4384.33</td>
    <td align="right">      157.31</td>
    <td align="right">       0.295</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       23.91</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    19312.07</td>
    <td align="right">    21243.28</td>
    <td align="right">       34.38</td>
    <td align="right">       1.429</td>
    <td align="right">       2.825</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01063</td>
    <td align="right">       2.825</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     9895.35</td>
    <td align="right">    10884.89</td>
    <td align="right">       16.28</td>
    <td align="right">       0.732</td>
    <td align="right">       1.019</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00930</td>
    <td align="right">       21.72</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1873.43</td>
    <td align="right">     2060.78</td>
    <td align="right">       98.59</td>
    <td align="right">       0.139</td>
    <td align="right">       0.159</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       24.72</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.159</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1899.08</td>
    <td align="right">     2088.99</td>
    <td align="right">       74.95</td>
    <td align="right">       0.141</td>
    <td align="right">       0.155</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">    14153.50</td>
    <td align="right">    15568.85</td>
    <td align="right">      744.81</td>
    <td align="right">       1.047</td>
    <td align="right">       1.152</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       23.09</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.191</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    27088.01</td>
    <td align="right">    29796.82</td>
    <td align="right">       32.07</td>
    <td align="right">       2.005</td>
    <td align="right">       2.205</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       24.91</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.274</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     6893.83</td>
    <td align="right">     7583.22</td>
    <td align="right">       28.64</td>
    <td align="right">       0.510</td>
    <td align="right">       0.578</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-5 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     6703.09</td>
    <td align="right">     7373.40</td>
    <td align="right">       27.85</td>
    <td align="right">       0.496</td>
    <td align="right">       0.578</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    40845.86</td>
    <td align="right">    44930.45</td>
    <td align="right">       30.47</td>
    <td align="right">       3.023</td>
    <td align="right">       3.325</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.622</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">    12158.66</td>
    <td align="right">    13374.52</td>
    <td align="right">       14.77</td>
    <td align="right">       0.900</td>
    <td align="right">       1.380</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00938</td>
    <td align="right">       17.83</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">    12529.33</td>
    <td align="right">    13782.26</td>
    <td align="right">       15.22</td>
    <td align="right">       0.927</td>
    <td align="right">       1.380</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00935</td>
    <td align="right">       23.40</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-7 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    19498.52</td>
    <td align="right">    21448.37</td>
    <td align="right">       20.61</td>
    <td align="right">       1.443</td>
    <td align="right">       1.587</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00931</td>
    <td align="right">       25.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.586</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-7 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     4827.18</td>
    <td align="right">     5309.90</td>
    <td align="right">       76.19</td>
    <td align="right">       0.357</td>
    <td align="right">       0.393</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       24.14</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     4495.47</td>
    <td align="right">     4945.01</td>
    <td align="right">      354.85</td>
    <td align="right">       0.333</td>
    <td align="right">       0.366</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-7 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    24809.38</td>
    <td align="right">    27290.32</td>
    <td align="right">      391.77</td>
    <td align="right">       1.836</td>
    <td align="right">       2.020</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       23.53</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.147</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     4650.38</td>
    <td align="right">     5115.42</td>
    <td align="right">       73.42</td>
    <td align="right">       0.344</td>
    <td align="right">       0.379</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       23.91</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     3146.60</td>
    <td align="right">     3461.26</td>
    <td align="right">      248.38</td>
    <td align="right">       0.233</td>
    <td align="right">       0.256</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2074.59</td>
    <td align="right">     2282.05</td>
    <td align="right">       40.94</td>
    <td align="right">       0.154</td>
    <td align="right">       0.255</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.255</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    10447.56</td>
    <td align="right">    11492.32</td>
    <td align="right">      206.17</td>
    <td align="right">       0.773</td>
    <td align="right">       1.274</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       24.44</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.274</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1917.02</td>
    <td align="right">     2108.72</td>
    <td align="right">       37.83</td>
    <td align="right">       0.142</td>
    <td align="right">       0.255</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.255</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     6835.48</td>
    <td align="right">     7519.03</td>
    <td align="right">       33.72</td>
    <td align="right">       0.506</td>
    <td align="right">       1.019</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    17734.12</td>
    <td align="right">    19507.53</td>
    <td align="right">       19.26</td>
    <td align="right">       1.312</td>
    <td align="right">       1.543</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       24.85</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.543</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    14295.22</td>
    <td align="right">    15724.74</td>
    <td align="right">      752.27</td>
    <td align="right">       1.058</td>
    <td align="right">       1.164</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       24.97</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    14291.02</td>
    <td align="right">    15720.12</td>
    <td align="right">      752.04</td>
    <td align="right">       1.058</td>
    <td align="right">       1.163</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       24.97</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2161.84</td>
    <td align="right">     2378.03</td>
    <td align="right">       68.26</td>
    <td align="right">       0.160</td>
    <td align="right">       0.176</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       24.78</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2096.25</td>
    <td align="right">     2305.88</td>
    <td align="right">       66.19</td>
    <td align="right">       0.155</td>
    <td align="right">       0.171</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       24.85</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    21878.80</td>
    <td align="right">    24066.68</td>
    <td align="right">     1190.93</td>
    <td align="right">       1.619</td>
    <td align="right">       1.781</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       21.35</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    21857.69</td>
    <td align="right">    24043.46</td>
    <td align="right">     1189.79</td>
    <td align="right">       1.618</td>
    <td align="right">       1.779</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       21.35</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1931.05</td>
    <td align="right">     2124.15</td>
    <td align="right">       60.97</td>
    <td align="right">       0.143</td>
    <td align="right">       0.157</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       21.35</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1840.58</td>
    <td align="right">     2024.64</td>
    <td align="right">       58.11</td>
    <td align="right">       0.136</td>
    <td align="right">       0.150</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       21.35</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     6361.96</td>
    <td align="right">     6998.15</td>
    <td align="right">      334.79</td>
    <td align="right">       0.471</td>
    <td align="right">       0.518</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     6359.86</td>
    <td align="right">     6995.84</td>
    <td align="right">      334.68</td>
    <td align="right">       0.471</td>
    <td align="right">       0.518</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       25.10</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2238.58</td>
    <td align="right">     2462.43</td>
    <td align="right">       88.35</td>
    <td align="right">       0.166</td>
    <td align="right">       0.182</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       23.66</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2250.68</td>
    <td align="right">     2475.75</td>
    <td align="right">       88.83</td>
    <td align="right">       0.167</td>
    <td align="right">       0.183</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       23.66</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">    22796.02</td>
    <td align="right">    25075.62</td>
    <td align="right">     1240.86</td>
    <td align="right">       1.687</td>
    <td align="right">       1.856</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       23.09</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">    22742.66</td>
    <td align="right">    25016.92</td>
    <td align="right">     1237.96</td>
    <td align="right">       1.683</td>
    <td align="right">       1.851</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       23.09</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2002.88</td>
    <td align="right">     2203.17</td>
    <td align="right">       79.05</td>
    <td align="right">       0.148</td>
    <td align="right">       0.163</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2015.88</td>
    <td align="right">     2217.47</td>
    <td align="right">       79.56</td>
    <td align="right">       0.149</td>
    <td align="right">       0.164</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01063</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-4 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">     9746.07</td>
    <td align="right">    10720.68</td>
    <td align="right">       21.98</td>
    <td align="right">       0.721</td>
    <td align="right">       1.115</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">    11742.64</td>
    <td align="right">    12916.90</td>
    <td align="right">       26.48</td>
    <td align="right">       0.869</td>
    <td align="right">       1.115</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01063</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       8.168</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       8.168</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     6948.66</td>
    <td align="right">     9033.26</td>
    <td align="right">       18.01</td>
    <td align="right">       0.260</td>
    <td align="right">       0.339</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00415</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.173</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">    12365.61</td>
    <td align="right">    16075.29</td>
    <td align="right">       23.07</td>
    <td align="right">       0.467</td>
    <td align="right">       2.495</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00587</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       2.495</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.883</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.883</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.127</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.127</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.825</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       2.825</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.019</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.159</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.159</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      349.36</td>
    <td align="right">      454.17</td>
    <td align="right">       16.30</td>
    <td align="right">       0.013</td>
    <td align="right">       0.042</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00656</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2357.84</td>
    <td align="right">     3065.19</td>
    <td align="right">      146.64</td>
    <td align="right">       0.090</td>
    <td align="right">       0.191</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00818</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.191</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    11061.42</td>
    <td align="right">    14379.85</td>
    <td align="right">       15.48</td>
    <td align="right">       0.392</td>
    <td align="right">       1.274</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:10:00</td>
    <td align="right">       22.00</td>
    <td align="right">        2.86</td>
    <td align="right">     0.00065</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.274</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.578</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-5 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.578</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.622</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.622</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.380</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.380</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-7 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.586</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.586</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-7 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     3205.20</td>
    <td align="right">     4166.75</td>
    <td align="right">       59.79</td>
    <td align="right">       0.123</td>
    <td align="right">       0.160</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00698</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     3814.64</td>
    <td align="right">     4959.03</td>
    <td align="right">      355.86</td>
    <td align="right">       0.146</td>
    <td align="right">       0.190</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-7 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    14664.52</td>
    <td align="right">    19063.88</td>
    <td align="right">      273.67</td>
    <td align="right">       0.562</td>
    <td align="right">       0.731</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00713</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.147</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     3329.64</td>
    <td align="right">     4328.53</td>
    <td align="right">       62.12</td>
    <td align="right">       0.128</td>
    <td align="right">       0.166</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00703</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     5571.23</td>
    <td align="right">     7242.60</td>
    <td align="right">      519.72</td>
    <td align="right">       0.214</td>
    <td align="right">       0.279</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00733</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.255</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.255</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.274</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.274</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.255</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.255</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.019</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.543</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.543</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4515.63</td>
    <td align="right">     5870.31</td>
    <td align="right">      280.83</td>
    <td align="right">       0.171</td>
    <td align="right">       0.319</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4667.32</td>
    <td align="right">     6067.51</td>
    <td align="right">      290.27</td>
    <td align="right">       0.177</td>
    <td align="right">       0.319</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      759.19</td>
    <td align="right">      986.94</td>
    <td align="right">       28.33</td>
    <td align="right">       0.029</td>
    <td align="right">       0.053</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00674</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1015.87</td>
    <td align="right">     1320.63</td>
    <td align="right">       37.91</td>
    <td align="right">       0.039</td>
    <td align="right">       0.053</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00691</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     4374.52</td>
    <td align="right">     5686.87</td>
    <td align="right">      281.41</td>
    <td align="right">       0.166</td>
    <td align="right">       0.308</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     4523.96</td>
    <td align="right">     5881.14</td>
    <td align="right">      291.03</td>
    <td align="right">       0.172</td>
    <td align="right">       0.308</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      727.05</td>
    <td align="right">      945.16</td>
    <td align="right">       27.13</td>
    <td align="right">       0.028</td>
    <td align="right">       0.053</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00670</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      890.49</td>
    <td align="right">     1157.64</td>
    <td align="right">       33.23</td>
    <td align="right">       0.034</td>
    <td align="right">       0.053</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00678</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4518.05</td>
    <td align="right">     5873.46</td>
    <td align="right">      280.98</td>
    <td align="right">       0.172</td>
    <td align="right">       0.319</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4669.47</td>
    <td align="right">     6070.31</td>
    <td align="right">      290.40</td>
    <td align="right">       0.177</td>
    <td align="right">       0.319</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      771.33</td>
    <td align="right">     1002.73</td>
    <td align="right">       35.98</td>
    <td align="right">       0.029</td>
    <td align="right">       0.042</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00680</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1136.44</td>
    <td align="right">     1477.37</td>
    <td align="right">       53.01</td>
    <td align="right">       0.044</td>
    <td align="right">       0.057</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     4179.84</td>
    <td align="right">     5433.79</td>
    <td align="right">      268.89</td>
    <td align="right">       0.159</td>
    <td align="right">       0.308</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     4374.02</td>
    <td align="right">     5686.22</td>
    <td align="right">      281.38</td>
    <td align="right">       0.166</td>
    <td align="right">       0.308</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      999.74</td>
    <td align="right">     1299.66</td>
    <td align="right">       46.63</td>
    <td align="right">       0.038</td>
    <td align="right">       0.050</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00710</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1181.11</td>
    <td align="right">     1535.44</td>
    <td align="right">       55.09</td>
    <td align="right">       0.045</td>
    <td align="right">       0.059</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00726</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-4 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.115</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.115</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.10</td>
    <td align="right">     0.00225</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">      8.1682</td>
    <td align="right">      8.1682</td>
    <td align="right">      8.1682</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.6929</td>
    <td align="right">      0.6929</td>
    <td align="right">      0.6929</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.6432</td>
    <td align="right">      0.6432</td>
    <td align="right">      0.6432</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">      0.7496</td>
    <td align="right">      0.7496</td>
    <td align="right">      0.7496</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.6676</td>
    <td align="right">      0.6676</td>
    <td align="right">      0.6676</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.6290</td>
    <td align="right">      0.6290</td>
    <td align="right">      0.6290</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.6843</td>
    <td align="right">      0.6843</td>
    <td align="right">      0.6843</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.6426</td>
    <td align="right">      0.6426</td>
    <td align="right">      0.6426</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.50</td>
    <td align="right">        2.50</td>
    <td align="right">        2.50</td>
    <td align="right">        2.50</td>
    <td align="right">      2.4954</td>
    <td align="right">      2.4954</td>
    <td align="right">      2.4954</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">      0.5097</td>
    <td align="right">      0.5097</td>
    <td align="right">      0.5097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">      0.5097</td>
    <td align="right">      0.5097</td>
    <td align="right">      0.5097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.88</td>
    <td align="right">        1.88</td>
    <td align="right">        1.88</td>
    <td align="right">        1.88</td>
    <td align="right">      1.8831</td>
    <td align="right">      1.8831</td>
    <td align="right">      1.8831</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      0.1274</td>
    <td align="right">      0.1274</td>
    <td align="right">      0.1274</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      0.1274</td>
    <td align="right">      0.1274</td>
    <td align="right">      0.1274</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">      0.5097</td>
    <td align="right">      0.5097</td>
    <td align="right">      0.5097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">      2.8253</td>
    <td align="right">      2.8253</td>
    <td align="right">      2.8253</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      1.0192</td>
    <td align="right">      1.0192</td>
    <td align="right">      1.0192</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.1593</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.1546</td>
    <td align="right">      0.1546</td>
    <td align="right">      0.1546</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      1.1522</td>
    <td align="right">      1.1522</td>
    <td align="right">      1.1522</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.21</td>
    <td align="right">        2.21</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">      2.2052</td>
    <td align="right">      2.2052</td>
    <td align="right">      2.2052</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-4 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">      0.5784</td>
    <td align="right">      0.5784</td>
    <td align="right">      0.5784</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-5 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">      0.5784</td>
    <td align="right">      0.5784</td>
    <td align="right">      0.5784</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">      1.3804</td>
    <td align="right">      1.3804</td>
    <td align="right">      1.3804</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">      1.3804</td>
    <td align="right">      1.3804</td>
    <td align="right">      1.3804</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-7 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">      1.5873</td>
    <td align="right">      1.5873</td>
    <td align="right">      1.5873</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">      0.2549</td>
    <td align="right">      0.2549</td>
    <td align="right">      0.2549</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">      1.2743</td>
    <td align="right">      1.2743</td>
    <td align="right">      1.2743</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">      0.2549</td>
    <td align="right">      0.2549</td>
    <td align="right">      0.2549</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      1.0194</td>
    <td align="right">      1.0194</td>
    <td align="right">      1.0194</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">      1.5433</td>
    <td align="right">      1.5433</td>
    <td align="right">      1.5433</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      1.1637</td>
    <td align="right">      1.1637</td>
    <td align="right">      1.1637</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      1.1634</td>
    <td align="right">      1.1634</td>
    <td align="right">      1.1634</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.1760</td>
    <td align="right">      0.1760</td>
    <td align="right">      0.1760</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      1.7810</td>
    <td align="right">      1.7810</td>
    <td align="right">      1.7810</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      1.7793</td>
    <td align="right">      1.7793</td>
    <td align="right">      1.7793</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.1498</td>
    <td align="right">      0.1498</td>
    <td align="right">      0.1498</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.5179</td>
    <td align="right">      0.5179</td>
    <td align="right">      0.5179</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.5177</td>
    <td align="right">      0.5177</td>
    <td align="right">      0.5177</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">      0.1822</td>
    <td align="right">      0.1822</td>
    <td align="right">      0.1822</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.1832</td>
    <td align="right">      0.1832</td>
    <td align="right">      0.1832</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.86</td>
    <td align="right">        1.86</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      1.8557</td>
    <td align="right">      1.8557</td>
    <td align="right">      1.8557</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      1.8514</td>
    <td align="right">      1.8514</td>
    <td align="right">      1.8514</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.1630</td>
    <td align="right">      0.1630</td>
    <td align="right">      0.1630</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.1641</td>
    <td align="right">      0.1641</td>
    <td align="right">      0.1641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-4 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      1.1150</td>
    <td align="right">      1.1150</td>
    <td align="right">      1.1150</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      1.1150</td>
    <td align="right">      1.1150</td>
    <td align="right">      1.1150</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        3.69</td>
    <td align="right">        3.69</td>
    <td align="right">        0.81</td>
    <td align="right">        0.81</td>
    <td align="right">      3.6910</td>
    <td align="right">      1.1073</td>
    <td align="right">      3.6910</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        3.05</td>
    <td align="right">        3.05</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      3.0697</td>
    <td align="right">      1.3349</td>
    <td align="right">      3.0697</td>
    <td align="right">      0.4349</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   10897.059</td>
    <td align="right">   10897.059</td>
    <td align="right">    0.997529</td>
    <td align="right">  0.00016552</td>
    <td align="right">     199.814</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    10390.58</td>
    <td align="right">    10897.06</td>
    <td align="right">    0.997529</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10394.28</td>
    <td align="right">    10394.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    5908.565</td>
    <td align="right">    5908.565</td>
    <td align="right">    0.117892</td>
    <td align="right">  0.00008975</td>
    <td align="right">     136.774</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5182.44</td>
    <td align="right">     5908.56</td>
    <td align="right">    0.117892</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00697685</td>
    <td align="right">     42.4846</td>
    <td align="right">     4166.75</td>
    <td align="right">        0.00</td>
    <td align="right">     5188.93</td>
    <td align="right">     5188.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    7037.784</td>
    <td align="right">    7037.784</td>
    <td align="right">    0.109782</td>
    <td align="right">  0.00010690</td>
    <td align="right">     162.884</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5646.05</td>
    <td align="right">     7037.78</td>
    <td align="right">    0.109782</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00765098</td>
    <td align="right">     46.5341</td>
    <td align="right">     4959.03</td>
    <td align="right">        0.00</td>
    <td align="right">     5655.02</td>
    <td align="right">     5655.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   27029.231</td>
    <td align="right">   27029.231</td>
    <td align="right">    0.605897</td>
    <td align="right">  0.00041056</td>
    <td align="right">     625.846</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24559.73</td>
    <td align="right">    27029.23</td>
    <td align="right">    0.605897</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00712932</td>
    <td align="right">     43.4005</td>
    <td align="right">    19063.88</td>
    <td align="right">        0.00</td>
    <td align="right">    24587.03</td>
    <td align="right">    24587.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">    6138.680</td>
    <td align="right">    6138.680</td>
    <td align="right">    0.113574</td>
    <td align="right">  0.00009324</td>
    <td align="right">     142.092</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5250.53</td>
    <td align="right">     6138.68</td>
    <td align="right">    0.113574</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00703019</td>
    <td align="right">     42.8056</td>
    <td align="right">     4328.53</td>
    <td align="right">        0.00</td>
    <td align="right">     5257.61</td>
    <td align="right">     5257.61</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   10280.513</td>
    <td align="right">   10280.513</td>
    <td align="right">    0.083553</td>
    <td align="right">  0.00015616</td>
    <td align="right">     237.833</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5803.79</td>
    <td align="right">    10221.35</td>
    <td align="right">    0.083553</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00732989</td>
    <td align="right">     44.6076</td>
    <td align="right">     7242.60</td>
    <td align="right">        0.00</td>
    <td align="right">     5819.23</td>
    <td align="right">     5819.23</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">  150713.570</td>
    <td align="right">  120697.942</td>
    <td align="right">    8.168230</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   140276.50</td>
    <td align="right">    98365.42</td>
    <td align="right">    8.168230</td>
    <td align="right">       24.04</td>
    <td align="right">       18.15</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.04</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.15</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901808</td>
    <td align="right">     48.4913</td>
    <td align="right">    93386.19</td>
    <td align="right">        0.00</td>
    <td align="right">   150689.32</td>
    <td align="right">   121199.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">  485099.508</td>
    <td align="right">  485099.508</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   485099.51</td>
    <td align="right">   485099.51</td>
    <td align="right">    8.168230</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   11469.772</td>
    <td align="right">    9183.334</td>
    <td align="right">    0.692889</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    10716.79</td>
    <td align="right">     9346.40</td>
    <td align="right">    0.692889</td>
    <td align="right">       23.15</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00917981</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">     25.0315</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00869703</td>
    <td align="right">     46.7844</td>
    <td align="right">    10079.56</td>
    <td align="right">        0.00</td>
    <td align="right">    11467.93</td>
    <td align="right">     9220.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   23494.591</td>
    <td align="right">   23494.591</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    23494.59</td>
    <td align="right">    23494.59</td>
    <td align="right">    0.692889</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     25.0315</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   10647.905</td>
    <td align="right">    8525.301</td>
    <td align="right">    0.643240</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9948.88</td>
    <td align="right">     8551.82</td>
    <td align="right">    0.643240</td>
    <td align="right">       23.09</td>
    <td align="right">       16.69</td>
    <td align="right">  0.00925375</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">     26.9636</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874725</td>
    <td align="right">     47.0508</td>
    <td align="right">     9316.72</td>
    <td align="right">        0.00</td>
    <td align="right">    10646.19</td>
    <td align="right">     8559.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   22233.486</td>
    <td align="right">   22233.486</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    22233.49</td>
    <td align="right">    22233.49</td>
    <td align="right">    0.643240</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     26.9636</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   12408.377</td>
    <td align="right">    9934.832</td>
    <td align="right">    0.749590</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    12087.51</td>
    <td align="right">    10569.25</td>
    <td align="right">    0.749590</td>
    <td align="right">       24.22</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00922740</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.10</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.50</td>
    <td align="right">     20.3993</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886905</td>
    <td align="right">     47.6979</td>
    <td align="right">    10129.38</td>
    <td align="right">        0.00</td>
    <td align="right">    12406.38</td>
    <td align="right">     9975.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 46</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   24458.934</td>
    <td align="right">   24458.934</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">    24458.93</td>
    <td align="right">    24458.93</td>
    <td align="right">    0.749590</td>
    <td align="right">        9.14</td>
    <td align="right">        4.44</td>
    <td align="right">  0.00329465</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     20.3993</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00415237</td>
    <td align="right">     25.3985</td>
    <td align="right">     9033.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   11050.748</td>
    <td align="right">    8847.839</td>
    <td align="right">    0.667576</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    10325.28</td>
    <td align="right">     9018.43</td>
    <td align="right">    0.667576</td>
    <td align="right">       23.14</td>
    <td align="right">       16.64</td>
    <td align="right">  0.00917110</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">     25.8746</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00866334</td>
    <td align="right">     46.6056</td>
    <td align="right">     9594.74</td>
    <td align="right">        0.00</td>
    <td align="right">    11048.97</td>
    <td align="right">     8883.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   22827.562</td>
    <td align="right">   22827.562</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    22827.56</td>
    <td align="right">    22827.56</td>
    <td align="right">    0.667576</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     25.8746</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   10411.871</td>
    <td align="right">    8336.319</td>
    <td align="right">    0.628981</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9728.34</td>
    <td align="right">     8426.74</td>
    <td align="right">    0.628981</td>
    <td align="right">       23.09</td>
    <td align="right">       16.66</td>
    <td align="right">  0.00921229</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">     27.4623</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00867717</td>
    <td align="right">     46.6789</td>
    <td align="right">     9030.40</td>
    <td align="right">        0.00</td>
    <td align="right">    10410.19</td>
    <td align="right">     8370.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 34</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   21847.245</td>
    <td align="right">   21847.245</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    21847.24</td>
    <td align="right">    21847.24</td>
    <td align="right">    0.628981</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     27.4623</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   11327.274</td>
    <td align="right">    9069.242</td>
    <td align="right">    0.684281</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    10583.65</td>
    <td align="right">     9272.66</td>
    <td align="right">    0.684281</td>
    <td align="right">       23.16</td>
    <td align="right">       16.63</td>
    <td align="right">  0.00915585</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">     25.2430</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00865952</td>
    <td align="right">     46.5853</td>
    <td align="right">     9841.70</td>
    <td align="right">        0.00</td>
    <td align="right">    11325.45</td>
    <td align="right">     9106.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   23251.875</td>
    <td align="right">   23251.875</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    23251.87</td>
    <td align="right">    23251.87</td>
    <td align="right">    0.684281</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     25.2430</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   10637.107</td>
    <td align="right">    8516.655</td>
    <td align="right">    0.642588</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9938.79</td>
    <td align="right">     8635.37</td>
    <td align="right">    0.642588</td>
    <td align="right">       23.10</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00919709</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">     26.8808</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00867189</td>
    <td align="right">     46.6509</td>
    <td align="right">     9224.52</td>
    <td align="right">        0.00</td>
    <td align="right">    10635.39</td>
    <td align="right">     8551.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 35</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   22192.856</td>
    <td align="right">   22192.856</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    22192.86</td>
    <td align="right">    22192.86</td>
    <td align="right">    0.642588</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     26.8808</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   47989.250</td>
    <td align="right">   37838.065</td>
    <td align="right">    2.495422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">    44654.93</td>
    <td align="right">    31847.36</td>
    <td align="right">    2.495422</td>
    <td align="right">       24.78</td>
    <td align="right">       18.40</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.78</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.40</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00932814</td>
    <td align="right">     50.1354</td>
    <td align="right">    24316.29</td>
    <td align="right">        0.00</td>
    <td align="right">    47981.53</td>
    <td align="right">    38001.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 48</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">  148199.546</td>
    <td align="right">  148199.546</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:10:00</td>
    <td align="right">   148199.55</td>
    <td align="right">   148199.55</td>
    <td align="right">    2.495422</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00586862</td>
    <td align="right">     35.7974</td>
    <td align="right">    16075.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    8437.398</td>
    <td align="right">    6755.447</td>
    <td align="right">    0.509703</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     7859.89</td>
    <td align="right">     5065.99</td>
    <td align="right">    0.509703</td>
    <td align="right">       21.19</td>
    <td align="right">       17.19</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.19</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.19</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887016</td>
    <td align="right">     47.7051</td>
    <td align="right">    18608.89</td>
    <td align="right">        0.00</td>
    <td align="right">     8436.04</td>
    <td align="right">     6782.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   30270.546</td>
    <td align="right">   30270.546</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    30270.55</td>
    <td align="right">    30270.55</td>
    <td align="right">    0.509703</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    9512.634</td>
    <td align="right">    7611.042</td>
    <td align="right">    0.509703</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     8853.29</td>
    <td align="right">     6237.74</td>
    <td align="right">    0.509703</td>
    <td align="right">       24.24</td>
    <td align="right">       18.22</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.24</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.22</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00885292</td>
    <td align="right">     47.6135</td>
    <td align="right">    18723.15</td>
    <td align="right">        0.00</td>
    <td align="right">     9511.10</td>
    <td align="right">     7643.45</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   30270.546</td>
    <td align="right">   30270.546</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    30270.55</td>
    <td align="right">    30270.55</td>
    <td align="right">    0.509703</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   31171.500</td>
    <td align="right">   24957.625</td>
    <td align="right">    1.883070</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    28981.86</td>
    <td align="right">    18138.98</td>
    <td align="right">    1.883070</td>
    <td align="right">       20.44</td>
    <td align="right">       16.93</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.44</td>
    <td align="right">  0.01062572</td>
    <td align="right">       16.93</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920107</td>
    <td align="right">     49.4590</td>
    <td align="right">    23919.83</td>
    <td align="right">        0.00</td>
    <td align="right">    31166.48</td>
    <td align="right">    25058.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">  111832.849</td>
    <td align="right">  111832.849</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   111832.85</td>
    <td align="right">   111832.85</td>
    <td align="right">    1.883070</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2224.034</td>
    <td align="right">    1780.777</td>
    <td align="right">    0.127426</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     2070.64</td>
    <td align="right">     1417.30</td>
    <td align="right">    0.127426</td>
    <td align="right">       23.09</td>
    <td align="right">       17.83</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.09</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.83</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889611</td>
    <td align="right">     47.8430</td>
    <td align="right">     1213.26</td>
    <td align="right">        0.00</td>
    <td align="right">     2223.68</td>
    <td align="right">     1788.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    7567.636</td>
    <td align="right">    7567.636</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     7567.64</td>
    <td align="right">     7567.64</td>
    <td align="right">    0.127426</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2283.473</td>
    <td align="right">    1828.194</td>
    <td align="right">    0.127426</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     2125.69</td>
    <td align="right">     1472.09</td>
    <td align="right">    0.127426</td>
    <td align="right">       23.53</td>
    <td align="right">       17.98</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.53</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.98</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890564</td>
    <td align="right">     47.8935</td>
    <td align="right">     1182.67</td>
    <td align="right">        0.00</td>
    <td align="right">     2283.11</td>
    <td align="right">     1836.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    7567.636</td>
    <td align="right">    7567.636</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     7567.64</td>
    <td align="right">     7567.64</td>
    <td align="right">    0.127426</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    9337.046</td>
    <td align="right">    7471.792</td>
    <td align="right">    0.509703</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     8690.80</td>
    <td align="right">     6075.71</td>
    <td align="right">    0.509703</td>
    <td align="right">       23.91</td>
    <td align="right">       18.11</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.91</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.11</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889142</td>
    <td align="right">     47.8178</td>
    <td align="right">    17537.33</td>
    <td align="right">        0.00</td>
    <td align="right">     9335.54</td>
    <td align="right">     7504.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   30270.546</td>
    <td align="right">   30270.546</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    30270.55</td>
    <td align="right">    30270.55</td>
    <td align="right">    0.509703</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   49877.461</td>
    <td align="right">   39939.103</td>
    <td align="right">    2.825334</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    46434.70</td>
    <td align="right">    31945.97</td>
    <td align="right">    2.825334</td>
    <td align="right">       23.28</td>
    <td align="right">       17.90</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.28</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.90</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891135</td>
    <td align="right">     47.9238</td>
    <td align="right">    21243.28</td>
    <td align="right">        0.00</td>
    <td align="right">    49869.43</td>
    <td align="right">    40101.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">  167792.516</td>
    <td align="right">  167792.516</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   167792.52</td>
    <td align="right">   167792.52</td>
    <td align="right">    2.825334</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   16871.414</td>
    <td align="right">   13508.186</td>
    <td align="right">    1.019202</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    15714.27</td>
    <td align="right">    10319.81</td>
    <td align="right">    1.019202</td>
    <td align="right">       21.72</td>
    <td align="right">       17.37</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.72</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.37</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00929889</td>
    <td align="right">     49.9770</td>
    <td align="right">    10884.89</td>
    <td align="right">        0.00</td>
    <td align="right">    16868.70</td>
    <td align="right">    13562.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   60528.953</td>
    <td align="right">   60528.953</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    60528.95</td>
    <td align="right">    60528.95</td>
    <td align="right">    1.019202</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    3052.645</td>
    <td align="right">    2410.240</td>
    <td align="right">    0.159282</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     2840.61</td>
    <td align="right">     2023.11</td>
    <td align="right">    0.159282</td>
    <td align="right">       24.72</td>
    <td align="right">       18.38</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.72</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.38</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00927995</td>
    <td align="right">     49.8768</td>
    <td align="right">    10303.89</td>
    <td align="right">        0.00</td>
    <td align="right">     3052.15</td>
    <td align="right">     2419.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    9459.546</td>
    <td align="right">    9459.546</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     9459.55</td>
    <td align="right">     9459.55</td>
    <td align="right">    0.159282</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2559.125</td>
    <td align="right">    2048.977</td>
    <td align="right">    0.154597</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2450.32</td>
    <td align="right">     2118.64</td>
    <td align="right">    0.154597</td>
    <td align="right">       23.80</td>
    <td align="right">       16.95</td>
    <td align="right">  0.00926641</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.28</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.90</td>
    <td align="right">     27.4749</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875146</td>
    <td align="right">     47.0759</td>
    <td align="right">     2088.99</td>
    <td align="right">        0.00</td>
    <td align="right">     2558.71</td>
    <td align="right">     2057.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    5391.713</td>
    <td align="right">    5391.713</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:20:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">     5391.71</td>
    <td align="right">     5391.71</td>
    <td align="right">    0.154597</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     27.4749</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00655504</td>
    <td align="right">     39.9379</td>
    <td align="right">      454.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   19072.291</td>
    <td align="right">   15270.330</td>
    <td align="right">    1.152157</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">    18225.08</td>
    <td align="right">    16654.58</td>
    <td align="right">    1.152157</td>
    <td align="right">       23.85</td>
    <td align="right">       16.71</td>
    <td align="right">  0.00896340</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.09</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.83</td>
    <td align="right">     16.5896</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863278</td>
    <td align="right">     46.4456</td>
    <td align="right">    93413.09</td>
    <td align="right">        0.00</td>
    <td align="right">    19069.22</td>
    <td align="right">    15332.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   36075.730</td>
    <td align="right">   36075.730</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:20:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">    36075.73</td>
    <td align="right">    36075.73</td>
    <td align="right">    1.152157</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     16.5896</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00817741</td>
    <td align="right">     49.6903</td>
    <td align="right">    18391.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   38570.807</td>
    <td align="right">   30893.181</td>
    <td align="right">    2.205160</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    36667.14</td>
    <td align="right">    28638.51</td>
    <td align="right">    2.205160</td>
    <td align="right">       24.53</td>
    <td align="right">       17.77</td>
    <td align="right">  0.00995314</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.91</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.44</td>
    <td align="right">     57.7853</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903247</td>
    <td align="right">     48.5665</td>
    <td align="right">    29796.82</td>
    <td align="right">        0.00</td>
    <td align="right">    38564.60</td>
    <td align="right">    31020.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 47</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">  101683.358</td>
    <td align="right">  101683.358</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">   101683.36</td>
    <td align="right">   101683.36</td>
    <td align="right">    2.205160</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     57.7853</td>
    <td align="right">        2.86</td>
    <td align="right">  0.00064677</td>
    <td align="right">     14.0197</td>
    <td align="right">    14379.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-4 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   10671.644</td>
    <td align="right">    8546.314</td>
    <td align="right">    0.578372</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">     9932.62</td>
    <td align="right">     6965.00</td>
    <td align="right">    0.578372</td>
    <td align="right">       24.04</td>
    <td align="right">       18.15</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.04</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.15</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895051</td>
    <td align="right">     48.1310</td>
    <td align="right">     7583.22</td>
    <td align="right">        0.00</td>
    <td align="right">    10669.93</td>
    <td align="right">     8581.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-4 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   34348.661</td>
    <td align="right">   34348.661</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    34348.66</td>
    <td align="right">    34348.66</td>
    <td align="right">    0.578372</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-5 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   10671.644</td>
    <td align="right">    8546.314</td>
    <td align="right">    0.578372</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     9932.62</td>
    <td align="right">     6965.00</td>
    <td align="right">    0.578372</td>
    <td align="right">       24.04</td>
    <td align="right">       18.15</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.04</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.15</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00896307</td>
    <td align="right">     48.1976</td>
    <td align="right">     7373.40</td>
    <td align="right">        0.00</td>
    <td align="right">    10669.93</td>
    <td align="right">     8581.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 33</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-5 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   34348.661</td>
    <td align="right">   34348.661</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    34348.66</td>
    <td align="right">    34348.66</td>
    <td align="right">    0.578372</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   22851.287</td>
    <td align="right">   18296.003</td>
    <td align="right">    1.380446</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    20693.51</td>
    <td align="right">    11208.47</td>
    <td align="right">    1.380446</td>
    <td align="right">       17.83</td>
    <td align="right">       16.01</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       17.83</td>
    <td align="right">  0.01062573</td>
    <td align="right">       16.01</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00937685</td>
    <td align="right">     50.3873</td>
    <td align="right">    13374.52</td>
    <td align="right">        0.00</td>
    <td align="right">    22847.61</td>
    <td align="right">    18370.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 31</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   81982.728</td>
    <td align="right">   81982.728</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    81982.73</td>
    <td align="right">    81982.73</td>
    <td align="right">    1.380446</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   24553.873</td>
    <td align="right">   19647.070</td>
    <td align="right">    1.380446</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    22858.14</td>
    <td align="right">    15778.20</td>
    <td align="right">    1.380446</td>
    <td align="right">       23.40</td>
    <td align="right">       17.94</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.40</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.94</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00935218</td>
    <td align="right">     50.2592</td>
    <td align="right">    13782.26</td>
    <td align="right">        0.00</td>
    <td align="right">    24549.92</td>
    <td align="right">    19729.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 44</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   81982.728</td>
    <td align="right">   81982.728</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    81982.73</td>
    <td align="right">    81982.73</td>
    <td align="right">    1.380446</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-7 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   30937.684</td>
    <td align="right">   24201.195</td>
    <td align="right">    1.587329</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    28786.95</td>
    <td align="right">    20644.16</td>
    <td align="right">    1.587329</td>
    <td align="right">       25.04</td>
    <td align="right">       18.48</td>
    <td align="right">  0.01062441</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.04</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.48</td>
    <td align="right">     99.9001</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00930869</td>
    <td align="right">     50.0298</td>
    <td align="right">    21448.37</td>
    <td align="right">        0.00</td>
    <td align="right">    30932.71</td>
    <td align="right">    24303.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 49</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-7 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   94215.303</td>
    <td align="right">   94215.303</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    94215.30</td>
    <td align="right">    94215.30</td>
    <td align="right">    1.587329</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     99.9001</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    4984.889</td>
    <td align="right">    3893.925</td>
    <td align="right">    0.254852</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     4638.04</td>
    <td align="right">     3329.97</td>
    <td align="right">    0.254852</td>
    <td align="right">       25.10</td>
    <td align="right">       18.50</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.10</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891043</td>
    <td align="right">     47.9190</td>
    <td align="right">     2282.05</td>
    <td align="right">        0.00</td>
    <td align="right">     4984.09</td>
    <td align="right">     3909.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   15135.273</td>
    <td align="right">   15135.273</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    15135.27</td>
    <td align="right">    15135.27</td>
    <td align="right">    0.254852</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   24051.172</td>
    <td align="right">   19155.391</td>
    <td align="right">    1.274258</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    22382.63</td>
    <td align="right">    15843.23</td>
    <td align="right">    1.274258</td>
    <td align="right">       24.44</td>
    <td align="right">       18.28</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.44</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.28</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00885243</td>
    <td align="right">     47.6110</td>
    <td align="right">    57461.60</td>
    <td align="right">        0.00</td>
    <td align="right">    24047.30</td>
    <td align="right">    19236.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   75676.364</td>
    <td align="right">   75676.364</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    75676.36</td>
    <td align="right">    75676.36</td>
    <td align="right">    1.274258</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    4984.889</td>
    <td align="right">    3893.925</td>
    <td align="right">    0.254852</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     4638.04</td>
    <td align="right">     3329.97</td>
    <td align="right">    0.254852</td>
    <td align="right">       25.10</td>
    <td align="right">       18.50</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.10</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890348</td>
    <td align="right">     47.8819</td>
    <td align="right">     2108.72</td>
    <td align="right">        0.00</td>
    <td align="right">     4984.09</td>
    <td align="right">     3909.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   15135.273</td>
    <td align="right">   15135.273</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    15135.27</td>
    <td align="right">    15135.27</td>
    <td align="right">    0.254852</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   19939.555</td>
    <td align="right">   15575.699</td>
    <td align="right">    1.019406</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    18552.17</td>
    <td align="right">    13319.88</td>
    <td align="right">    1.019406</td>
    <td align="right">       25.10</td>
    <td align="right">       18.50</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.10</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888346</td>
    <td align="right">     47.7755</td>
    <td align="right">     7519.03</td>
    <td align="right">        0.00</td>
    <td align="right">    19936.35</td>
    <td align="right">    15639.45</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   60541.091</td>
    <td align="right">   60541.091</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    60541.09</td>
    <td align="right">    60541.09</td>
    <td align="right">    1.019406</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   29780.127</td>
    <td align="right">   23418.770</td>
    <td align="right">    1.543268</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    27710.40</td>
    <td align="right">    19789.58</td>
    <td align="right">    1.543268</td>
    <td align="right">       24.85</td>
    <td align="right">       18.42</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.85</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.42</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00922034</td>
    <td align="right">     49.5612</td>
    <td align="right">    19507.53</td>
    <td align="right">        0.00</td>
    <td align="right">    29775.33</td>
    <td align="right">    23517.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   91652.485</td>
    <td align="right">   91652.485</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    91652.49</td>
    <td align="right">    91652.49</td>
    <td align="right">    1.543268</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   19263.414</td>
    <td align="right">   15423.354</td>
    <td align="right">    1.163703</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    18723.35</td>
    <td align="right">    16332.93</td>
    <td align="right">    1.163703</td>
    <td align="right">       24.27</td>
    <td align="right">       17.09</td>
    <td align="right">  0.00924354</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.97</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.46</td>
    <td align="right">     27.3751</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872254</td>
    <td align="right">     46.9220</td>
    <td align="right">   157247.43</td>
    <td align="right">        0.00</td>
    <td align="right">    19260.31</td>
    <td align="right">    15485.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 28</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   40696.282</td>
    <td align="right">   40696.282</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:50:00</td>
    <td align="right">    40696.28</td>
    <td align="right">    40696.28</td>
    <td align="right">    1.163703</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     27.3751</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00784476</td>
    <td align="right">     47.6953</td>
    <td align="right">    58703.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   19257.783</td>
    <td align="right">   15418.845</td>
    <td align="right">    1.163363</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    18716.38</td>
    <td align="right">    16318.55</td>
    <td align="right">    1.163363</td>
    <td align="right">       24.27</td>
    <td align="right">       17.10</td>
    <td align="right">  0.00924650</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.97</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.46</td>
    <td align="right">     27.3831</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872641</td>
    <td align="right">     46.9426</td>
    <td align="right">   157201.22</td>
    <td align="right">        0.00</td>
    <td align="right">    19254.68</td>
    <td align="right">    15481.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 41</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   40691.464</td>
    <td align="right">   40691.464</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:20:00</td>
    <td align="right">    40691.46</td>
    <td align="right">    40691.46</td>
    <td align="right">    1.163363</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     27.3831</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00765974</td>
    <td align="right">     46.5848</td>
    <td align="right">    60675.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2913.222</td>
    <td align="right">    2332.486</td>
    <td align="right">    0.175988</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">     2819.94</td>
    <td align="right">     2421.24</td>
    <td align="right">    0.175988</td>
    <td align="right">       24.24</td>
    <td align="right">       17.16</td>
    <td align="right">  0.00933459</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.78</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.40</td>
    <td align="right">     30.1692</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877678</td>
    <td align="right">     47.2103</td>
    <td align="right">     2378.03</td>
    <td align="right">        0.00</td>
    <td align="right">     2912.75</td>
    <td align="right">     2341.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 29</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    6313.907</td>
    <td align="right">    6313.907</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     6313.91</td>
    <td align="right">     6313.91</td>
    <td align="right">    0.175988</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     30.1692</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00674459</td>
    <td align="right">     41.0820</td>
    <td align="right">      986.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2824.843</td>
    <td align="right">    2261.725</td>
    <td align="right">    0.170649</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">     2733.41</td>
    <td align="right">     2336.72</td>
    <td align="right">    0.170649</td>
    <td align="right">       24.26</td>
    <td align="right">       17.19</td>
    <td align="right">  0.00936226</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.85</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.42</td>
    <td align="right">     31.1131</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00879161</td>
    <td align="right">     47.2890</td>
    <td align="right">     2305.88</td>
    <td align="right">        0.00</td>
    <td align="right">     2824.39</td>
    <td align="right">     2270.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 42</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    6162.939</td>
    <td align="right">    6162.939</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     6162.94</td>
    <td align="right">     6162.94</td>
    <td align="right">    0.170649</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     31.1131</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00691107</td>
    <td align="right">     42.0860</td>
    <td align="right">     1320.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   29482.150</td>
    <td align="right">   23605.038</td>
    <td align="right">    1.781017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">    27668.99</td>
    <td align="right">    25125.30</td>
    <td align="right">    1.781017</td>
    <td align="right">       23.54</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00898518</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.35</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.24</td>
    <td align="right">     17.2920</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00864219</td>
    <td align="right">     46.4956</td>
    <td align="right">   240666.77</td>
    <td align="right">        0.00</td>
    <td align="right">    29477.41</td>
    <td align="right">    23700.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 26</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   56245.868</td>
    <td align="right">   56245.868</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    56245.87</td>
    <td align="right">    56245.87</td>
    <td align="right">    1.781017</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     17.2920</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00784575</td>
    <td align="right">     47.7013</td>
    <td align="right">    56868.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   29453.750</td>
    <td align="right">   23582.300</td>
    <td align="right">    1.779301</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">    27642.33</td>
    <td align="right">    25088.82</td>
    <td align="right">    1.779301</td>
    <td align="right">       23.54</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00898775</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.35</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.24</td>
    <td align="right">     17.3087</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00864489</td>
    <td align="right">     46.5100</td>
    <td align="right">   240434.61</td>
    <td align="right">        0.00</td>
    <td align="right">    29449.01</td>
    <td align="right">    23677.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 39</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   56208.937</td>
    <td align="right">   56208.937</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    56208.94</td>
    <td align="right">    56208.94</td>
    <td align="right">    1.779301</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     17.3087</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00766057</td>
    <td align="right">     46.5898</td>
    <td align="right">    58811.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2602.181</td>
    <td align="right">    2083.450</td>
    <td align="right">    0.157198</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">     2442.15</td>
    <td align="right">     2035.35</td>
    <td align="right">    0.157198</td>
    <td align="right">       23.10</td>
    <td align="right">       16.84</td>
    <td align="right">  0.00942312</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.35</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.24</td>
    <td align="right">     33.7753</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880978</td>
    <td align="right">     47.3853</td>
    <td align="right">     2124.15</td>
    <td align="right">        0.00</td>
    <td align="right">     2601.76</td>
    <td align="right">     2091.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 23</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    5830.649</td>
    <td align="right">    5830.649</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     5830.65</td>
    <td align="right">     5830.65</td>
    <td align="right">    0.157198</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     33.7753</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00669594</td>
    <td align="right">     40.7888</td>
    <td align="right">      945.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2480.287</td>
    <td align="right">    1985.855</td>
    <td align="right">    0.149834</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">     2327.75</td>
    <td align="right">     1923.37</td>
    <td align="right">    0.149834</td>
    <td align="right">       23.06</td>
    <td align="right">       16.86</td>
    <td align="right">  0.00946738</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.35</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.24</td>
    <td align="right">     35.4352</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883165</td>
    <td align="right">     47.5014</td>
    <td align="right">     2024.64</td>
    <td align="right">        0.00</td>
    <td align="right">     2479.89</td>
    <td align="right">     1993.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 36</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    5635.602</td>
    <td align="right">    5635.602</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     5635.60</td>
    <td align="right">     5635.60</td>
    <td align="right">    0.149834</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     35.4352</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00677992</td>
    <td align="right">     41.2957</td>
    <td align="right">     1157.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    9196.241</td>
    <td align="right">    7363.801</td>
    <td align="right">    0.517897</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">     8736.03</td>
    <td align="right">     6798.16</td>
    <td align="right">    0.517897</td>
    <td align="right">       24.68</td>
    <td align="right">       17.85</td>
    <td align="right">  0.00999465</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.10</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.50</td>
    <td align="right">     61.5111</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00898610</td>
    <td align="right">     48.3198</td>
    <td align="right">    69981.51</td>
    <td align="right">        0.00</td>
    <td align="right">     9194.76</td>
    <td align="right">     7394.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 24</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   24055.438</td>
    <td align="right">   24055.438</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:50:00</td>
    <td align="right">    24055.44</td>
    <td align="right">    24055.44</td>
    <td align="right">    0.517897</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     61.5111</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00784467</td>
    <td align="right">     47.6947</td>
    <td align="right">    58734.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    9197.113</td>
    <td align="right">    7363.165</td>
    <td align="right">    0.517727</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">     8736.12</td>
    <td align="right">     6795.08</td>
    <td align="right">    0.517727</td>
    <td align="right">       24.68</td>
    <td align="right">       17.86</td>
    <td align="right">  0.00999779</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.10</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.50</td>
    <td align="right">     61.5314</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00899341</td>
    <td align="right">     48.3586</td>
    <td align="right">    69958.42</td>
    <td align="right">        0.00</td>
    <td align="right">     9195.63</td>
    <td align="right">     7394.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 37</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   24051.979</td>
    <td align="right">   24051.979</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:20:00</td>
    <td align="right">    24051.98</td>
    <td align="right">    24051.98</td>
    <td align="right">    0.517727</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     61.5314</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00765979</td>
    <td align="right">     46.5851</td>
    <td align="right">    60703.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    3016.621</td>
    <td align="right">    2415.273</td>
    <td align="right">    0.182234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     2899.94</td>
    <td align="right">     2555.52</td>
    <td align="right">    0.182234</td>
    <td align="right">       23.92</td>
    <td align="right">       16.91</td>
    <td align="right">  0.00916612</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.66</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.02</td>
    <td align="right">     23.3081</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872252</td>
    <td align="right">     46.9224</td>
    <td align="right">     2462.43</td>
    <td align="right">        0.00</td>
    <td align="right">     3016.14</td>
    <td align="right">     2425.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 30</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    6100.848</td>
    <td align="right">    6100.848</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     6100.85</td>
    <td align="right">     6100.85</td>
    <td align="right">    0.182234</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     23.3081</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00680073</td>
    <td align="right">     41.4214</td>
    <td align="right">     1002.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    3032.936</td>
    <td align="right">    2428.336</td>
    <td align="right">    0.183220</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     2915.62</td>
    <td align="right">     2568.89</td>
    <td align="right">    0.183220</td>
    <td align="right">       23.92</td>
    <td align="right">       16.91</td>
    <td align="right">  0.00916713</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.66</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.02</td>
    <td align="right">     23.1827</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872694</td>
    <td align="right">     46.9460</td>
    <td align="right">     2475.75</td>
    <td align="right">        0.00</td>
    <td align="right">     3032.45</td>
    <td align="right">     2438.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 43</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    6119.006</td>
    <td align="right">    6119.006</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     6119.01</td>
    <td align="right">     6119.01</td>
    <td align="right">    0.183220</td>
    <td align="right">        0.88</td>
    <td align="right">        0.10</td>
    <td align="right">  0.00348916</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     23.1827</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00720515</td>
    <td align="right">     43.8565</td>
    <td align="right">     1477.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   30718.414</td>
    <td align="right">   24594.860</td>
    <td align="right">    1.855699</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">    29353.88</td>
    <td align="right">    26809.37</td>
    <td align="right">    1.855699</td>
    <td align="right">       23.85</td>
    <td align="right">       16.71</td>
    <td align="right">  0.00896641</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.09</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.83</td>
    <td align="right">     16.5961</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863623</td>
    <td align="right">     46.4640</td>
    <td align="right">   250756.18</td>
    <td align="right">        0.00</td>
    <td align="right">    30713.47</td>
    <td align="right">    24694.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 27</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   58153.101</td>
    <td align="right">   58153.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:20:00</td>
    <td align="right">    58153.10</td>
    <td align="right">    58153.10</td>
    <td align="right">    1.855699</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     16.5961</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00785408</td>
    <td align="right">     47.7512</td>
    <td align="right">    54337.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   30646.558</td>
    <td align="right">   24537.328</td>
    <td align="right">    1.851359</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">    29285.21</td>
    <td align="right">    26731.25</td>
    <td align="right">    1.851359</td>
    <td align="right">       23.85</td>
    <td align="right">       16.72</td>
    <td align="right">  0.00896950</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.09</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.83</td>
    <td align="right">     16.6350</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00863901</td>
    <td align="right">     46.4787</td>
    <td align="right">   250169.23</td>
    <td align="right">        0.00</td>
    <td align="right">    30641.63</td>
    <td align="right">    24636.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 40</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   58057.254</td>
    <td align="right">   58057.254</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    58057.25</td>
    <td align="right">    58057.25</td>
    <td align="right">    1.851359</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     16.6350</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00765766</td>
    <td align="right">     46.5723</td>
    <td align="right">    56862.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2699.009</td>
    <td align="right">    2160.976</td>
    <td align="right">    0.163047</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2584.26</td>
    <td align="right">     2246.39</td>
    <td align="right">    0.163047</td>
    <td align="right">       23.81</td>
    <td align="right">       16.93</td>
    <td align="right">  0.00923690</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.28</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.90</td>
    <td align="right">     26.0509</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874765</td>
    <td align="right">     47.0558</td>
    <td align="right">     2203.17</td>
    <td align="right">        0.00</td>
    <td align="right">     2698.57</td>
    <td align="right">     2169.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 25</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    5611.356</td>
    <td align="right">    5611.356</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     5611.36</td>
    <td align="right">     5611.36</td>
    <td align="right">    0.163047</td>
    <td align="right">       -2.03</td>
    <td align="right">       -2.37</td>
    <td align="right">  0.00296011</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     26.0509</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00709964</td>
    <td align="right">     43.2215</td>
    <td align="right">     1299.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    2716.532</td>
    <td align="right">    2175.006</td>
    <td align="right">    0.164106</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2601.04</td>
    <td align="right">     2260.89</td>
    <td align="right">    0.164106</td>
    <td align="right">       23.81</td>
    <td align="right">       16.93</td>
    <td align="right">  0.00923718</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.28</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.90</td>
    <td align="right">     25.8829</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875228</td>
    <td align="right">     47.0804</td>
    <td align="right">     2217.47</td>
    <td align="right">        0.00</td>
    <td align="right">     2716.10</td>
    <td align="right">     2183.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 38</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    5630.781</td>
    <td align="right">    5630.781</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     5630.78</td>
    <td align="right">     5630.78</td>
    <td align="right">    0.164106</td>
    <td align="right">        1.68</td>
    <td align="right">        0.80</td>
    <td align="right">  0.00364759</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     25.8829</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00726360</td>
    <td align="right">     44.2080</td>
    <td align="right">     1535.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-4 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   20572.631</td>
    <td align="right">   16475.452</td>
    <td align="right">    1.114976</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:10:00</td>
    <td align="right">    19147.96</td>
    <td align="right">    13427.03</td>
    <td align="right">    1.114976</td>
    <td align="right">       24.04</td>
    <td align="right">       18.15</td>
    <td align="right">  0.01062573</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.04</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.15</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900074</td>
    <td align="right">     48.3970</td>
    <td align="right">    10720.68</td>
    <td align="right">        0.00</td>
    <td align="right">    20569.32</td>
    <td align="right">    16543.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 32</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-4 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   66216.819</td>
    <td align="right">   66216.819</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    66216.82</td>
    <td align="right">    66216.82</td>
    <td align="right">    1.114976</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   18456.809</td>
    <td align="right">   14777.541</td>
    <td align="right">    1.114976</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    17189.53</td>
    <td align="right">    11392.61</td>
    <td align="right">    1.114976</td>
    <td align="right">       22.00</td>
    <td align="right">       17.46</td>
    <td align="right">  0.01062572</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.46</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00898834</td>
    <td align="right">     48.3317</td>
    <td align="right">    12916.90</td>
    <td align="right">        0.00</td>
    <td align="right">    18453.84</td>
    <td align="right">    14837.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 45</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-5 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">   66216.819</td>
    <td align="right">   66216.819</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    66216.82</td>
    <td align="right">    66216.82</td>
    <td align="right">    1.114976</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   69495.631</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.691036</td>
    <td align="right">  0.00275936</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    69495.63</td>
    <td align="right">    59676.66</td>
    <td align="right">    3.691036</td>
    <td align="right">       24.02</td>
    <td align="right">       16.99</td>
    <td align="right">  0.00922333</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00839074</td>
    <td align="right">       24.14</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.18</td>
    <td align="right">     17.6432</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884282</td>
    <td align="right">     47.5599</td>
    <td align="right">    69655.52</td>
    <td align="right">        0.00</td>
    <td align="right">    70808.80</td>
    <td align="right">    57956.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   10231.699</td>
    <td align="right">   10231.699</td>
    <td align="right">    1.107311</td>
    <td align="right">  0.00015282</td>
    <td align="right">     162.744</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8785.50</td>
    <td align="right">    10231.70</td>
    <td align="right">    1.107311</td>
    <td align="right">       -0.53</td>
    <td align="right">       -0.87</td>
    <td align="right">  0.00337655</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     58.8108</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00778886</td>
    <td align="right">     47.3611</td>
    <td align="right">    24795.13</td>
    <td align="right">        0.00</td>
    <td align="right">     8784.06</td>
    <td align="right">     8784.06</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">   55196.844</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.069722</td>
    <td align="right">  0.00219162</td>
    <td align="right">    -999.000</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">    55196.84</td>
    <td align="right">    50049.50</td>
    <td align="right">    3.069722</td>
    <td align="right">       23.98</td>
    <td align="right">       16.71</td>
    <td align="right">  0.00890948</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00839074</td>
    <td align="right">       23.79</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.07</td>
    <td align="right">      7.8468</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875875</td>
    <td align="right">     47.1147</td>
    <td align="right">   167644.46</td>
    <td align="right">        0.00</td>
    <td align="right">    56288.34</td>
    <td align="right">    48194.59</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    0.920917</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.000</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:50:00</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    0.920917</td>
    <td align="right">       16.83</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00625869</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">     26.1560</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00718142</td>
    <td align="right">     43.7143</td>
    <td align="right">   147270.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-09-18
    16:58:45</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10897.059</td>
    <td align="right">   10897.059</td>
    <td align="right">    0.997529</td>
    <td align="right">  0.00016552</td>
    <td align="right">     199.814</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  3.25164475</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">   218402.83</td>
    <td align="right">      4.7575</td>
    <td align="right">    5.089845</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    10390.58</td>
    <td align="right">    10897.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.20072048</td>
    <td align="right">    0.997529</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.16550369</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10390.58</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10394.28</td>
    <td align="right">    10394.28</td>
    <td align="right">  1.20072048</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.09</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45591.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5908.565</td>
    <td align="right">    5908.565</td>
    <td align="right">    0.117892</td>
    <td align="right">  0.00008975</td>
    <td align="right">     136.774</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  3.25164475</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">   218402.83</td>
    <td align="right">      2.3729</td>
    <td align="right">    2.759798</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5182.44</td>
    <td align="right">     5908.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14190562</td>
    <td align="right">    0.117892</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.08973882</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5182.44</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.87</td>
    <td align="right">  0.00697685</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00697685</td>
    <td align="right">     42.4846</td>
    <td align="right">     4166.75</td>
    <td align="right">        0.00</td>
    <td align="right">     5188.93</td>
    <td align="right">     5188.93</td>
    <td align="right">  0.14190562</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       52.46</td>
    <td align="right">       24.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     73500.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7037.784</td>
    <td align="right">    7037.784</td>
    <td align="right">    0.109782</td>
    <td align="right">  0.00010690</td>
    <td align="right">     162.884</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  3.25164475</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">   218402.83</td>
    <td align="right">      2.5852</td>
    <td align="right">    3.287239</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5646.05</td>
    <td align="right">     7037.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13214375</td>
    <td align="right">    0.109782</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.10688933</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5646.05</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.86</td>
    <td align="right">  0.00765098</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00765098</td>
    <td align="right">     46.5341</td>
    <td align="right">     4959.03</td>
    <td align="right">        0.00</td>
    <td align="right">     5655.02</td>
    <td align="right">     5655.02</td>
    <td align="right">  0.13214375</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       58.57</td>
    <td align="right">       26.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     79729.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   27029.231</td>
    <td align="right">   27029.231</td>
    <td align="right">    0.605897</td>
    <td align="right">  0.00041056</td>
    <td align="right">     625.846</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  3.25164475</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">   218402.83</td>
    <td align="right">     11.2452</td>
    <td align="right">   12.624930</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24559.73</td>
    <td align="right">    27029.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.72931542</td>
    <td align="right">    0.605897</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.41051788</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24559.73</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.87</td>
    <td align="right">  0.00712932</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00712932</td>
    <td align="right">     43.4005</td>
    <td align="right">    19063.88</td>
    <td align="right">        0.00</td>
    <td align="right">    24587.03</td>
    <td align="right">    24587.03</td>
    <td align="right">  0.72931542</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       49.66</td>
    <td align="right">       23.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70647.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6138.680</td>
    <td align="right">    6138.680</td>
    <td align="right">    0.113574</td>
    <td align="right">  0.00009324</td>
    <td align="right">     142.092</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  3.25164475</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">   218402.83</td>
    <td align="right">      2.4041</td>
    <td align="right">    2.867281</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5250.53</td>
    <td align="right">     6138.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13670857</td>
    <td align="right">    0.113574</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.09323380</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5250.53</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.86</td>
    <td align="right">  0.00703019</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00703019</td>
    <td align="right">     42.8056</td>
    <td align="right">     4328.53</td>
    <td align="right">        0.00</td>
    <td align="right">     5257.61</td>
    <td align="right">     5257.61</td>
    <td align="right">  0.13670857</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       54.32</td>
    <td align="right">       25.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">     75393.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10280.513</td>
    <td align="right">   10280.513</td>
    <td align="right">    0.083553</td>
    <td align="right">  0.00015616</td>
    <td align="right">     237.833</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  3.25164475</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">   218402.83</td>
    <td align="right">      2.6574</td>
    <td align="right">    4.801866</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5803.79</td>
    <td align="right">    10221.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10057289</td>
    <td align="right">    0.083553</td>
    <td align="right">       13.10</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">  0.15613964</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5803.79</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.91</td>
    <td align="right">  0.00732989</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00732989</td>
    <td align="right">     44.6076</td>
    <td align="right">     7242.60</td>
    <td align="right">        0.00</td>
    <td align="right">     5819.23</td>
    <td align="right">     5819.23</td>
    <td align="right">  0.10057289</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       73.34</td>
    <td align="right">       29.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     94795.6</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  150713.570</td>
    <td align="right">  120697.942</td>
    <td align="right">    8.168230</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.5927</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    8.168230</td>
    <td align="right">  9.83205713</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   140276.50</td>
    <td align="right">    98365.42</td>
    <td align="right">      1.0744</td>
    <td align="right">  9.83205713</td>
    <td align="right">    8.168230</td>
    <td align="right">       24.04</td>
    <td align="right">       18.15</td>
    <td align="right">  0.01062573</td>
    <td align="right">     51201.4</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2917.225</td>
    <td align="right">   137359.28</td>
    <td align="right">       24.04</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.15</td>
    <td align="right">  8.16823037</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901808</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901808</td>
    <td align="right">     48.4913</td>
    <td align="right">    93386.19</td>
    <td align="right">        0.00</td>
    <td align="right">   150689.32</td>
    <td align="right">   121199.14</td>
    <td align="right">  9.44279133</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.12</td>
    <td align="right">       14.03</td>
    <td align="right">  0.00995443</td>
    <td align="right">     39349.6</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  485099.508</td>
    <td align="right">  485099.508</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    8.168230</td>
    <td align="right">  9.83205713</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   485099.51</td>
    <td align="right">   485099.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  9.83205713</td>
    <td align="right">    8.168230</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   485099.51</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  8.16823037</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11469.772</td>
    <td align="right">    9183.334</td>
    <td align="right">    0.692889</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.21818</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9048</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.692889</td>
    <td align="right">  0.83402689</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    10716.79</td>
    <td align="right">     9346.40</td>
    <td align="right">      1.0703</td>
    <td align="right">  0.83402689</td>
    <td align="right">    0.692889</td>
    <td align="right">       23.15</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00917981</td>
    <td align="right">     46614.3</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     247.460</td>
    <td align="right">    10469.33</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">  0.17344069</td>
    <td align="right">     25.0315</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00869703</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00869703</td>
    <td align="right">     46.7844</td>
    <td align="right">    10079.56</td>
    <td align="right">        0.00</td>
    <td align="right">    11467.93</td>
    <td align="right">     9220.56</td>
    <td align="right">  0.80100652</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23494.591</td>
    <td align="right">   23494.591</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.692889</td>
    <td align="right">  0.83402689</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    23494.59</td>
    <td align="right">    23494.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.83402689</td>
    <td align="right">    0.692889</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23494.59</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.17344069</td>
    <td align="right">     25.0315</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10647.905</td>
    <td align="right">    8525.301</td>
    <td align="right">    0.643240</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.20542</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.0423</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.643240</td>
    <td align="right">  0.77426465</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9948.88</td>
    <td align="right">     8551.82</td>
    <td align="right">      1.0703</td>
    <td align="right">  0.77426465</td>
    <td align="right">    0.643240</td>
    <td align="right">       23.09</td>
    <td align="right">       16.69</td>
    <td align="right">  0.00925375</td>
    <td align="right">     46744.5</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     229.729</td>
    <td align="right">     9719.15</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">  0.17344069</td>
    <td align="right">     26.9636</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00874725</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874725</td>
    <td align="right">     47.0508</td>
    <td align="right">     9316.72</td>
    <td align="right">        0.00</td>
    <td align="right">    10646.19</td>
    <td align="right">     8559.86</td>
    <td align="right">  0.74361036</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22233.486</td>
    <td align="right">   22233.486</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.643240</td>
    <td align="right">  0.77426465</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    22233.49</td>
    <td align="right">    22233.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.77426465</td>
    <td align="right">    0.643240</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22233.49</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.17344069</td>
    <td align="right">     26.9636</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12408.377</td>
    <td align="right">    9934.832</td>
    <td align="right">    0.749590</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06758</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9933</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.749590</td>
    <td align="right">  0.90227773</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    12087.51</td>
    <td align="right">    10569.25</td>
    <td align="right">      1.0265</td>
    <td align="right">  0.90227773</td>
    <td align="right">    0.749590</td>
    <td align="right">       24.22</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00922740</td>
    <td align="right">     47833.9</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     267.711</td>
    <td align="right">    11819.80</td>
    <td align="right">       25.10</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.50</td>
    <td align="right">  0.15291097</td>
    <td align="right">     20.3993</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886905</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886905</td>
    <td align="right">     47.6979</td>
    <td align="right">    10129.38</td>
    <td align="right">        0.00</td>
    <td align="right">    12406.38</td>
    <td align="right">     9975.10</td>
    <td align="right">  0.86655521</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 46</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24458.934</td>
    <td align="right">   24458.934</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.749590</td>
    <td align="right">  0.90227773</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:00:00</td>
    <td align="right">    24458.93</td>
    <td align="right">    24458.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90227773</td>
    <td align="right">    0.749590</td>
    <td align="right">        9.14</td>
    <td align="right">        4.44</td>
    <td align="right">  0.00329465</td>
    <td align="right">     17479.9</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24458.93</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.15291097</td>
    <td align="right">     20.3993</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00415237</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00415237</td>
    <td align="right">     25.3985</td>
    <td align="right">     9033.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11050.748</td>
    <td align="right">    8847.839</td>
    <td align="right">    0.667576</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22162</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.8886</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.667576</td>
    <td align="right">  0.80355742</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    10325.28</td>
    <td align="right">     9018.43</td>
    <td align="right">      1.0703</td>
    <td align="right">  0.80355742</td>
    <td align="right">    0.667576</td>
    <td align="right">       23.14</td>
    <td align="right">       16.64</td>
    <td align="right">  0.00917110</td>
    <td align="right">     46578.6</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     238.420</td>
    <td align="right">    10086.86</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">  0.17273276</td>
    <td align="right">     25.8746</td>
    <td align="right">       23.91</td>
    <td align="right">  0.00866334</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00866334</td>
    <td align="right">     46.6056</td>
    <td align="right">     9594.74</td>
    <td align="right">        0.00</td>
    <td align="right">    11048.97</td>
    <td align="right">     8883.70</td>
    <td align="right">  0.77174338</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22827.562</td>
    <td align="right">   22827.562</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.667576</td>
    <td align="right">  0.80355742</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    22827.56</td>
    <td align="right">    22827.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.80355742</td>
    <td align="right">    0.667576</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22827.56</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.17273276</td>
    <td align="right">     25.8746</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10411.871</td>
    <td align="right">    8336.319</td>
    <td align="right">    0.628981</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.21618</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9652</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.628981</td>
    <td align="right">  0.75710133</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9728.34</td>
    <td align="right">     8426.74</td>
    <td align="right">      1.0703</td>
    <td align="right">  0.75710133</td>
    <td align="right">    0.628981</td>
    <td align="right">       23.09</td>
    <td align="right">       16.66</td>
    <td align="right">  0.00921229</td>
    <td align="right">     46632.6</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     224.636</td>
    <td align="right">     9503.70</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">  0.17273276</td>
    <td align="right">     27.4623</td>
    <td align="right">       23.91</td>
    <td align="right">  0.00867717</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00867717</td>
    <td align="right">     46.6789</td>
    <td align="right">     9030.40</td>
    <td align="right">        0.00</td>
    <td align="right">    10410.19</td>
    <td align="right">     8370.11</td>
    <td align="right">  0.72712656</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 34</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21847.245</td>
    <td align="right">   21847.245</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.628981</td>
    <td align="right">  0.75710133</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    21847.24</td>
    <td align="right">    21847.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.75710133</td>
    <td align="right">    0.628981</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21847.24</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.17273276</td>
    <td align="right">     27.4623</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11327.274</td>
    <td align="right">    9069.242</td>
    <td align="right">    0.684281</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22357</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.8603</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.684281</td>
    <td align="right">  0.82366509</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    10583.65</td>
    <td align="right">     9272.66</td>
    <td align="right">      1.0703</td>
    <td align="right">  0.82366509</td>
    <td align="right">    0.684281</td>
    <td align="right">       23.16</td>
    <td align="right">       16.63</td>
    <td align="right">  0.00915585</td>
    <td align="right">     46559.5</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     244.386</td>
    <td align="right">    10339.26</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">  0.17273276</td>
    <td align="right">     25.2430</td>
    <td align="right">       23.91</td>
    <td align="right">  0.00865952</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00865952</td>
    <td align="right">     46.5853</td>
    <td align="right">     9841.70</td>
    <td align="right">        0.00</td>
    <td align="right">    11325.45</td>
    <td align="right">     9106.00</td>
    <td align="right">  0.79105496</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-4 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23251.875</td>
    <td align="right">   23251.875</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.684281</td>
    <td align="right">  0.82366509</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    23251.87</td>
    <td align="right">    23251.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82366509</td>
    <td align="right">    0.684281</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23251.87</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.17273276</td>
    <td align="right">     25.2430</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10637.107</td>
    <td align="right">    8516.655</td>
    <td align="right">    0.642588</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.21827</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9369</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.642588</td>
    <td align="right">  0.77347943</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9938.79</td>
    <td align="right">     8635.37</td>
    <td align="right">      1.0703</td>
    <td align="right">  0.77347943</td>
    <td align="right">    0.642588</td>
    <td align="right">       23.10</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00919709</td>
    <td align="right">     46611.8</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     229.496</td>
    <td align="right">     9709.29</td>
    <td align="right">       20.92</td>
    <td align="right">  0.01062573</td>
    <td align="right">       17.10</td>
    <td align="right">  0.17273276</td>
    <td align="right">     26.8808</td>
    <td align="right">       23.91</td>
    <td align="right">  0.00867189</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00867189</td>
    <td align="right">     46.6509</td>
    <td align="right">     9224.52</td>
    <td align="right">        0.00</td>
    <td align="right">    10635.39</td>
    <td align="right">     8551.18</td>
    <td align="right">  0.74285623</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 35</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-5 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22192.856</td>
    <td align="right">   22192.856</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.642588</td>
    <td align="right">  0.77347943</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    22192.86</td>
    <td align="right">    22192.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.77347943</td>
    <td align="right">    0.642588</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22192.86</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.17273276</td>
    <td align="right">     26.8808</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   47989.250</td>
    <td align="right">   37838.065</td>
    <td align="right">    2.495422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.5927</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.495422</td>
    <td align="right">  3.00372683</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">    44654.93</td>
    <td align="right">    31847.36</td>
    <td align="right">      1.0747</td>
    <td align="right">  3.00372683</td>
    <td align="right">    2.495422</td>
    <td align="right">       24.78</td>
    <td align="right">       18.40</td>
    <td align="right">  0.01062572</td>
    <td align="right">     51967.1</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     891.222</td>
    <td align="right">    43763.71</td>
    <td align="right">       24.78</td>
    <td align="right">  0.01062572</td>
    <td align="right">       18.40</td>
    <td align="right">  2.49542211</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00932814</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00932814</td>
    <td align="right">     50.1354</td>
    <td align="right">    24316.29</td>
    <td align="right">        0.00</td>
    <td align="right">    47981.53</td>
    <td align="right">    38001.11</td>
    <td align="right">  2.88480481</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.79</td>
    <td align="right">       13.78</td>
    <td align="right">  0.00982245</td>
    <td align="right">     38675.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 48</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-7 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  148199.546</td>
    <td align="right">  148199.546</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.495422</td>
    <td align="right">  3.00372683</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:10:00</td>
    <td align="right">   148199.55</td>
    <td align="right">   148199.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.00372683</td>
    <td align="right">    2.495422</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   148199.55</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  2.49542211</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.74</td>
    <td align="right">  0.00586862</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00586862</td>
    <td align="right">     35.7974</td>
    <td align="right">    16075.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8437.398</td>
    <td align="right">    6755.447</td>
    <td align="right">    0.509703</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07238</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.5927</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.509703</td>
    <td align="right">  0.61352718</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     7859.89</td>
    <td align="right">     5065.99</td>
    <td align="right">      1.0735</td>
    <td align="right">  0.61352718</td>
    <td align="right">    0.509703</td>
    <td align="right">       21.19</td>
    <td align="right">       17.19</td>
    <td align="right">  0.01062572</td>
    <td align="right">     48281.3</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     182.037</td>
    <td align="right">     7677.86</td>
    <td align="right">       21.19</td>
    <td align="right">  0.01062572</td>
    <td align="right">       17.19</td>
    <td align="right">  0.50970324</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887016</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887016</td>
    <td align="right">     47.7051</td>
    <td align="right">    18608.89</td>
    <td align="right">        0.00</td>
    <td align="right">     8436.04</td>
    <td align="right">     6782.83</td>
    <td align="right">  0.58923673</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   30270.546</td>
    <td align="right">   30270.546</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.509703</td>
    <td align="right">  0.61352718</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    30270.55</td>
    <td align="right">    30270.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61352718</td>
    <td align="right">    0.509703</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    30270.55</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.50970324</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9512.634</td>
    <td align="right">    7611.042</td>
    <td align="right">    0.509703</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.5927</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.509703</td>
    <td align="right">  0.61352718</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     8853.29</td>
    <td align="right">     6237.74</td>
    <td align="right">      1.0745</td>
    <td align="right">  0.61352718</td>
    <td align="right">    0.509703</td>
    <td align="right">       24.24</td>
    <td align="right">       18.22</td>
    <td align="right">  0.01062573</td>
    <td align="right">     51409.1</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     182.037</td>
    <td align="right">     8671.25</td>
    <td align="right">       24.24</td>
    <td align="right">  0.01062573</td>
    <td align="right">       18.22</td>
    <td align="right">  0.50970324</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00885292</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00885292</td>
    <td align="right">     47.6135</td>
    <td align="right">    18723.15</td>
    <td align="right">        0.00</td>
    <td align="right">     9511.10</td>
    <td align="right">     7643.45</td>
    <td align="right">  0.58923673</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.99</td>
    <td align="right">       13.96</td>
    <td align="right">  0.00993617</td>
    <td align="right">     39166.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   30270.546</td>
    <td align="right">   30270.546</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.509703</td>
    <td align="right">  0.61352718</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">VANCOUVER INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    30270.55</td>
    <td align="right">    30270.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61352718</td>
    <td align="right">    0.509703</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">      -519.7</td>
    <td align="right">       43.00</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    30270.55</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.00225331</td>
    <td align="right">       -6.10</td>
    <td align="right">  0.50970324</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.6265</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31171.500</td>
    <td align="right">   24957.625</td>
    <td align="right">    1.883070</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.13353</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.5927</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.883070</td>
    <td align="right">  2.26664209</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">VANCOUVER INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    28981.86</td>
    <td align="right">    18138.98</td>
    <td align="right">      1.0756</td>
    <td align="right">  2.26664209</td>
    <td align="right">    1.883070</td>
    <td align="right">       20.44</td>
    <td align="right">       16.93</td>
    <td align="right">  0.01062572</td>
    <td align="right">     47515.6</td>
    <td align="right">       13.00</td>
    <td align="right">       12.18</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     672.525</td>
    <td align="right">    28309.33</td>
    <td align="right">       20.44</td>
    <td align="right">  0.01062572</td>
    <td align="right">       16.93</td>
    <td align="right">  1.88307030</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920107</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920107</td>
    <td align="right">     49.4590</td>
    <td align="right">    23919.83</td>
    <td align="right">        0.00</td>
    <td align="right">    31166.48</td>
    <td align="right">    25058.79</td>
    <td align="right">  2.17690235</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01007886</td>
    <td align="right">     40990.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
