  0.6,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.6,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.5;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.05;                                   !- Value Until Time 4

Schedule:Day:Interval,
  NECB-C-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.05;                                   !- Value Until Time 4

Schedule:Day:Interval,
  NECB-C-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-C-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.21,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.14,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.42,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.63,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.21,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.14,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.42,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.63,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.21,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.14,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.42,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.63,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.21,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.14,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.42,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.63,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.21,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.14,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.42,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.63,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.21,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.14,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.42,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.63,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.21,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.14,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.42,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.63,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.21,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.14,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.42,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.63,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.63,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.49,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.49,                                   !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.56,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.63;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.63,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.49,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.49,                                   !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.56,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.63;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.63,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.49,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.49,                                   !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.56,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.63;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.63,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.49,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.49,                                   !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.56,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.63;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1862,                                 !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.23275,                                !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.1862,                                 !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.13965,                                !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.0931,                                 !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.2793,                                 !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.3724,                                 !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.41895,                                !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1862,                                 !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.23275,                                !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.1862,                                 !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.13965,                                !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.0931,                                 !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.2793,                                 !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.3724,                                 !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.41895,                                !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1862,                                 !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.23275,                                !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.1862,                                 !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.13965,                                !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.0931,                                 !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.2793,                                 !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.3724,                                 !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.41895,                                !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.21,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1862,                                 !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.23275,                                !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.1862,                                 !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.13965,                                !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.0931,                                 !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.2793,                                 !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.3724,                                 !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.41895,                                !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.56,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.42;                                   !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.21,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.07,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.42,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.63,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.49;                                   !- Value Until Time 16

Schedule:Day:Interval,
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.21,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.07,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.42,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.63,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.49;                                   !- Value Until Time 16

Schedule:Day:Interval,
  NECB-F-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.21,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.07,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.42,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.63,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.49;                                   !- Value Until Time 16

Schedule:Day:Interval,
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.21,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.07,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.42,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.63,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.49;                                   !- Value Until Time 16

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  satCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 1,                           !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  sunCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  sunCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  sunCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  sunCW Temp 1,                           !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  sunON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Supply Air Temp Default,                !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  wkdCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  wkdCW Temp 1,                           !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CHW Temp Week Rule - Jan1-Dec31,        !- Name
  sunCHW Temp 1,                          !- Sunday Schedule:Day Name
  wkdCHW Temp 1,                          !- Monday Schedule:Day Name
  wkdCHW Temp 1,                          !- Tuesday Schedule:Day Name
  wkdCHW Temp 1,                          !- Wednesday Schedule:Day Name
  wkdCHW Temp 1,                          !- Thursday Schedule:Day Name
  wkdCHW Temp 1,                          !- Friday Schedule:Day Name
  satCHW Temp 1,                          !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CHW Temp,                               !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  CHW Temp Week Rule - Jan1-Dec31,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CW Temp Week Rule - Jan1-Dec31,         !- Name
  sunCW Temp 1,                           !- Sunday Schedule:Day Name
  wkdCW Temp 1,                           !- Monday Schedule:Day Name
  wkdCW Temp 1,                           !- Tuesday Schedule:Day Name
  wkdCW Temp 1,                           !- Wednesday Schedule:Day Name
  wkdCW Temp 1,                           !- Thursday Schedule:Day Name
  wkdCW Temp 1,                           !- Friday Schedule:Day Name
  satCW Temp 1,                           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW Temp,                                !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  CW Temp Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Makeup-Air Unit Supply Air Temp Week Rule - Jan1-Dec31, !- Name
  Makeup Air Unit Supply Air Temp Default, !- Sunday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Monday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Tuesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Wednesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Thursday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Friday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Saturday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Holiday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- SummerDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- WinterDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- CustomDay1 Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Makeup-Air Unit Supply Air Temp,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Makeup-Air Unit Supply Air Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-A-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-A-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-A-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-A-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-A-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-Activity Week Rule - Jan1-Dec31,   !- Name
  NECB-Activity Default,                  !- Sunday Schedule:Day Name
  NECB-Activity Default,                  !- Monday Schedule:Day Name
  NECB-Activity Default,                  !- Tuesday Schedule:Day Name
  NECB-Activity Default,                  !- Wednesday Schedule:Day Name
  NECB-Activity Default,                  !- Thursday Schedule:Day Name
  NECB-Activity Default,                  !- Friday Schedule:Day Name
  NECB-Activity Default,                  !- Saturday Schedule:Day Name
  NECB-Activity Default,                  !- Holiday Schedule:Day Name
  NECB-Activity Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  NECB-Activity Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  NECB-Activity Default,                  !- CustomDay1 Schedule:Day Name
  NECB-Activity Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-Activity,                          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  NECB-Activity Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-B-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-B-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-B-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-B-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-B-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-B-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-B-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-B-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-B-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-B-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-B-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-B-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-B-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-C-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-C-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-C-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-C-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-C-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-C-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-C-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-C-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-C-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-C-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-C-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-C-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-C-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-C-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-C-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-F-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-F-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-F-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-F-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-F-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-F-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-F-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-F-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-F-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-F-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-F-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-F-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-F-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-F-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-F-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-F-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-F-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-F-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-F-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-F-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-F-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-H-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-H-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-H-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-H-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-H-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-H-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-H-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-H-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-H-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Sunday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Monday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Tuesday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Wednesday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Thursday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Friday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Saturday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Holiday Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- SummerDesignDay Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- WinterDesignDay Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- CustomDay1 Schedule:Day Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-H-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-H-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-H-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 100 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 105,                       !- Sunday Schedule:Day Name
  Schedule Day 105,                       !- Monday Schedule:Day Name
  Schedule Day 105,                       !- Tuesday Schedule:Day Name
  Schedule Day 105,                       !- Wednesday Schedule:Day Name
  Schedule Day 105,                       !- Thursday Schedule:Day Name
  Schedule Day 105,                       !- Friday Schedule:Day Name
  Schedule Day 105,                       !- Saturday Schedule:Day Name
  Schedule Day 105,                       !- Holiday Schedule:Day Name
  Schedule Day 105,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 105,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 105,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 105;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 100 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 101 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 106,                       !- Sunday Schedule:Day Name
  Schedule Day 106,                       !- Monday Schedule:Day Name
  Schedule Day 106,                       !- Tuesday Schedule:Day Name
  Schedule Day 106,                       !- Wednesday Schedule:Day Name
  Schedule Day 106,                       !- Thursday Schedule:Day Name
  Schedule Day 106,                       !- Friday Schedule:Day Name
  Schedule Day 106,                       !- Saturday Schedule:Day Name
  Schedule Day 106,                       !- Holiday Schedule:Day Name
  Schedule Day 106,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 106,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 106,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 106;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 101 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 102 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 107,                       !- Sunday Schedule:Day Name
  Schedule Day 107,                       !- Monday Schedule:Day Name
  Schedule Day 107,                       !- Tuesday Schedule:Day Name
  Schedule Day 107,                       !- Wednesday Schedule:Day Name
  Schedule Day 107,                       !- Thursday Schedule:Day Name
  Schedule Day 107,                       !- Friday Schedule:Day Name
  Schedule Day 107,                       !- Saturday Schedule:Day Name
  Schedule Day 107,                       !- Holiday Schedule:Day Name
  Schedule Day 107,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 107,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 107,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 107;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 102 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 103 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 108,                       !- Sunday Schedule:Day Name
  Schedule Day 108,                       !- Monday Schedule:Day Name
  Schedule Day 108,                       !- Tuesday Schedule:Day Name
  Schedule Day 108,                       !- Wednesday Schedule:Day Name
  Schedule Day 108,                       !- Thursday Schedule:Day Name
  Schedule Day 108,                       !- Friday Schedule:Day Name
  Schedule Day 108,                       !- Saturday Schedule:Day Name
  Schedule Day 108,                       !- Holiday Schedule:Day Name
  Schedule Day 108,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 108,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 108,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 108;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 103 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 104 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 109,                       !- Sunday Schedule:Day Name
  Schedule Day 109,                       !- Monday Schedule:Day Name
  Schedule Day 109,                       !- Tuesday Schedule:Day Name
  Schedule Day 109,                       !- Wednesday Schedule:Day Name
  Schedule Day 109,                       !- Thursday Schedule:Day Name
  Schedule Day 109,                       !- Friday Schedule:Day Name
  Schedule Day 109,                       !- Saturday Schedule:Day Name
  Schedule Day 109,                       !- Holiday Schedule:Day Name
  Schedule Day 109,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 109,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 109,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 109;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 104 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 105 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 110,                       !- Sunday Schedule:Day Name
  Schedule Day 110,                       !- Monday Schedule:Day Name
  Schedule Day 110,                       !- Tuesday Schedule:Day Name
  Schedule Day 110,                       !- Wednesday Schedule:Day Name
  Schedule Day 110,                       !- Thursday Schedule:Day Name
  Schedule Day 110,                       !- Friday Schedule:Day Name
  Schedule Day 110,                       !- Saturday Schedule:Day Name
  Schedule Day 110,                       !- Holiday Schedule:Day Name
  Schedule Day 110,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 110,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 110,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 110;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 105 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 106 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 111,                       !- Sunday Schedule:Day Name
  Schedule Day 111,                       !- Monday Schedule:Day Name
  Schedule Day 111,                       !- Tuesday Schedule:Day Name
  Schedule Day 111,                       !- Wednesday Schedule:Day Name
  Schedule Day 111,                       !- Thursday Schedule:Day Name
  Schedule Day 111,                       !- Friday Schedule:Day Name
  Schedule Day 111,                       !- Saturday Schedule:Day Name
  Schedule Day 111,                       !- Holiday Schedule:Day Name
  Schedule Day 111,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 111,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 111,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 111;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 106 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 107 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 112,                       !- Sunday Schedule:Day Name
  Schedule Day 112,                       !- Monday Schedule:Day Name
  Schedule Day 112,                       !- Tuesday Schedule:Day Name
  Schedule Day 112,                       !- Wednesday Schedule:Day Name
  Schedule Day 112,                       !- Thursday Schedule:Day Name
  Schedule Day 112,                       !- Friday Schedule:Day Name
  Schedule Day 112,                       !- Saturday Schedule:Day Name
  Schedule Day 112,                       !- Holiday Schedule:Day Name
  Schedule Day 112,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 112,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 112,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 112;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 107 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 108 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 113,                       !- Sunday Schedule:Day Name
  Schedule Day 113,                       !- Monday Schedule:Day Name
  Schedule Day 113,                       !- Tuesday Schedule:Day Name
  Schedule Day 113,                       !- Wednesday Schedule:Day Name
  Schedule Day 113,                       !- Thursday Schedule:Day Name
  Schedule Day 113,                       !- Friday Schedule:Day Name
  Schedule Day 113,                       !- Saturday Schedule:Day Name
  Schedule Day 113,                       !- Holiday Schedule:Day Name
  Schedule Day 113,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 113,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 113,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 113;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 108 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 109 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 114,                       !- Sunday Schedule:Day Name
  Schedule Day 114,                       !- Monday Schedule:Day Name
  Schedule Day 114,                       !- Tuesday Schedule:Day Name
  Schedule Day 114,                       !- Wednesday Schedule:Day Name
  Schedule Day 114,                       !- Thursday Schedule:Day Name
  Schedule Day 114,                       !- Friday Schedule:Day Name
  Schedule Day 114,                       !- Saturday Schedule:Day Name
  Schedule Day 114,                       !- Holiday Schedule:Day Name
  Schedule Day 114,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 114,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 114,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 114;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 109 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 110 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 115,                       !- Sunday Schedule:Day Name
  Schedule Day 115,                       !- Monday Schedule:Day Name
  Schedule Day 115,                       !- Tuesday Schedule:Day Name
  Schedule Day 115,                       !- Wednesday Schedule:Day Name
  Schedule Day 115,                       !- Thursday Schedule:Day Name
  Schedule Day 115,                       !- Friday Schedule:Day Name
  Schedule Day 115,                       !- Saturday Schedule:Day Name
  Schedule Day 115,                       !- Holiday Schedule:Day Name
  Schedule Day 115,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 115,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 115,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 115;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 110 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 111 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 116,                       !- Sunday Schedule:Day Name
  Schedule Day 116,                       !- Monday Schedule:Day Name
  Schedule Day 116,                       !- Tuesday Schedule:Day Name
  Schedule Day 116,                       !- Wednesday Schedule:Day Name
  Schedule Day 116,                       !- Thursday Schedule:Day Name
  Schedule Day 116,                       !- Friday Schedule:Day Name
  Schedule Day 116,                       !- Saturday Schedule:Day Name
  Schedule Day 116,                       !- Holiday Schedule:Day Name
  Schedule Day 116,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 116,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 116,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 116;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 111 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 112 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 117,                       !- Sunday Schedule:Day Name
  Schedule Day 117,                       !- Monday Schedule:Day Name
  Schedule Day 117,                       !- Tuesday Schedule:Day Name
  Schedule Day 117,                       !- Wednesday Schedule:Day Name
  Schedule Day 117,                       !- Thursday Schedule:Day Name
  Schedule Day 117,                       !- Friday Schedule:Day Name
  Schedule Day 117,                       !- Saturday Schedule:Day Name
  Schedule Day 117,                       !- Holiday Schedule:Day Name
  Schedule Day 117,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 117,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 117,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 117;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 112 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 113 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 118,                       !- Sunday Schedule:Day Name
  Schedule Day 118,                       !- Monday Schedule:Day Name
  Schedule Day 118,                       !- Tuesday Schedule:Day Name
  Schedule Day 118,                       !- Wednesday Schedule:Day Name
  Schedule Day 118,                       !- Thursday Schedule:Day Name
  Schedule Day 118,                       !- Friday Schedule:Day Name
  Schedule Day 118,                       !- Saturday Schedule:Day Name
  Schedule Day 118,                       !- Holiday Schedule:Day Name
  Schedule Day 118,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 118,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 118,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 118;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 113 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 114 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 119,                       !- Sunday Schedule:Day Name
  Schedule Day 119,                       !- Monday Schedule:Day Name
  Schedule Day 119,                       !- Tuesday Schedule:Day Name
  Schedule Day 119,                       !- Wednesday Schedule:Day Name
  Schedule Day 119,                       !- Thursday Schedule:Day Name
  Schedule Day 119,                       !- Friday Schedule:Day Name
  Schedule Day 119,                       !- Saturday Schedule:Day Name
  Schedule Day 119,                       !- Holiday Schedule:Day Name
  Schedule Day 119,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 119,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 119,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 119;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 114 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 115 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 120,                       !- Sunday Schedule:Day Name
  Schedule Day 120,                       !- Monday Schedule:Day Name
  Schedule Day 120,                       !- Tuesday Schedule:Day Name
  Schedule Day 120,                       !- Wednesday Schedule:Day Name
  Schedule Day 120,                       !- Thursday Schedule:Day Name
  Schedule Day 120,                       !- Friday Schedule:Day Name
  Schedule Day 120,                       !- Saturday Schedule:Day Name
  Schedule Day 120,                       !- Holiday Schedule:Day Name
  Schedule Day 120,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 120,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 120,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 120;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 115 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 116 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 121,                       !- Sunday Schedule:Day Name
  Schedule Day 121,                       !- Monday Schedule:Day Name
  Schedule Day 121,                       !- Tuesday Schedule:Day Name
  Schedule Day 121,                       !- Wednesday Schedule:Day Name
  Schedule Day 121,                       !- Thursday Schedule:Day Name
  Schedule Day 121,                       !- Friday Schedule:Day Name
  Schedule Day 121,                       !- Saturday Schedule:Day Name
  Schedule Day 121,                       !- Holiday Schedule:Day Name
  Schedule Day 121,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 121,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 121,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 121;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 116 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 117 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 122,                       !- Sunday Schedule:Day Name
  Schedule Day 122,                       !- Monday Schedule:Day Name
  Schedule Day 122,                       !- Tuesday Schedule:Day Name
  Schedule Day 122,                       !- Wednesday Schedule:Day Name
  Schedule Day 122,                       !- Thursday Schedule:Day Name
  Schedule Day 122,                       !- Friday Schedule:Day Name
  Schedule Day 122,                       !- Saturday Schedule:Day Name
  Schedule Day 122,                       !- Holiday Schedule:Day Name
  Schedule Day 122,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 122,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 122,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 122;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 117 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 118 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 123,                       !- Sunday Schedule:Day Name
  Schedule Day 123,                       !- Monday Schedule:Day Name
  Schedule Day 123,                       !- Tuesday Schedule:Day Name
  Schedule Day 123,                       !- Wednesday Schedule:Day Name
  Schedule Day 123,                       !- Thursday Schedule:Day Name
  Schedule Day 123,                       !- Friday Schedule:Day Name
  Schedule Day 123,                       !- Saturday Schedule:Day Name
  Schedule Day 123,                       !- Holiday Schedule:Day Name
  Schedule Day 123,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 123,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 123,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 123;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 118 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 119 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 124,                       !- Sunday Schedule:Day Name
  Schedule Day 124,                       !- Monday Schedule:Day Name
  Schedule Day 124,                       !- Tuesday Schedule:Day Name
  Schedule Day 124,                       !- Wednesday Schedule:Day Name
  Schedule Day 124,                       !- Thursday Schedule:Day Name
  Schedule Day 124,                       !- Friday Schedule:Day Name
  Schedule Day 124,                       !- Saturday Schedule:Day Name
  Schedule Day 124,                       !- Holiday Schedule:Day Name
  Schedule Day 124,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 124,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 124,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 124;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 119 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 120 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 125,                       !- Sunday Schedule:Day Name
  Schedule Day 125,                       !- Monday Schedule:Day Name
  Schedule Day 125,                       !- Tuesday Schedule:Day Name
  Schedule Day 125,                       !- Wednesday Schedule:Day Name
  Schedule Day 125,                       !- Thursday Schedule:Day Name
  Schedule Day 125,                       !- Friday Schedule:Day Name
  Schedule Day 125,                       !- Saturday Schedule:Day Name
  Schedule Day 125,                       !- Holiday Schedule:Day Name
  Schedule Day 125,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 125,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 125,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 125;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 120 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 121 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 126,                       !- Sunday Schedule:Day Name
  Schedule Day 126,                       !- Monday Schedule:Day Name
  Schedule Day 126,                       !- Tuesday Schedule:Day Name
  Schedule Day 126,                       !- Wednesday Schedule:Day Name
  Schedule Day 126,                       !- Thursday Schedule:Day Name
  Schedule Day 126,                       !- Friday Schedule:Day Name
  Schedule Day 126,                       !- Saturday Schedule:Day Name
  Schedule Day 126,                       !- Holiday Schedule:Day Name
  Schedule Day 126,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 126,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 126,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 126;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 121 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 122 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 127,                       !- Sunday Schedule:Day Name
  Schedule Day 127,                       !- Monday Schedule:Day Name
  Schedule Day 127,                       !- Tuesday Schedule:Day Name
  Schedule Day 127,                       !- Wednesday Schedule:Day Name
  Schedule Day 127,                       !- Thursday Schedule:Day Name
  Schedule Day 127,                       !- Friday Schedule:Day Name
  Schedule Day 127,                       !- Saturday Schedule:Day Name
  Schedule Day 127,                       !- Holiday Schedule:Day Name
  Schedule Day 127,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 127,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 127,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 127;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 122 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 123 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 128,                       !- Sunday Schedule:Day Name
  Schedule Day 128,                       !- Monday Schedule:Day Name
  Schedule Day 128,                       !- Tuesday Schedule:Day Name
  Schedule Day 128,                       !- Wednesday Schedule:Day Name
  Schedule Day 128,                       !- Thursday Schedule:Day Name
  Schedule Day 128,                       !- Friday Schedule:Day Name
  Schedule Day 128,                       !- Saturday Schedule:Day Name
  Schedule Day 128,                       !- Holiday Schedule:Day Name
  Schedule Day 128,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 128,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 128,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 128;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 123 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 124 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 129,                       !- Sunday Schedule:Day Name
  Schedule Day 129,                       !- Monday Schedule:Day Name
  Schedule Day 129,                       !- Tuesday Schedule:Day Name
  Schedule Day 129,                       !- Wednesday Schedule:Day Name
  Schedule Day 129,                       !- Thursday Schedule:Day Name
  Schedule Day 129,                       !- Friday Schedule:Day Name
  Schedule Day 129,                       !- Saturday Schedule:Day Name
  Schedule Day 129,                       !- Holiday Schedule:Day Name
  Schedule Day 129,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 129,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 129,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 129;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 124 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 125 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 130,                       !- Sunday Schedule:Day Name
  Schedule Day 130,                       !- Monday Schedule:Day Name
  Schedule Day 130,                       !- Tuesday Schedule:Day Name
  Schedule Day 130,                       !- Wednesday Schedule:Day Name
  Schedule Day 130,                       !- Thursday Schedule:Day Name
  Schedule Day 130,                       !- Friday Schedule:Day Name
  Schedule Day 130,                       !- Saturday Schedule:Day Name
  Schedule Day 130,                       !- Holiday Schedule:Day Name
  Schedule Day 130,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 130,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 130,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 130;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 125 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 126 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 131,                       !- Sunday Schedule:Day Name
  Schedule Day 131,                       !- Monday Schedule:Day Name
  Schedule Day 131,                       !- Tuesday Schedule:Day Name
  Schedule Day 131,                       !- Wednesday Schedule:Day Name
  Schedule Day 131,                       !- Thursday Schedule:Day Name
  Schedule Day 131,                       !- Friday Schedule:Day Name
  Schedule Day 131,                       !- Saturday Schedule:Day Name
  Schedule Day 131,                       !- Holiday Schedule:Day Name
  Schedule Day 131,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 131,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 131,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 131;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 126 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 127 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 132,                       !- Sunday Schedule:Day Name
  Schedule Day 132,                       !- Monday Schedule:Day Name
  Schedule Day 132,                       !- Tuesday Schedule:Day Name
  Schedule Day 132,                       !- Wednesday Schedule:Day Name
  Schedule Day 132,                       !- Thursday Schedule:Day Name
  Schedule Day 132,                       !- Friday Schedule:Day Name
  Schedule Day 132,                       !- Saturday Schedule:Day Name
  Schedule Day 132,                       !- Holiday Schedule:Day Name
  Schedule Day 132,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 132,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 132,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 132;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 127 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 128 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 133,                       !- Sunday Schedule:Day Name
  Schedule Day 133,                       !- Monday Schedule:Day Name
  Schedule Day 133,                       !- Tuesday Schedule:Day Name
  Schedule Day 133,                       !- Wednesday Schedule:Day Name
  Schedule Day 133,                       !- Thursday Schedule:Day Name
  Schedule Day 133,                       !- Friday Schedule:Day Name
  Schedule Day 133,                       !- Saturday Schedule:Day Name
  Schedule Day 133,                       !- Holiday Schedule:Day Name
  Schedule Day 133,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 133,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 133,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 133;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 128 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 129 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 134,                       !- Sunday Schedule:Day Name
  Schedule Day 134,                       !- Monday Schedule:Day Name
  Schedule Day 134,                       !- Tuesday Schedule:Day Name
  Schedule Day 134,                       !- Wednesday Schedule:Day Name
  Schedule Day 134,                       !- Thursday Schedule:Day Name
  Schedule Day 134,                       !- Friday Schedule:Day Name
  Schedule Day 134,                       !- Saturday Schedule:Day Name
  Schedule Day 134,                       !- Holiday Schedule:Day Name
  Schedule Day 134,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 134,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 134,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 134;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 129 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 130 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 135,                       !- Sunday Schedule:Day Name
  Schedule Day 135,                       !- Monday Schedule:Day Name
  Schedule Day 135,                       !- Tuesday Schedule:Day Name
  Schedule Day 135,                       !- Wednesday Schedule:Day Name
  Schedule Day 135,                       !- Thursday Schedule:Day Name
  Schedule Day 135,                       !- Friday Schedule:Day Name
  Schedule Day 135,                       !- Saturday Schedule:Day Name
  Schedule Day 135,                       !- Holiday Schedule:Day Name
  Schedule Day 135,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 135,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 135,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 135;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 130 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 131 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 136,                       !- Sunday Schedule:Day Name
  Schedule Day 136,                       !- Monday Schedule:Day Name
  Schedule Day 136,                       !- Tuesday Schedule:Day Name
  Schedule Day 136,                       !- Wednesday Schedule:Day Name
  Schedule Day 136,                       !- Thursday Schedule:Day Name
  Schedule Day 136,                       !- Friday Schedule:Day Name
  Schedule Day 136,                       !- Saturday Schedule:Day Name
  Schedule Day 136,                       !- Holiday Schedule:Day Name
  Schedule Day 136,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 136,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 136,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 136;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 131 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 132 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 137,                       !- Sunday Schedule:Day Name
  Schedule Day 137,                       !- Monday Schedule:Day Name
  Schedule Day 137,                       !- Tuesday Schedule:Day Name
  Schedule Day 137,                       !- Wednesday Schedule:Day Name
  Schedule Day 137,                       !- Thursday Schedule:Day Name
  Schedule Day 137,                       !- Friday Schedule:Day Name
  Schedule Day 137,                       !- Saturday Schedule:Day Name
  Schedule Day 137,                       !- Holiday Schedule:Day Name
  Schedule Day 137,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 137,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 137,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 137;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 132 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 133 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 138,                       !- Sunday Schedule:Day Name
  Schedule Day 138,                       !- Monday Schedule:Day Name
  Schedule Day 138,                       !- Tuesday Schedule:Day Name
  Schedule Day 138,                       !- Wednesday Schedule:Day Name
  Schedule Day 138,                       !- Thursday Schedule:Day Name
  Schedule Day 138,                       !- Friday Schedule:Day Name
  Schedule Day 138,                       !- Saturday Schedule:Day Name
  Schedule Day 138,                       !- Holiday Schedule:Day Name
  Schedule Day 138,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 138,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 138,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 138;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 133 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 134 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 139,                       !- Sunday Schedule:Day Name
  Schedule Day 139,                       !- Monday Schedule:Day Name
  Schedule Day 139,                       !- Tuesday Schedule:Day Name
  Schedule Day 139,                       !- Wednesday Schedule:Day Name
  Schedule Day 139,                       !- Thursday Schedule:Day Name
  Schedule Day 139,                       !- Friday Schedule:Day Name
  Schedule Day 139,                       !- Saturday Schedule:Day Name
  Schedule Day 139,                       !- Holiday Schedule:Day Name
  Schedule Day 139,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 139,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 139,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 139;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 134 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 135 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 140,                       !- Sunday Schedule:Day Name
  Schedule Day 140,                       !- Monday Schedule:Day Name
  Schedule Day 140,                       !- Tuesday Schedule:Day Name
  Schedule Day 140,                       !- Wednesday Schedule:Day Name
  Schedule Day 140,                       !- Thursday Schedule:Day Name
  Schedule Day 140,                       !- Friday Schedule:Day Name
  Schedule Day 140,                       !- Saturday Schedule:Day Name
  Schedule Day 140,                       !- Holiday Schedule:Day Name
  Schedule Day 140,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 140,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 140,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 140;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 135 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 136 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 141,                       !- Sunday Schedule:Day Name
  Schedule Day 141,                       !- Monday Schedule:Day Name
  Schedule Day 141,                       !- Tuesday Schedule:Day Name
  Schedule Day 141,                       !- Wednesday Schedule:Day Name
  Schedule Day 141,                       !- Thursday Schedule:Day Name
  Schedule Day 141,                       !- Friday Schedule:Day Name
  Schedule Day 141,                       !- Saturday Schedule:Day Name
  Schedule Day 141,                       !- Holiday Schedule:Day Name
  Schedule Day 141,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 141,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 141,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 141;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 136 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 137 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 142,                       !- Sunday Schedule:Day Name
  Schedule Day 142,                       !- Monday Schedule:Day Name
  Schedule Day 142,                       !- Tuesday Schedule:Day Name
  Schedule Day 142,                       !- Wednesday Schedule:Day Name
  Schedule Day 142,                       !- Thursday Schedule:Day Name
  Schedule Day 142,                       !- Friday Schedule:Day Name
  Schedule Day 142,                       !- Saturday Schedule:Day Name
  Schedule Day 142,                       !- Holiday Schedule:Day Name
  Schedule Day 142,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 142,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 142,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 142;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 137 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 138 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 143,                       !- Sunday Schedule:Day Name
  Schedule Day 143,                       !- Monday Schedule:Day Name
  Schedule Day 143,                       !- Tuesday Schedule:Day Name
  Schedule Day 143,                       !- Wednesday Schedule:Day Name
  Schedule Day 143,                       !- Thursday Schedule:Day Name
  Schedule Day 143,                       !- Friday Schedule:Day Name
  Schedule Day 143,                       !- Saturday Schedule:Day Name
  Schedule Day 143,                       !- Holiday Schedule:Day Name
  Schedule Day 143,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 143,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 143,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 143;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 138 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 139 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 144,                       !- Sunday Schedule:Day Name
  Schedule Day 144,                       !- Monday Schedule:Day Name
  Schedule Day 144,                       !- Tuesday Schedule:Day Name
  Schedule Day 144,                       !- Wednesday Schedule:Day Name
  Schedule Day 144,                       !- Thursday Schedule:Day Name
  Schedule Day 144,                       !- Friday Schedule:Day Name
  Schedule Day 144,                       !- Saturday Schedule:Day Name
  Schedule Day 144,                       !- Holiday Schedule:Day Name
  Schedule Day 144,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 144,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 144,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 144;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 139 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 140 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 145,                       !- Sunday Schedule:Day Name
  Schedule Day 145,                       !- Monday Schedule:Day Name
  Schedule Day 145,                       !- Tuesday Schedule:Day Name
  Schedule Day 145,                       !- Wednesday Schedule:Day Name
  Schedule Day 145,                       !- Thursday Schedule:Day Name
  Schedule Day 145,                       !- Friday Schedule:Day Name
  Schedule Day 145,                       !- Saturday Schedule:Day Name
  Schedule Day 145,                       !- Holiday Schedule:Day Name
  Schedule Day 145,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 145,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 145,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 145;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 140 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 141 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 146,                       !- Sunday Schedule:Day Name
  Schedule Day 146,                       !- Monday Schedule:Day Name
  Schedule Day 146,                       !- Tuesday Schedule:Day Name
  Schedule Day 146,                       !- Wednesday Schedule:Day Name
  Schedule Day 146,                       !- Thursday Schedule:Day Name
  Schedule Day 146,                       !- Friday Schedule:Day Name
  Schedule Day 146,                       !- Saturday Schedule:Day Name
  Schedule Day 146,                       !- Holiday Schedule:Day Name
  Schedule Day 146,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 146,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 146,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 146;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 141 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 142 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 147,                       !- Sunday Schedule:Day Name
  Schedule Day 147,                       !- Monday Schedule:Day Name
  Schedule Day 147,                       !- Tuesday Schedule:Day Name
  Schedule Day 147,                       !- Wednesday Schedule:Day Name
  Schedule Day 147,                       !- Thursday Schedule:Day Name
  Schedule Day 147,                       !- Friday Schedule:Day Name
  Schedule Day 147,                       !- Saturday Schedule:Day Name
  Schedule Day 147,                       !- Holiday Schedule:Day Name
  Schedule Day 147,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 147,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 147,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 147;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 142 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 143 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 148,                       !- Sunday Schedule:Day Name
  Schedule Day 148,                       !- Monday Schedule:Day Name
  Schedule Day 148,                       !- Tuesday Schedule:Day Name
  Schedule Day 148,                       !- Wednesday Schedule:Day Name
  Schedule Day 148,                       !- Thursday Schedule:Day Name
  Schedule Day 148,                       !- Friday Schedule:Day Name
  Schedule Day 148,                       !- Saturday Schedule:Day Name
  Schedule Day 148,                       !- Holiday Schedule:Day Name
  Schedule Day 148,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 148,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 148,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 148;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 143 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 144 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 149,                       !- Sunday Schedule:Day Name
  Schedule Day 149,                       !- Monday Schedule:Day Name
  Schedule Day 149,                       !- Tuesday Schedule:Day Name
  Schedule Day 149,                       !- Wednesday Schedule:Day Name
  Schedule Day 149,                       !- Thursday Schedule:Day Name
  Schedule Day 149,                       !- Friday Schedule:Day Name
  Schedule Day 149,                       !- Saturday Schedule:Day Name
  Schedule Day 149,                       !- Holiday Schedule:Day Name
  Schedule Day 149,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 149,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 149,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 149;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 144 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 145 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 150,                       !- Sunday Schedule:Day Name
  Schedule Day 150,                       !- Monday Schedule:Day Name
  Schedule Day 150,                       !- Tuesday Schedule:Day Name
  Schedule Day 150,                       !- Wednesday Schedule:Day Name
  Schedule Day 150,                       !- Thursday Schedule:Day Name
  Schedule Day 150,                       !- Friday Schedule:Day Name
  Schedule Day 150,                       !- Saturday Schedule:Day Name
  Schedule Day 150,                       !- Holiday Schedule:Day Name
  Schedule Day 150,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 150,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 150,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 150;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 145 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 146 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 151,                       !- Sunday Schedule:Day Name
  Schedule Day 151,                       !- Monday Schedule:Day Name
  Schedule Day 151,                       !- Tuesday Schedule:Day Name
  Schedule Day 151,                       !- Wednesday Schedule:Day Name
  Schedule Day 151,                       !- Thursday Schedule:Day Name
  Schedule Day 151,                       !- Friday Schedule:Day Name
  Schedule Day 151,                       !- Saturday Schedule:Day Name
  Schedule Day 151,                       !- Holiday Schedule:Day Name
  Schedule Day 151,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 151,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 151,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 151;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 146 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 22,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 24,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 26,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 26,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 26,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 26;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 23 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 24 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 25 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 30,                        !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  Schedule Day 30,                        !- Tuesday Schedule:Day Name
  Schedule Day 30,                        !- Wednesday Schedule:Day Name
  Schedule Day 30,                        !- Thursday Schedule:Day Name
  Schedule Day 30,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  Schedule Day 30,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 30,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 30,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 26 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 31,                        !- Monday Schedule:Day Name
  Schedule Day 31,                        !- Tuesday Schedule:Day Name
  Schedule Day 31,                        !- Wednesday Schedule:Day Name
  Schedule Day 31,                        !- Thursday Schedule:Day Name
  Schedule Day 31,                        !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  Schedule Day 31,                        !- Holiday Schedule:Day Name
  Schedule Day 31,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 31,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 31,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 31;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 27 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 32,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 32,                        !- Saturday Schedule:Day Name
  Schedule Day 32,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 32,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 32,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 32;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 28 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 33,                        !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  Schedule Day 33,                        !- Tuesday Schedule:Day Name
  Schedule Day 33,                        !- Wednesday Schedule:Day Name
  Schedule Day 33,                        !- Thursday Schedule:Day Name
  Schedule Day 33,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  Schedule Day 33,                        !- Holiday Schedule:Day Name
  Schedule Day 33,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 33,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 33,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 33;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 29 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 34,                        !- Monday Schedule:Day Name
  Schedule Day 34,                        !- Tuesday Schedule:Day Name
  Schedule Day 34,                        !- Wednesday Schedule:Day Name
  Schedule Day 34,                        !- Thursday Schedule:Day Name
  Schedule Day 34,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  Schedule Day 34,                        !- Holiday Schedule:Day Name
  Schedule Day 34,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 34,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 34,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 34;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 30 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 31 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Schedule Day 36,                        !- Monday Schedule:Day Name
  Schedule Day 36,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 36,                        !- Friday Schedule:Day Name
  Schedule Day 36,                        !- Saturday Schedule:Day Name
  Schedule Day 36,                        !- Holiday Schedule:Day Name
  Schedule Day 36,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 36,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 36,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 36;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 32 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 37,                        !- Sunday Schedule:Day Name
  Schedule Day 37,                        !- Monday Schedule:Day Name
  Schedule Day 37,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 37,                        !- Thursday Schedule:Day Name
  Schedule Day 37,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Schedule Day 37,                        !- Holiday Schedule:Day Name
  Schedule Day 37,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 37,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 37,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 37;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 33 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  Schedule Day 38,                        !- Holiday Schedule:Day Name
  Schedule Day 38,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 38,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 38,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 38;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 34 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 39,                        !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 39,                        !- Tuesday Schedule:Day Name
  Schedule Day 39,                        !- Wednesday Schedule:Day Name
  Schedule Day 39,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  Schedule Day 39,                        !- Holiday Schedule:Day Name
  Schedule Day 39,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 39,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 39,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 39;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 35 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 40,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 40,                        !- Friday Schedule:Day Name
  Schedule Day 40,                        !- Saturday Schedule:Day Name
  Schedule Day 40,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 36 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 41,                        !- Sunday Schedule:Day Name
  Schedule Day 41,                        !- Monday Schedule:Day Name
  Schedule Day 41,                        !- Tuesday Schedule:Day Name
  Schedule Day 41,                        !- Wednesday Schedule:Day Name
  Schedule Day 41,                        !- Thursday Schedule:Day Name
  Schedule Day 41,                        !- Friday Schedule:Day Name
  Schedule Day 41,                        !- Saturday Schedule:Day Name
  Schedule Day 41,                        !- Holiday Schedule:Day Name
  Schedule Day 41,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 41,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 41,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 41;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 36 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 37 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 42,                        !- Sunday Schedule:Day Name
  Schedule Day 42,                        !- Monday Schedule:Day Name
  Schedule Day 42,                        !- Tuesday Schedule:Day Name
  Schedule Day 42,                        !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  Schedule Day 42,                        !- Friday Schedule:Day Name
  Schedule Day 42,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 42,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 42,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 42,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 42;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 37 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 38 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 43,                        !- Sunday Schedule:Day Name
  Schedule Day 43,                        !- Monday Schedule:Day Name
  Schedule Day 43,                        !- Tuesday Schedule:Day Name
  Schedule Day 43,                        !- Wednesday Schedule:Day Name
  Schedule Day 43,                        !- Thursday Schedule:Day Name
  Schedule Day 43,                        !- Friday Schedule:Day Name
  Schedule Day 43,                        !- Saturday Schedule:Day Name
  Schedule Day 43,                        !- Holiday Schedule:Day Name
  Schedule Day 43,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 43,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 43,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 43;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 38 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 39 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  Schedule Day 44,                        !- Holiday Schedule:Day Name
  Schedule Day 44,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 44,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 44,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 44;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 39 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 40 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  Schedule Day 45,                        !- Holiday Schedule:Day Name
  Schedule Day 45,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 45,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 45,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 45;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 40 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 41 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 46,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 46,                        !- Saturday Schedule:Day Name
  Schedule Day 46,                        !- Holiday Schedule:Day Name
  Schedule Day 46,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 46,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 46,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 46;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 41 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 42 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 47,                        !- Holiday Schedule:Day Name
  Schedule Day 47,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 47,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 47,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 47;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 42 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 43 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 48,                        !- Sunday Schedule:Day Name
  Schedule Day 48,                        !- Monday Schedule:Day Name
  Schedule Day 48,                        !- Tuesday Schedule:Day Name
  Schedule Day 48,                        !- Wednesday Schedule:Day Name
  Schedule Day 48,                        !- Thursday Schedule:Day Name
  Schedule Day 48,                        !- Friday Schedule:Day Name
  Schedule Day 48,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 48,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 48,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 48;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 43 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 44 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 49,                        !- Sunday Schedule:Day Name
  Schedule Day 49,                        !- Monday Schedule:Day Name
  Schedule Day 49,                        !- Tuesday Schedule:Day Name
  Schedule Day 49,                        !- Wednesday Schedule:Day Name
  Schedule Day 49,                        !- Thursday Schedule:Day Name
  Schedule Day 49,                        !- Friday Schedule:Day Name
  Schedule Day 49,                        !- Saturday Schedule:Day Name
  Schedule Day 49,                        !- Holiday Schedule:Day Name
  Schedule Day 49,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 49,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 49,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 49;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 44 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 45 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 50,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 50,                        !- Saturday Schedule:Day Name
  Schedule Day 50,                        !- Holiday Schedule:Day Name
  Schedule Day 50,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 50,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 50,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 50;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 45 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 46 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 51,                        !- Sunday Schedule:Day Name
  Schedule Day 51,                        !- Monday Schedule:Day Name
  Schedule Day 51,                        !- Tuesday Schedule:Day Name
  Schedule Day 51,                        !- Wednesday Schedule:Day Name
  Schedule Day 51,                        !- Thursday Schedule:Day Name
  Schedule Day 51,                        !- Friday Schedule:Day Name
  Schedule Day 51,                        !- Saturday Schedule:Day Name
  Schedule Day 51,                        !- Holiday Schedule:Day Name
  Schedule Day 51,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 51,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 51,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 51;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 46 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 47 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Schedule Day 52,                        !- Monday Schedule:Day Name
  Schedule Day 52,                        !- Tuesday Schedule:Day Name
  Schedule Day 52,                        !- Wednesday Schedule:Day Name
  Schedule Day 52,                        !- Thursday Schedule:Day Name
  Schedule Day 52,                        !- Friday Schedule:Day Name
  Schedule Day 52,                        !- Saturday Schedule:Day Name
  Schedule Day 52,                        !- Holiday Schedule:Day Name
  Schedule Day 52,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 52,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 52,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 52;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 47 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 48 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 48 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 49 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 54,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 54,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 49 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 10,                        !- Sunday Schedule:Day Name
  Schedule Day 10,                        !- Monday Schedule:Day Name
  Schedule Day 10,                        !- Tuesday Schedule:Day Name
  Schedule Day 10,                        !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 10,                        !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 50 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 55,                        !- Monday Schedule:Day Name
  Schedule Day 55,                        !- Tuesday Schedule:Day Name
  Schedule Day 55,                        !- Wednesday Schedule:Day Name
  Schedule Day 55,                        !- Thursday Schedule:Day Name
  Schedule Day 55,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 55,                        !- Holiday Schedule:Day Name
  Schedule Day 55,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 55,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 55,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 55;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 50 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 51 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 56,                        !- Sunday Schedule:Day Name
  Schedule Day 56,                        !- Monday Schedule:Day Name
  Schedule Day 56,                        !- Tuesday Schedule:Day Name
  Schedule Day 56,                        !- Wednesday Schedule:Day Name
  Schedule Day 56,                        !- Thursday Schedule:Day Name
  Schedule Day 56,                        !- Friday Schedule:Day Name
  Schedule Day 56,                        !- Saturday Schedule:Day Name
  Schedule Day 56,                        !- Holiday Schedule:Day Name
  Schedule Day 56,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 56,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 56,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 56;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 51 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 52 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 57,                        !- Sunday Schedule:Day Name
  Schedule Day 57,                        !- Monday Schedule:Day Name
  Schedule Day 57,                        !- Tuesday Schedule:Day Name
  Schedule Day 57,                        !- Wednesday Schedule:Day Name
  Schedule Day 57,                        !- Thursday Schedule:Day Name
  Schedule Day 57,                        !- Friday Schedule:Day Name
  Schedule Day 57,                        !- Saturday Schedule:Day Name
  Schedule Day 57,                        !- Holiday Schedule:Day Name
  Schedule Day 57,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 57,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 57,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 57;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 52 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 53 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 58,                        !- Sunday Schedule:Day Name
  Schedule Day 58,                        !- Monday Schedule:Day Name
  Schedule Day 58,                        !- Tuesday Schedule:Day Name
  Schedule Day 58,                        !- Wednesday Schedule:Day Name
  Schedule Day 58,                        !- Thursday Schedule:Day Name
  Schedule Day 58,                        !- Friday Schedule:Day Name
  Schedule Day 58,                        !- Saturday Schedule:Day Name
  Schedule Day 58,                        !- Holiday Schedule:Day Name
  Schedule Day 58,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 58,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 58,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 58;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 53 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 54 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 59,                        !- Sunday Schedule:Day Name
  Schedule Day 59,                        !- Monday Schedule:Day Name
  Schedule Day 59,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 59,                        !- Thursday Schedule:Day Name
  Schedule Day 59,                        !- Friday Schedule:Day Name
  Schedule Day 59,                        !- Saturday Schedule:Day Name
  Schedule Day 59,                        !- Holiday Schedule:Day Name
  Schedule Day 59,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 59,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 59,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 59;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 54 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 55 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 60,                        !- Sunday Schedule:Day Name
  Schedule Day 60,                        !- Monday Schedule:Day Name
  Schedule Day 60,                        !- Tuesday Schedule:Day Name
  Schedule Day 60,                        !- Wednesday Schedule:Day Name
  Schedule Day 60,                        !- Thursday Schedule:Day Name
  Schedule Day 60,                        !- Friday Schedule:Day Name
  Schedule Day 60,                        !- Saturday Schedule:Day Name
  Schedule Day 60,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 60,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 60,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 60;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 55 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 56 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 61,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 61,                        !- Holiday Schedule:Day Name
  Schedule Day 61,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 61,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 61,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 61;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 56 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 57 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  Schedule Day 62,                        !- Monday Schedule:Day Name
  Schedule Day 62,                        !- Tuesday Schedule:Day Name
  Schedule Day 62,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  Schedule Day 62,                        !- Friday Schedule:Day Name
  Schedule Day 62,                        !- Saturday Schedule:Day Name
  Schedule Day 62,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 57 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 58 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 63,                        !- Sunday Schedule:Day Name
  Schedule Day 63,                        !- Monday Schedule:Day Name
  Schedule Day 63,                        !- Tuesday Schedule:Day Name
  Schedule Day 63,                        !- Wednesday Schedule:Day Name
  Schedule Day 63,                        !- Thursday Schedule:Day Name
  Schedule Day 63,                        !- Friday Schedule:Day Name
  Schedule Day 63,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 63,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 63,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 63,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 63;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 58 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 59 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 64,                        !- Sunday Schedule:Day Name
  Schedule Day 64,                        !- Monday Schedule:Day Name
  Schedule Day 64,                        !- Tuesday Schedule:Day Name
  Schedule Day 64,                        !- Wednesday Schedule:Day Name
  Schedule Day 64,                        !- Thursday Schedule:Day Name
  Schedule Day 64,                        !- Friday Schedule:Day Name
  Schedule Day 64,                        !- Saturday Schedule:Day Name
  Schedule Day 64,                        !- Holiday Schedule:Day Name
  Schedule Day 64,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 64,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 64,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 64;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 59 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 60 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 65,                        !- Monday Schedule:Day Name
  Schedule Day 65,                        !- Tuesday Schedule:Day Name
  Schedule Day 65,                        !- Wednesday Schedule:Day Name
  Schedule Day 65,                        !- Thursday Schedule:Day Name
  Schedule Day 65,                        !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Schedule Day 65,                        !- Holiday Schedule:Day Name
  Schedule Day 65,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 65,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 65,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 65;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 60 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 61 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 66,                        !- Sunday Schedule:Day Name
  Schedule Day 66,                        !- Monday Schedule:Day Name
  Schedule Day 66,                        !- Tuesday Schedule:Day Name
  Schedule Day 66,                        !- Wednesday Schedule:Day Name
  Schedule Day 66,                        !- Thursday Schedule:Day Name
  Schedule Day 66,                        !- Friday Schedule:Day Name
  Schedule Day 66,                        !- Saturday Schedule:Day Name
  Schedule Day 66,                        !- Holiday Schedule:Day Name
  Schedule Day 66,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 66,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 66,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 66;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 61 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 62 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 67,                        !- Sunday Schedule:Day Name
  Schedule Day 67,                        !- Monday Schedule:Day Name
  Schedule Day 67,                        !- Tuesday Schedule:Day Name
  Schedule Day 67,                        !- Wednesday Schedule:Day Name
  Schedule Day 67,                        !- Thursday Schedule:Day Name
  Schedule Day 67,                        !- Friday Schedule:Day Name
  Schedule Day 67,                        !- Saturday Schedule:Day Name
  Schedule Day 67,                        !- Holiday Schedule:Day Name
  Schedule Day 67,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 67,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 67,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 67;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 62 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 63 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 68,                        !- Sunday Schedule:Day Name
  Schedule Day 68,                        !- Monday Schedule:Day Name
  Schedule Day 68,                        !- Tuesday Schedule:Day Name
  Schedule Day 68,                        !- Wednesday Schedule:Day Name
  Schedule Day 68,                        !- Thursday Schedule:Day Name
  Schedule Day 68,                        !- Friday Schedule:Day Name
  Schedule Day 68,                        !- Saturday Schedule:Day Name
  Schedule Day 68,                        !- Holiday Schedule:Day Name
  Schedule Day 68,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 68,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 68,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 68;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 63 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 64 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 69,                        !- Sunday Schedule:Day Name
  Schedule Day 69,                        !- Monday Schedule:Day Name
  Schedule Day 69,                        !- Tuesday Schedule:Day Name
  Schedule Day 69,                        !- Wednesday Schedule:Day Name
  Schedule Day 69,                        !- Thursday Schedule:Day Name
  Schedule Day 69,                        !- Friday Schedule:Day Name
  Schedule Day 69,                        !- Saturday Schedule:Day Name
  Schedule Day 69,                        !- Holiday Schedule:Day Name
  Schedule Day 69,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 69,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 69,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 69;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 64 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 65 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 70,                        !- Sunday Schedule:Day Name
  Schedule Day 70,                        !- Monday Schedule:Day Name
  Schedule Day 70,                        !- Tuesday Schedule:Day Name
  Schedule Day 70,                        !- Wednesday Schedule:Day Name
  Schedule Day 70,                        !- Thursday Schedule:Day Name
  Schedule Day 70,                        !- Friday Schedule:Day Name
  Schedule Day 70,                        !- Saturday Schedule:Day Name
  Schedule Day 70,                        !- Holiday Schedule:Day Name
  Schedule Day 70,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 70,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 70,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 70;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 65 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 66 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 71,                        !- Sunday Schedule:Day Name
  Schedule Day 71,                        !- Monday Schedule:Day Name
  Schedule Day 71,                        !- Tuesday Schedule:Day Name
  Schedule Day 71,                        !- Wednesday Schedule:Day Name
  Schedule Day 71,                        !- Thursday Schedule:Day Name
  Schedule Day 71,                        !- Friday Schedule:Day Name
  Schedule Day 71,                        !- Saturday Schedule:Day Name
  Schedule Day 71,                        !- Holiday Schedule:Day Name
  Schedule Day 71,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 71,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 71,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 71;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 66 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 67 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 72,                        !- Sunday Schedule:Day Name
  Schedule Day 72,                        !- Monday Schedule:Day Name
  Schedule Day 72,                        !- Tuesday Schedule:Day Name
  Schedule Day 72,                        !- Wednesday Schedule:Day Name
  Schedule Day 72,                        !- Thursday Schedule:Day Name
  Schedule Day 72,                        !- Friday Schedule:Day Name
  Schedule Day 72,                        !- Saturday Schedule:Day Name
  Schedule Day 72,                        !- Holiday Schedule:Day Name
  Schedule Day 72,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 72,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 72,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 72;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 67 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 68 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 73,                        !- Sunday Schedule:Day Name
  Schedule Day 73,                        !- Monday Schedule:Day Name
  Schedule Day 73,                        !- Tuesday Schedule:Day Name
  Schedule Day 73,                        !- Wednesday Schedule:Day Name
  Schedule Day 73,                        !- Thursday Schedule:Day Name
  Schedule Day 73,                        !- Friday Schedule:Day Name
  Schedule Day 73,                        !- Saturday Schedule:Day Name
  Schedule Day 73,                        !- Holiday Schedule:Day Name
  Schedule Day 73,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 73,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 73,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 73;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 68 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 69 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 74,                        !- Sunday Schedule:Day Name
  Schedule Day 74,                        !- Monday Schedule:Day Name
  Schedule Day 74,                        !- Tuesday Schedule:Day Name
  Schedule Day 74,                        !- Wednesday Schedule:Day Name
  Schedule Day 74,                        !- Thursday Schedule:Day Name
  Schedule Day 74,                        !- Friday Schedule:Day Name
  Schedule Day 74,                        !- Saturday Schedule:Day Name
  Schedule Day 74,                        !- Holiday Schedule:Day Name
  Schedule Day 74,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 74,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 74,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 74;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 69 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 70 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 75,                        !- Sunday Schedule:Day Name
  Schedule Day 75,                        !- Monday Schedule:Day Name
  Schedule Day 75,                        !- Tuesday Schedule:Day Name
  Schedule Day 75,                        !- Wednesday Schedule:Day Name
  Schedule Day 75,                        !- Thursday Schedule:Day Name
  Schedule Day 75,                        !- Friday Schedule:Day Name
  Schedule Day 75,                        !- Saturday Schedule:Day Name
  Schedule Day 75,                        !- Holiday Schedule:Day Name
  Schedule Day 75,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 75,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 75,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 75;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 70 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 71 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 76,                        !- Sunday Schedule:Day Name
  Schedule Day 76,                        !- Monday Schedule:Day Name
  Schedule Day 76,                        !- Tuesday Schedule:Day Name
  Schedule Day 76,                        !- Wednesday Schedule:Day Name
  Schedule Day 76,                        !- Thursday Schedule:Day Name
  Schedule Day 76,                        !- Friday Schedule:Day Name
  Schedule Day 76,                        !- Saturday Schedule:Day Name
  Schedule Day 76,                        !- Holiday Schedule:Day Name
  Schedule Day 76,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 76,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 76,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 76;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 71 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 72 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 77,                        !- Sunday Schedule:Day Name
  Schedule Day 77,                        !- Monday Schedule:Day Name
  Schedule Day 77,                        !- Tuesday Schedule:Day Name
  Schedule Day 77,                        !- Wednesday Schedule:Day Name
  Schedule Day 77,                        !- Thursday Schedule:Day Name
  Schedule Day 77,                        !- Friday Schedule:Day Name
  Schedule Day 77,                        !- Saturday Schedule:Day Name
  Schedule Day 77,                        !- Holiday Schedule:Day Name
  Schedule Day 77,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 77,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 77,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 77;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 72 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 73 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 78,                        !- Sunday Schedule:Day Name
  Schedule Day 78,                        !- Monday Schedule:Day Name
  Schedule Day 78,                        !- Tuesday Schedule:Day Name
  Schedule Day 78,                        !- Wednesday Schedule:Day Name
  Schedule Day 78,                        !- Thursday Schedule:Day Name
  Schedule Day 78,                        !- Friday Schedule:Day Name
  Schedule Day 78,                        !- Saturday Schedule:Day Name
  Schedule Day 78,                        !- Holiday Schedule:Day Name
  Schedule Day 78,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 78,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 78,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 78;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 73 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 74 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 79,                        !- Sunday Schedule:Day Name
  Schedule Day 79,                        !- Monday Schedule:Day Name
  Schedule Day 79,                        !- Tuesday Schedule:Day Name
  Schedule Day 79,                        !- Wednesday Schedule:Day Name
  Schedule Day 79,                        !- Thursday Schedule:Day Name
  Schedule Day 79,                        !- Friday Schedule:Day Name
  Schedule Day 79,                        !- Saturday Schedule:Day Name
  Schedule Day 79,                        !- Holiday Schedule:Day Name
  Schedule Day 79,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 79,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 79,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 79;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 74 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 75 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 80,                        !- Sunday Schedule:Day Name
  Schedule Day 80,                        !- Monday Schedule:Day Name
  Schedule Day 80,                        !- Tuesday Schedule:Day Name
  Schedule Day 80,                        !- Wednesday Schedule:Day Name
  Schedule Day 80,                        !- Thursday Schedule:Day Name
  Schedule Day 80,                        !- Friday Schedule:Day Name
  Schedule Day 80,                        !- Saturday Schedule:Day Name
  Schedule Day 80,                        !- Holiday Schedule:Day Name
  Schedule Day 80,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 80,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 80,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 80;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 75 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 76 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 81,                        !- Sunday Schedule:Day Name
  Schedule Day 81,                        !- Monday Schedule:Day Name
  Schedule Day 81,                        !- Tuesday Schedule:Day Name
  Schedule Day 81,                        !- Wednesday Schedule:Day Name
  Schedule Day 81,                        !- Thursday Schedule:Day Name
  Schedule Day 81,                        !- Friday Schedule:Day Name
  Schedule Day 81,                        !- Saturday Schedule:Day Name
  Schedule Day 81,                        !- Holiday Schedule:Day Name
  Schedule Day 81,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 81,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 81,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 81;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 76 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 77 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 82,                        !- Sunday Schedule:Day Name
  Schedule Day 82,                        !- Monday Schedule:Day Name
  Schedule Day 82,                        !- Tuesday Schedule:Day Name
  Schedule Day 82,                        !- Wednesday Schedule:Day Name
  Schedule Day 82,                        !- Thursday Schedule:Day Name
  Schedule Day 82,                        !- Friday Schedule:Day Name
  Schedule Day 82,                        !- Saturday Schedule:Day Name
  Schedule Day 82,                        !- Holiday Schedule:Day Name
  Schedule Day 82,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 82,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 82,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 82;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 77 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 78 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 83,                        !- Sunday Schedule:Day Name
  Schedule Day 83,                        !- Monday Schedule:Day Name
  Schedule Day 83,                        !- Tuesday Schedule:Day Name
  Schedule Day 83,                        !- Wednesday Schedule:Day Name
  Schedule Day 83,                        !- Thursday Schedule:Day Name
  Schedule Day 83,                        !- Friday Schedule:Day Name
  Schedule Day 83,                        !- Saturday Schedule:Day Name
  Schedule Day 83,                        !- Holiday Schedule:Day Name
  Schedule Day 83,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 83,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 83,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 83;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 78 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 79 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 84,                        !- Wednesday Schedule:Day Name
  Schedule Day 84,                        !- Thursday Schedule:Day Name
  Schedule Day 84,                        !- Friday Schedule:Day Name
  Schedule Day 84,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 79 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 80 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 85,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
  Schedule Day 85,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Schedule Day 85,                        !- Holiday Schedule:Day Name
  Schedule Day 85,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 85,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 85,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 85;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 80 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 81 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Schedule Day 86,                        !- Monday Schedule:Day Name
  Schedule Day 86,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 86,                        !- Saturday Schedule:Day Name
  Schedule Day 86,                        !- Holiday Schedule:Day Name
  Schedule Day 86,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 86,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 86,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 86;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 81 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 82 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 87,                        !- Monday Schedule:Day Name
  Schedule Day 87,                        !- Tuesday Schedule:Day Name
  Schedule Day 87,                        !- Wednesday Schedule:Day Name
  Schedule Day 87,                        !- Thursday Schedule:Day Name
  Schedule Day 87,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 87,                        !- Holiday Schedule:Day Name
  Schedule Day 87,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 87,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 87,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 87;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 82 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 83 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 88,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 88,                        !- Holiday Schedule:Day Name
  Schedule Day 88,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 88,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 88,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 88;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 83 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 84 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 89,                        !- Sunday Schedule:Day Name
  Schedule Day 89,                        !- Monday Schedule:Day Name
  Schedule Day 89,                        !- Tuesday Schedule:Day Name
  Schedule Day 89,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 89,                        !- Saturday Schedule:Day Name
  Schedule Day 89,                        !- Holiday Schedule:Day Name
  Schedule Day 89,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 89,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 89,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 89;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 84 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 85 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Schedule Day 90,                        !- Monday Schedule:Day Name
  Schedule Day 90,                        !- Tuesday Schedule:Day Name
  Schedule Day 90,                        !- Wednesday Schedule:Day Name
  Schedule Day 90,                        !- Thursday Schedule:Day Name
  Schedule Day 90,                        !- Friday Schedule:Day Name
  Schedule Day 90,                        !- Saturday Schedule:Day Name
  Schedule Day 90,                        !- Holiday Schedule:Day Name
  Schedule Day 90,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 90,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 90,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 90;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 85 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 86 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 91,                        !- Sunday Schedule:Day Name
  Schedule Day 91,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 91,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 91,                        !- Holiday Schedule:Day Name
  Schedule Day 91,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 91,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 91,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 91;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 86 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 87 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 92,                        !- Sunday Schedule:Day Name
  Schedule Day 92,                        !- Monday Schedule:Day Name
  Schedule Day 92,                        !- Tuesday Schedule:Day Name
  Schedule Day 92,                        !- Wednesday Schedule:Day Name
  Schedule Day 92,                        !- Thursday Schedule:Day Name
  Schedule Day 92,                        !- Friday Schedule:Day Name
  Schedule Day 92,                        !- Saturday Schedule:Day Name
  Schedule Day 92,                        !- Holiday Schedule:Day Name
  Schedule Day 92,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 92,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 92,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 92;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 87 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 88 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 93,                        !- Sunday Schedule:Day Name
  Schedule Day 93,                        !- Monday Schedule:Day Name
  Schedule Day 93,                        !- Tuesday Schedule:Day Name
  Schedule Day 93,                        !- Wednesday Schedule:Day Name
  Schedule Day 93,                        !- Thursday Schedule:Day Name
  Schedule Day 93,                        !- Friday Schedule:Day Name
  Schedule Day 93,                        !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 88 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 89 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 94,                        !- Sunday Schedule:Day Name
  Schedule Day 94,                        !- Monday Schedule:Day Name
  Schedule Day 94,                        !- Tuesday Schedule:Day Name
  Schedule Day 94,                        !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 94,                        !- Friday Schedule:Day Name
  Schedule Day 94,                        !- Saturday Schedule:Day Name
  Schedule Day 94,                        !- Holiday Schedule:Day Name
  Schedule Day 94,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 94,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 94,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 94;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 89 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 90 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 95,                        !- Sunday Schedule:Day Name
  Schedule Day 95,                        !- Monday Schedule:Day Name
  Schedule Day 95,                        !- Tuesday Schedule:Day Name
  Schedule Day 95,                        !- Wednesday Schedule:Day Name
  Schedule Day 95,                        !- Thursday Schedule:Day Name
  Schedule Day 95,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 95,                        !- Holiday Schedule:Day Name
  Schedule Day 95,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 95,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 95,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 95;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 90 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 91 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 96,                        !- Sunday Schedule:Day Name
  Schedule Day 96,                        !- Monday Schedule:Day Name
  Schedule Day 96,                        !- Tuesday Schedule:Day Name
  Schedule Day 96,                        !- Wednesday Schedule:Day Name
  Schedule Day 96,                        !- Thursday Schedule:Day Name
  Schedule Day 96,                        !- Friday Schedule:Day Name
  Schedule Day 96,                        !- Saturday Schedule:Day Name
  Schedule Day 96,                        !- Holiday Schedule:Day Name
  Schedule Day 96,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 96,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 96,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 96;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 91 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
