  {dbfc5bfa-c8b8-4eb0-851b-62002709607c}, !- Handle
  Node 151,                               !- Name
  {d4479522-2b2a-4db5-b9f0-810538b70739}, !- Inlet Port
  {42b14b6d-9edc-483e-8d61-88eb0d22e5e8}; !- Outlet Port

OS:Node,
  {35fe351d-952c-422a-9633-4ec3233ecbc0}, !- Handle
  Node 152,                               !- Name
  {9d3c49e4-9b74-4e4c-866f-c4293e286a8b}, !- Inlet Port
  {4e35c4e9-19aa-492f-b0d5-f08c184aebf3}; !- Outlet Port

OS:Connection,
  {d4479522-2b2a-4db5-b9f0-810538b70739}, !- Handle
  {a6989e69-ba28-4b26-a76b-28930f824740}, !- Name
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- Source Object
  10,                                     !- Outlet Port
  {dbfc5bfa-c8b8-4eb0-851b-62002709607c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e35c4e9-19aa-492f-b0d5-f08c184aebf3}, !- Handle
  {89ddb8ae-52b7-4b7d-9f97-9834ce4c770e}, !- Name
  {35fe351d-952c-422a-9633-4ec3233ecbc0}, !- Source Object
  3,                                      !- Outlet Port
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b3e03d89-4fbc-495e-9671-b93581504573}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {42b14b6d-9edc-483e-8d61-88eb0d22e5e8}, !- Inlet Node Name
  {8a85888b-b3be-4d31-9f97-978100a44eca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c4e10b27-db88-4135-ae9b-8257845bf0cf}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {9d3c49e4-9b74-4e4c-866f-c4293e286a8b}, !- Outlet Node Name
  {9038c216-09aa-4be8-a4c1-05dbc52a3ec3}; !- Inlet Node Name 1

OS:Connection,
  {42b14b6d-9edc-483e-8d61-88eb0d22e5e8}, !- Handle
  {c10bd936-bbbe-4bd6-9db8-808d8a9edea9}, !- Name
  {dbfc5bfa-c8b8-4eb0-851b-62002709607c}, !- Source Object
  3,                                      !- Outlet Port
  {b3e03d89-4fbc-495e-9671-b93581504573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3c49e4-9b74-4e4c-866f-c4293e286a8b}, !- Handle
  {6aae214a-1bd8-47af-a3b9-8ebe481be68d}, !- Name
  {c4e10b27-db88-4135-ae9b-8257845bf0cf}, !- Source Object
  2,                                      !- Outlet Port
  {35fe351d-952c-422a-9633-4ec3233ecbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c062d8cb-520e-4a9e-aa42-5fc1ff54518a}, !- Handle
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6c33390e-eecb-4778-ab5b-7b7f9c3b0d73}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {e10723ce-0bf3-4ec4-bac5-b7e7b5410be9}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {b6ee32b5-fc78-4739-9560-116283f30328}, !- Handle
  Coil Heating Electric 11,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {db4704d3-f66d-4028-a22c-42516534fe10}, !- Air Inlet Node Name
  {df322121-8b97-4c95-bee0-b9d2e922317f}, !- Air Outlet Node Name
  {239d2c48-1bb3-465c-9baf-318b39b85095}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e894e109-d616-4a7e-8c4c-04edf5377a28}, !- Handle
  Coil Cooling DX Single Speed 11 107kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27011112865338,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9362dc16-2db9-4a67-91bd-dde33a07de44}, !- Air Inlet Node Name
  {d260855e-ba82-44c1-9649-cb3e05a88dbf}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {df185cb4-53b9-4aec-b293-5a54d078331e}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a18aeb3e-c1f0-40a1-b62a-9c0524bf6c72}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {450ba23d-79fa-40ac-95a1-4228c5dbaccc}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63a8d66e-7d02-45c6-b285-f259b68bc37a}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9b5d9878-0c60-408a-be23-512ea67cf167}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2254747c-b8aa-4f2f-aeec-05b9b9f477d7}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {34d7e7fd-98b9-4967-b779-bda4f80ea854}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {34d7e7fd-98b9-4967-b779-bda4f80ea854}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98be622f-26c5-41c9-92e6-2747af3848d0}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {2254747c-b8aa-4f2f-aeec-05b9b9f477d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f140f2b1-2efa-41f7-b92c-7c69a1df90eb}, !- Mixed Air Node Name
  {fb1bafbe-1d6f-4687-9bf3-36b8ad338bfe}, !- Outdoor Air Stream Node Name
  {3834ff22-709e-4f96-aff5-0a2e0fda033d}, !- Relief Air Stream Node Name
  {93655ff6-843b-431c-8055-32273ced87ef}; !- Return Air Stream Node Name

OS:Node,
  {442d167a-9552-4a88-91c7-25840e4dfa95}, !- Handle
  Node 154,                               !- Name
  ,                                       !- Inlet Port
  {fb1bafbe-1d6f-4687-9bf3-36b8ad338bfe}; !- Outlet Port

OS:Connection,
  {fb1bafbe-1d6f-4687-9bf3-36b8ad338bfe}, !- Handle
  {2bbf8f16-1051-4340-8106-46e3febf9ab4}, !- Name
  {442d167a-9552-4a88-91c7-25840e4dfa95}, !- Source Object
  3,                                      !- Outlet Port
  {98be622f-26c5-41c9-92e6-2747af3848d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24bc371d-58d9-4a13-942c-493cca4a6a85}, !- Handle
  Node 155,                               !- Name
  {3834ff22-709e-4f96-aff5-0a2e0fda033d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3834ff22-709e-4f96-aff5-0a2e0fda033d}, !- Handle
  {8d7c8691-b0cc-4180-acb6-c9b6a8d0d3f4}, !- Name
  {98be622f-26c5-41c9-92e6-2747af3848d0}, !- Source Object
  7,                                      !- Outlet Port
  {24bc371d-58d9-4a13-942c-493cca4a6a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc46b89a-f994-40ae-892b-4c5eb49956d2}, !- Handle
  Node 156,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8bfd9c0a-3496-40cc-b668-9cb86c97848c}, !- Handle
  Node 157,                               !- Name
  {d260855e-ba82-44c1-9649-cb3e05a88dbf}, !- Inlet Port
  {db4704d3-f66d-4028-a22c-42516534fe10}; !- Outlet Port

OS:Connection,
  {d260855e-ba82-44c1-9649-cb3e05a88dbf}, !- Handle
  {1289558f-a3c6-41fd-a722-9e7405645891}, !- Name
  {e894e109-d616-4a7e-8c4c-04edf5377a28}, !- Source Object
  9,                                      !- Outlet Port
  {8bfd9c0a-3496-40cc-b668-9cb86c97848c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4704d3-f66d-4028-a22c-42516534fe10}, !- Handle
  {8c9ecf59-d80e-4f91-ab66-2e74cec321c4}, !- Name
  {8bfd9c0a-3496-40cc-b668-9cb86c97848c}, !- Source Object
  3,                                      !- Outlet Port
  {b6ee32b5-fc78-4739-9560-116283f30328}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7f21d729-7d36-482d-add9-60f214615035}, !- Handle
  Node 158,                               !- Name
  {f140f2b1-2efa-41f7-b92c-7c69a1df90eb}, !- Inlet Port
  {9362dc16-2db9-4a67-91bd-dde33a07de44}; !- Outlet Port

OS:Connection,
  {93655ff6-843b-431c-8055-32273ced87ef}, !- Handle
  {4b06694f-a8ae-4e33-a559-82d52b2346ff}, !- Name
  {657072f0-0c1b-40be-ad1c-46e6610154a5}, !- Source Object
  3,                                      !- Outlet Port
  {98be622f-26c5-41c9-92e6-2747af3848d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f140f2b1-2efa-41f7-b92c-7c69a1df90eb}, !- Handle
  {607f9bf1-b83e-4bd3-a1f2-3aa1e0787605}, !- Name
  {98be622f-26c5-41c9-92e6-2747af3848d0}, !- Source Object
  5,                                      !- Outlet Port
  {7f21d729-7d36-482d-add9-60f214615035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9362dc16-2db9-4a67-91bd-dde33a07de44}, !- Handle
  {8bfdfbc1-f682-4bcf-bc09-10ca657a03c3}, !- Name
  {7f21d729-7d36-482d-add9-60f214615035}, !- Source Object
  3,                                      !- Outlet Port
  {e894e109-d616-4a7e-8c4c-04edf5377a28}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d2e0563-86e5-453b-b8f1-658372e8ab1c}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Availability Schedule
  {2c5146f3-2a82-4fae-995b-4515696e18f0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab4dfa01-881f-4ce9-8d45-a7a3ccfe8d64}, !- Supply Side Inlet Node Name
  {43bbc614-f0e4-463b-9efd-60100e03284a}, !- Demand Side Outlet Node Name
  {59c169aa-82be-42b1-a8f0-8edca89a0508}, !- Demand Side Inlet Node A
  {5a477f54-aca6-4410-9d2d-c30c13d4900a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6abc751-0943-45b3-a0dc-5e9a7c8f3534}, !- Demand Mixer Name
  {5c8ea3c5-2a42-466f-bf63-657c5f062bb2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6356475b-77d2-469d-81d7-0e012964b31a}, !- Handle
  Node 160,                               !- Name
  {ab4dfa01-881f-4ce9-8d45-a7a3ccfe8d64}, !- Inlet Port
  {6f259089-7e7c-4029-9d34-940df3bd888e}; !- Outlet Port

OS:Node,
  {6ce10fb5-9655-4e20-95e2-65fe54b4c139}, !- Handle
  Node 161,                               !- Name
  {8e0fc032-2552-4525-8980-c3b32955325d}, !- Inlet Port
  {5a477f54-aca6-4410-9d2d-c30c13d4900a}; !- Outlet Port

OS:Connection,
  {ab4dfa01-881f-4ce9-8d45-a7a3ccfe8d64}, !- Handle
  {3132792f-501e-4f32-8a04-c5b03e95eb64}, !- Name
  {7d2e0563-86e5-453b-b8f1-658372e8ab1c}, !- Source Object
  8,                                      !- Outlet Port
  {6356475b-77d2-469d-81d7-0e012964b31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a477f54-aca6-4410-9d2d-c30c13d4900a}, !- Handle
  {fc5d7204-228b-4689-8544-dabdb8e6bf26}, !- Name
  {6ce10fb5-9655-4e20-95e2-65fe54b4c139}, !- Source Object
  3,                                      !- Outlet Port
  {7d2e0563-86e5-453b-b8f1-658372e8ab1c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {82d51d89-583f-4aa6-aa56-1e39367c355e}, !- Handle
  Node 162,                               !- Name
  {59c169aa-82be-42b1-a8f0-8edca89a0508}, !- Inlet Port
  {ec4a1800-7c36-449b-a043-b28f6469cafc}; !- Outlet Port

OS:Node,
  {c51f2e04-de96-47cd-b64e-fd5f8b0bf096}, !- Handle
  Node 163,                               !- Name
  {466803e9-862d-4bc4-9907-93a635f1b6b2}, !- Inlet Port
  {43bbc614-f0e4-463b-9efd-60100e03284a}; !- Outlet Port

OS:Connection,
  {59c169aa-82be-42b1-a8f0-8edca89a0508}, !- Handle
  {d3f9a683-75ad-40bc-aa52-a2fbd675c144}, !- Name
  {7d2e0563-86e5-453b-b8f1-658372e8ab1c}, !- Source Object
  10,                                     !- Outlet Port
  {82d51d89-583f-4aa6-aa56-1e39367c355e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43bbc614-f0e4-463b-9efd-60100e03284a}, !- Handle
  {4e4ca548-d30d-4109-9e68-64459a53132b}, !- Name
  {c51f2e04-de96-47cd-b64e-fd5f8b0bf096}, !- Source Object
  3,                                      !- Outlet Port
  {7d2e0563-86e5-453b-b8f1-658372e8ab1c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c8ea3c5-2a42-466f-bf63-657c5f062bb2}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {ec4a1800-7c36-449b-a043-b28f6469cafc}, !- Inlet Node Name
  {5b377a24-c3d2-47a0-a364-a55ad3e8d522}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6abc751-0943-45b3-a0dc-5e9a7c8f3534}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {466803e9-862d-4bc4-9907-93a635f1b6b2}, !- Outlet Node Name
  {e47e6291-d3ee-41a5-9be6-309ce017a845}; !- Inlet Node Name 1

OS:Connection,
  {ec4a1800-7c36-449b-a043-b28f6469cafc}, !- Handle
  {7b053964-a519-42d4-9572-dccba827e7d5}, !- Name
  {82d51d89-583f-4aa6-aa56-1e39367c355e}, !- Source Object
  3,                                      !- Outlet Port
  {5c8ea3c5-2a42-466f-bf63-657c5f062bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466803e9-862d-4bc4-9907-93a635f1b6b2}, !- Handle
  {5d337f81-c7bc-4869-9a48-47a01cef6a96}, !- Name
  {f6abc751-0943-45b3-a0dc-5e9a7c8f3534}, !- Source Object
  2,                                      !- Outlet Port
  {c51f2e04-de96-47cd-b64e-fd5f8b0bf096}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e720acd-8b50-4130-89b6-786a7b6042f5}, !- Handle
  {7d2e0563-86e5-453b-b8f1-658372e8ab1c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2c5146f3-2a82-4fae-995b-4515696e18f0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {273ce076-81b7-4973-8e1e-28548bf192c3}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {e88eac6f-1169-4b86-a22a-caab75d4ce31}, !- Handle
  Coil Heating Electric 12,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {29a17c06-95b3-4f6f-ae2e-424a6364bc6a}, !- Air Inlet Node Name
  {7784eb11-afc4-4f4a-b55a-c954a50c6e8f}, !- Air Outlet Node Name
  {6ce10fb5-9655-4e20-95e2-65fe54b4c139}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {93e3fe06-b430-4b24-8a62-1ccb869453b1}, !- Handle
  Coil Cooling DX Single Speed 12 238kBtu/hr 9.26EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30237990285084,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7e2e5782-e05a-439f-bb97-d243efac366c}, !- Air Inlet Node Name
  {ee449669-567c-4128-8fd3-517041d4c9cf}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {45d0b26c-e6b0-4720-beb8-7fe9ce48c86d}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6e093c0-705c-4181-8b79-6fcd9f2f6167}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5441b602-025a-4328-b748-46b2e9fb8608}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81aba134-baa5-4809-9df9-217b68833a43}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4f13f02c-f1be-4f14-89d6-721cd4014489}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {11375d8f-cf3b-47e8-bbd3-0ab1ef86380c}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d13e3db2-2921-4a55-b5e3-97aaec9647b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d13e3db2-2921-4a55-b5e3-97aaec9647b8}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0453be7a-dabe-4658-a139-5a5df410bf89}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {11375d8f-cf3b-47e8-bbd3-0ab1ef86380c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {af194952-c332-4961-9eaf-692f9c5c8756}, !- Mixed Air Node Name
  {4b2eea76-38ba-47a5-b1cc-070d0e405d3d}, !- Outdoor Air Stream Node Name
  {d2f5f124-b035-4853-a577-0dbbfe8930dc}, !- Relief Air Stream Node Name
  {6f259089-7e7c-4029-9d34-940df3bd888e}; !- Return Air Stream Node Name

OS:Node,
  {0961e2d1-cb0e-44c9-a015-5b38b5cbf6fe}, !- Handle
  Node 165,                               !- Name
  ,                                       !- Inlet Port
  {0b486c92-9211-4229-af6e-c9249090395c}; !- Outlet Port

OS:Node,
  {2c7fe4c9-3b65-4550-8678-ef230ee69e3a}, !- Handle
  Node 166,                               !- Name
  {9f75d2a7-01a6-4349-8091-2b6c5618c6c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f38ff752-8d40-412e-be85-5fd705521a43}, !- Handle
  Node 167,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {263a5d2e-c2ab-42d4-9459-233344270341}, !- Handle
  Node 168,                               !- Name
  {ee449669-567c-4128-8fd3-517041d4c9cf}, !- Inlet Port
  {29a17c06-95b3-4f6f-ae2e-424a6364bc6a}; !- Outlet Port

OS:Connection,
  {ee449669-567c-4128-8fd3-517041d4c9cf}, !- Handle
  {e38a4349-8f96-423f-8c47-3055ccd416f1}, !- Name
  {93e3fe06-b430-4b24-8a62-1ccb869453b1}, !- Source Object
  9,                                      !- Outlet Port
  {263a5d2e-c2ab-42d4-9459-233344270341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a17c06-95b3-4f6f-ae2e-424a6364bc6a}, !- Handle
  {19feb6d8-78c4-4acd-8cbf-1affdff8385a}, !- Name
  {263a5d2e-c2ab-42d4-9459-233344270341}, !- Source Object
  3,                                      !- Outlet Port
  {e88eac6f-1169-4b86-a22a-caab75d4ce31}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {080103e4-758d-4741-aa39-8ece2e679bba}, !- Handle
  Node 169,                               !- Name
  {af194952-c332-4961-9eaf-692f9c5c8756}, !- Inlet Port
  {7e2e5782-e05a-439f-bb97-d243efac366c}; !- Outlet Port

OS:Connection,
  {6f259089-7e7c-4029-9d34-940df3bd888e}, !- Handle
  {961c5011-b914-4d39-a164-953fee6f4e81}, !- Name
  {6356475b-77d2-469d-81d7-0e012964b31a}, !- Source Object
  3,                                      !- Outlet Port
  {0453be7a-dabe-4658-a139-5a5df410bf89}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {af194952-c332-4961-9eaf-692f9c5c8756}, !- Handle
  {ff578a94-b3ab-4abc-99d1-ce3a9604e5a8}, !- Name
  {0453be7a-dabe-4658-a139-5a5df410bf89}, !- Source Object
  5,                                      !- Outlet Port
  {080103e4-758d-4741-aa39-8ece2e679bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2e5782-e05a-439f-bb97-d243efac366c}, !- Handle
  {a3e3b2ec-e39b-47be-9621-6107da6e4033}, !- Name
  {080103e4-758d-4741-aa39-8ece2e679bba}, !- Source Object
  3,                                      !- Outlet Port
  {93e3fe06-b430-4b24-8a62-1ccb869453b1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {21a66fc0-0370-4b92-b14a-6844c988e851}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Controller List Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Availability Schedule
  {ef52e4fb-79b8-42bb-be2f-80d8248e29b1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {660d8c92-70e7-4fd3-a3a7-477fa10fc5a9}, !- Supply Side Inlet Node Name
  {1c017d0f-7e2b-4127-b05d-813af4bd03ac}, !- Demand Side Outlet Node Name
  {10f2508d-2d59-40ad-923d-b28f4d0062a8}, !- Demand Side Inlet Node A
  {317c2b41-9394-4128-8c99-0fbb6d5738ea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3425863-7942-4e8e-bc74-96767372723c}, !- Demand Mixer Name
  {53556f21-3f4b-4a04-bbd8-d24472d734f7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6715f8d0-44fc-48c3-89b7-2945d5c45a67}, !- Handle
  Node 171,                               !- Name
  {660d8c92-70e7-4fd3-a3a7-477fa10fc5a9}, !- Inlet Port
  {de673f0d-08f2-4097-b242-f7a183dc4da1}; !- Outlet Port

OS:Node,
  {d25c3df1-1aa3-4b99-8bdf-26080bebf7e7}, !- Handle
  Node 172,                               !- Name
  {9c88312c-5258-43cd-8b4b-69d103bebdf4}, !- Inlet Port
  {317c2b41-9394-4128-8c99-0fbb6d5738ea}; !- Outlet Port

OS:Connection,
  {660d8c92-70e7-4fd3-a3a7-477fa10fc5a9}, !- Handle
  {7da71bb3-9258-4b3a-a90d-d30679819cbd}, !- Name
  {21a66fc0-0370-4b92-b14a-6844c988e851}, !- Source Object
  8,                                      !- Outlet Port
  {6715f8d0-44fc-48c3-89b7-2945d5c45a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317c2b41-9394-4128-8c99-0fbb6d5738ea}, !- Handle
  {59db7146-9ae4-435d-97b3-99cbfbf08db4}, !- Name
  {d25c3df1-1aa3-4b99-8bdf-26080bebf7e7}, !- Source Object
  3,                                      !- Outlet Port
  {21a66fc0-0370-4b92-b14a-6844c988e851}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b16c5495-597d-4504-af24-7e9c3ed70ff0}, !- Handle
  Node 173,                               !- Name
  {10f2508d-2d59-40ad-923d-b28f4d0062a8}, !- Inlet Port
  {3ce36d04-0e81-413f-9358-8e00437f26f4}; !- Outlet Port

OS:Node,
  {899c04cb-9261-4f60-b444-fe70484614ec}, !- Handle
  Node 174,                               !- Name
  {2853d24c-a871-462e-a383-ec64797a7a63}, !- Inlet Port
  {1c017d0f-7e2b-4127-b05d-813af4bd03ac}; !- Outlet Port

OS:Connection,
  {10f2508d-2d59-40ad-923d-b28f4d0062a8}, !- Handle
  {e9c4af81-92a0-4653-969a-628f336535da}, !- Name
  {21a66fc0-0370-4b92-b14a-6844c988e851}, !- Source Object
  10,                                     !- Outlet Port
  {b16c5495-597d-4504-af24-7e9c3ed70ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c017d0f-7e2b-4127-b05d-813af4bd03ac}, !- Handle
  {b1fca654-298e-4a6f-9491-86e717221787}, !- Name
  {899c04cb-9261-4f60-b444-fe70484614ec}, !- Source Object
  3,                                      !- Outlet Port
  {21a66fc0-0370-4b92-b14a-6844c988e851}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53556f21-3f4b-4a04-bbd8-d24472d734f7}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {3ce36d04-0e81-413f-9358-8e00437f26f4}, !- Inlet Node Name
  {e8a1f649-089c-48c8-ad7f-ac6bf7bcbb7d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c3425863-7942-4e8e-bc74-96767372723c}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {2853d24c-a871-462e-a383-ec64797a7a63}, !- Outlet Node Name
  {d75963ea-25d0-43d9-822c-a7ae1530d7b6}; !- Inlet Node Name 1

OS:Connection,
  {3ce36d04-0e81-413f-9358-8e00437f26f4}, !- Handle
  {fe56814a-3007-4675-948c-9e826237bb1d}, !- Name
  {b16c5495-597d-4504-af24-7e9c3ed70ff0}, !- Source Object
  3,                                      !- Outlet Port
  {53556f21-3f4b-4a04-bbd8-d24472d734f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2853d24c-a871-462e-a383-ec64797a7a63}, !- Handle
  {205a35eb-23e0-4e20-bef2-bb58a0931812}, !- Name
  {c3425863-7942-4e8e-bc74-96767372723c}, !- Source Object
  2,                                      !- Outlet Port
  {899c04cb-9261-4f60-b444-fe70484614ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c00de34-1399-4e6d-840f-637db9f37e31}, !- Handle
  {21a66fc0-0370-4b92-b14a-6844c988e851}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ef52e4fb-79b8-42bb-be2f-80d8248e29b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {9b82ca38-a1fd-454a-ba2d-abde020cac68}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {8eb43390-2958-444b-bd63-a40d3cd29f46}, !- Handle
  Coil Heating Electric 13,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7e52733f-4d30-4abf-a11f-ac4a9fe00a61}, !- Air Inlet Node Name
  {7c281bcc-f84b-4629-b412-9d7ad5e78f5e}, !- Air Outlet Node Name
  {d25c3df1-1aa3-4b99-8bdf-26080bebf7e7}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2fea10fd-5911-4341-a0c5-3c017ff3122f}, !- Handle
  Coil Cooling DX Single Speed 13 130kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.28724879158148,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eaa747e4-4020-4766-b330-d27e6305f2d1}, !- Air Inlet Node Name
  {ae7ebd07-2179-43cd-8b9b-e8403264dcff}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b8fbf676-e709-4a69-a31c-a0e34df68893}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1edda8d2-c6ef-4ab8-a03b-279adba03ff3}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ddc6b60-d108-4358-a4a3-17db63e3e751}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32566345-fc4d-46fc-80d8-c0f45d835c35}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e1104670-282b-46c3-aabe-2a33c81da2a9}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d327c27c-9101-452f-9c79-e1c162d8bd3a}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {59ddd293-e3e2-46ee-b090-f5dc01c5db21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {59ddd293-e3e2-46ee-b090-f5dc01c5db21}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {49f05c1d-fc5c-4cb5-b45c-c239b4f4a913}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {d327c27c-9101-452f-9c79-e1c162d8bd3a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {662e46a7-8d0a-488f-ba63-9bafdb2d25cc}, !- Mixed Air Node Name
  {6cd52d02-4ef2-433c-a8e2-c6177bf9504a}, !- Outdoor Air Stream Node Name
  {8ea5c032-0c5e-45d6-a559-d338bf5d780b}, !- Relief Air Stream Node Name
  {de673f0d-08f2-4097-b242-f7a183dc4da1}; !- Return Air Stream Node Name

OS:Node,
  {8fe9c11c-f763-46da-9d79-683ebe76351d}, !- Handle
  Node 176,                               !- Name
  ,                                       !- Inlet Port
  {6cd52d02-4ef2-433c-a8e2-c6177bf9504a}; !- Outlet Port

OS:Connection,
  {6cd52d02-4ef2-433c-a8e2-c6177bf9504a}, !- Handle
  {a6f964ba-734b-4e75-a869-a0e1760bbbf8}, !- Name
  {8fe9c11c-f763-46da-9d79-683ebe76351d}, !- Source Object
  3,                                      !- Outlet Port
  {49f05c1d-fc5c-4cb5-b45c-c239b4f4a913}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c96ba3c6-fdd5-43af-a4a9-cf859b302dfc}, !- Handle
  Node 177,                               !- Name
  {8ea5c032-0c5e-45d6-a559-d338bf5d780b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ea5c032-0c5e-45d6-a559-d338bf5d780b}, !- Handle
  {96995885-46be-4738-8d7c-f13601cd422b}, !- Name
  {49f05c1d-fc5c-4cb5-b45c-c239b4f4a913}, !- Source Object
  7,                                      !- Outlet Port
  {c96ba3c6-fdd5-43af-a4a9-cf859b302dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cb88abc-9f13-4c30-9b23-e1000ba0af46}, !- Handle
  Node 178,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {77b756d9-efb8-4076-bd1d-32cceb6e9598}, !- Handle
  Node 179,                               !- Name
  {ae7ebd07-2179-43cd-8b9b-e8403264dcff}, !- Inlet Port
  {7e52733f-4d30-4abf-a11f-ac4a9fe00a61}; !- Outlet Port

OS:Connection,
  {ae7ebd07-2179-43cd-8b9b-e8403264dcff}, !- Handle
  {5782db29-b5dd-42ac-8713-c44b7a6d02a1}, !- Name
  {2fea10fd-5911-4341-a0c5-3c017ff3122f}, !- Source Object
  9,                                      !- Outlet Port
  {77b756d9-efb8-4076-bd1d-32cceb6e9598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e52733f-4d30-4abf-a11f-ac4a9fe00a61}, !- Handle
  {d4372af7-06e9-49ca-80c4-a6d038c67e44}, !- Name
  {77b756d9-efb8-4076-bd1d-32cceb6e9598}, !- Source Object
  3,                                      !- Outlet Port
  {8eb43390-2958-444b-bd63-a40d3cd29f46}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4102c62a-85b0-4c82-8c77-ba2293f16552}, !- Handle
  Node 180,                               !- Name
  {662e46a7-8d0a-488f-ba63-9bafdb2d25cc}, !- Inlet Port
  {eaa747e4-4020-4766-b330-d27e6305f2d1}; !- Outlet Port

OS:Connection,
  {de673f0d-08f2-4097-b242-f7a183dc4da1}, !- Handle
  {7cf8ae16-ada4-45ef-be28-95a8d26cfaa8}, !- Name
  {6715f8d0-44fc-48c3-89b7-2945d5c45a67}, !- Source Object
  3,                                      !- Outlet Port
  {49f05c1d-fc5c-4cb5-b45c-c239b4f4a913}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {662e46a7-8d0a-488f-ba63-9bafdb2d25cc}, !- Handle
  {6c06b483-62fa-404e-b3a7-52c3f6d80d9f}, !- Name
  {49f05c1d-fc5c-4cb5-b45c-c239b4f4a913}, !- Source Object
  5,                                      !- Outlet Port
  {4102c62a-85b0-4c82-8c77-ba2293f16552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaa747e4-4020-4766-b330-d27e6305f2d1}, !- Handle
  {2ed278b6-454a-4658-b93f-b00872be04e6}, !- Name
  {4102c62a-85b0-4c82-8c77-ba2293f16552}, !- Source Object
  3,                                      !- Outlet Port
  {2fea10fd-5911-4341-a0c5-3c017ff3122f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a06bb730-22b4-4f00-9372-09aba9d83c6a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Controller List Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Availability Schedule
  {74cd6dc8-2d51-42e7-b31f-c789e3ad4cff}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {74afa902-5c44-4f3d-b52d-2c26c59c6a4d}, !- Supply Side Inlet Node Name
  {9c3bb5cd-d486-4c0d-a724-46c8bdbec344}, !- Demand Side Outlet Node Name
  {c6fe61c4-e2a0-42c8-b26c-9814d37615d2}, !- Demand Side Inlet Node A
  {50afd47a-aa9b-4c88-ba98-6c9b25b3846e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f3509b6-f895-4ff6-9d56-214e224189a2}, !- Demand Mixer Name
  {14f67f1e-5806-4ac2-8ec5-93e20590e7f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7a0c0ef4-52d8-464f-af47-6e0ea140043f}, !- Handle
  Node 182,                               !- Name
  {74afa902-5c44-4f3d-b52d-2c26c59c6a4d}, !- Inlet Port
  {2fef924d-fc96-4798-bd31-56a418532648}; !- Outlet Port

OS:Node,
  {8b003fd1-4ae1-4f64-9ed3-53cae368ca0a}, !- Handle
  Node 183,                               !- Name
  {8d4ab5f6-dc25-4125-85dd-70467726c262}, !- Inlet Port
  {50afd47a-aa9b-4c88-ba98-6c9b25b3846e}; !- Outlet Port

OS:Connection,
  {74afa902-5c44-4f3d-b52d-2c26c59c6a4d}, !- Handle
  {0c6898c5-616f-4060-b564-f23e511e59a8}, !- Name
  {a06bb730-22b4-4f00-9372-09aba9d83c6a}, !- Source Object
  8,                                      !- Outlet Port
  {7a0c0ef4-52d8-464f-af47-6e0ea140043f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50afd47a-aa9b-4c88-ba98-6c9b25b3846e}, !- Handle
  {cc28bd03-a53b-4408-8d44-aa1a1a7ba70e}, !- Name
  {8b003fd1-4ae1-4f64-9ed3-53cae368ca0a}, !- Source Object
  3,                                      !- Outlet Port
  {a06bb730-22b4-4f00-9372-09aba9d83c6a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9ef8b7c5-9d79-4ed7-aac0-fc4fe3eab23a}, !- Handle
  Node 184,                               !- Name
  {c6fe61c4-e2a0-42c8-b26c-9814d37615d2}, !- Inlet Port
  {e5ff72ea-1737-47d3-875a-fb903a0ac34d}; !- Outlet Port

OS:Node,
  {87a2554f-3132-4f15-86bc-d2895e611407}, !- Handle
  Node 185,                               !- Name
  {f5d37215-566e-4d79-9717-f48469b67242}, !- Inlet Port
  {9c3bb5cd-d486-4c0d-a724-46c8bdbec344}; !- Outlet Port

OS:Connection,
  {c6fe61c4-e2a0-42c8-b26c-9814d37615d2}, !- Handle
  {8e762959-7e9f-4a07-964c-34ccc3a3dc07}, !- Name
  {a06bb730-22b4-4f00-9372-09aba9d83c6a}, !- Source Object
  10,                                     !- Outlet Port
  {9ef8b7c5-9d79-4ed7-aac0-fc4fe3eab23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c3bb5cd-d486-4c0d-a724-46c8bdbec344}, !- Handle
  {688e65ea-ffa2-4459-9492-bf82bd6f2073}, !- Name
  {87a2554f-3132-4f15-86bc-d2895e611407}, !- Source Object
  3,                                      !- Outlet Port
  {a06bb730-22b4-4f00-9372-09aba9d83c6a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {14f67f1e-5806-4ac2-8ec5-93e20590e7f1}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {e5ff72ea-1737-47d3-875a-fb903a0ac34d}, !- Inlet Node Name
  {81d2998a-d17e-4cb0-b210-3672b9ac8849}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7f3509b6-f895-4ff6-9d56-214e224189a2}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {f5d37215-566e-4d79-9717-f48469b67242}, !- Outlet Node Name
  {85132534-3558-4001-9cef-65b390243714}; !- Inlet Node Name 1

OS:Connection,
  {e5ff72ea-1737-47d3-875a-fb903a0ac34d}, !- Handle
  {a89b0212-a7a4-4431-b699-c2320813787e}, !- Name
  {9ef8b7c5-9d79-4ed7-aac0-fc4fe3eab23a}, !- Source Object
  3,                                      !- Outlet Port
  {14f67f1e-5806-4ac2-8ec5-93e20590e7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d37215-566e-4d79-9717-f48469b67242}, !- Handle
  {2fde1432-93bb-4ae7-a0a4-0bdf4b75dd06}, !- Name
  {7f3509b6-f895-4ff6-9d56-214e224189a2}, !- Source Object
  2,                                      !- Outlet Port
  {87a2554f-3132-4f15-86bc-d2895e611407}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9cbb5fd8-6596-46fa-8e2a-b2407ad1a368}, !- Handle
  {a06bb730-22b4-4f00-9372-09aba9d83c6a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {74cd6dc8-2d51-42e7-b31f-c789e3ad4cff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {048a7454-5585-487b-8004-c163aac933ba}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {6538b54b-3bfa-4f07-8331-6f185ed7600d}, !- Handle
  Coil Heating Electric 14,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ed6e6e1e-95e4-43f6-9dad-6dc449e2e364}, !- Air Inlet Node Name
  {7bfe6679-fa27-476c-9ef8-8f6eeb1a2d39}, !- Air Outlet Node Name
  {8b003fd1-4ae1-4f64-9ed3-53cae368ca0a}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {98cb9866-5a38-48f5-9494-cac07d169887}, !- Handle
  Coil Cooling DX Single Speed 14 81kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25058909536417,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {06399dd6-df9a-4e68-92d5-463292b321cb}, !- Air Inlet Node Name
  {c02c83fa-f205-429d-8ba6-a3a273f8a195}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cc6857a4-e9fb-4c29-b6a1-8dd7cf956951}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4530d040-855a-4829-ad1c-ec0364341944}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c31a8755-30ae-4e37-8d1a-2094591c8f76}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {516e0d41-b971-490c-81e5-096058b31b13}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {11a2cc23-62af-4e0b-b7d3-8589897c84ac}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7dc0e402-1724-496e-88ec-b39ce99aff22}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89af50ad-5532-4997-bc47-23631585dc7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89af50ad-5532-4997-bc47-23631585dc7a}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c405d2c3-0767-48d1-910d-494dc68e9560}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {7dc0e402-1724-496e-88ec-b39ce99aff22}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {539b626c-bd5f-4567-92bf-d2858dacb732}, !- Mixed Air Node Name
  {70056e1d-9a77-4fdb-81af-2a8419dbd05b}, !- Outdoor Air Stream Node Name
  {7cd4d40e-0aaf-422f-98a8-cfaddf5daae6}, !- Relief Air Stream Node Name
  {2fef924d-fc96-4798-bd31-56a418532648}; !- Return Air Stream Node Name

OS:Node,
  {c3ffdcf1-a6ec-4ec7-93ed-68091ea68738}, !- Handle
  Node 187,                               !- Name
  ,                                       !- Inlet Port
  {70056e1d-9a77-4fdb-81af-2a8419dbd05b}; !- Outlet Port

OS:Connection,
  {70056e1d-9a77-4fdb-81af-2a8419dbd05b}, !- Handle
  {d6c80099-f43d-442e-83d2-b73e61136775}, !- Name
  {c3ffdcf1-a6ec-4ec7-93ed-68091ea68738}, !- Source Object
  3,                                      !- Outlet Port
  {c405d2c3-0767-48d1-910d-494dc68e9560}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a23140af-2581-4e47-aa15-d0cade8a7da3}, !- Handle
  Node 188,                               !- Name
  {7cd4d40e-0aaf-422f-98a8-cfaddf5daae6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cd4d40e-0aaf-422f-98a8-cfaddf5daae6}, !- Handle
  {63f1e426-95de-4055-a659-dbba48d35d21}, !- Name
  {c405d2c3-0767-48d1-910d-494dc68e9560}, !- Source Object
  7,                                      !- Outlet Port
  {a23140af-2581-4e47-aa15-d0cade8a7da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff5a064a-2b11-4f8e-9bd1-34cef71c5609}, !- Handle
  Node 189,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {849428f5-8ae0-490d-bdf8-2ff4b3dc3102}, !- Handle
  Node 190,                               !- Name
  {c02c83fa-f205-429d-8ba6-a3a273f8a195}, !- Inlet Port
  {ed6e6e1e-95e4-43f6-9dad-6dc449e2e364}; !- Outlet Port

OS:Connection,
  {c02c83fa-f205-429d-8ba6-a3a273f8a195}, !- Handle
  {39a23c56-e690-42c5-9f8b-de4fb8f8597a}, !- Name
  {98cb9866-5a38-48f5-9494-cac07d169887}, !- Source Object
  9,                                      !- Outlet Port
  {849428f5-8ae0-490d-bdf8-2ff4b3dc3102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6e6e1e-95e4-43f6-9dad-6dc449e2e364}, !- Handle
  {7138be2e-c866-4fd8-abbe-bd5d12e25705}, !- Name
  {849428f5-8ae0-490d-bdf8-2ff4b3dc3102}, !- Source Object
  3,                                      !- Outlet Port
  {6538b54b-3bfa-4f07-8331-6f185ed7600d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6a4d98b2-0c52-4480-ac4a-b58434e11601}, !- Handle
  Node 191,                               !- Name
  {539b626c-bd5f-4567-92bf-d2858dacb732}, !- Inlet Port
  {06399dd6-df9a-4e68-92d5-463292b321cb}; !- Outlet Port

OS:Connection,
  {2fef924d-fc96-4798-bd31-56a418532648}, !- Handle
  {9ac262b8-ea8e-4d41-a11f-8d229db5bf8b}, !- Name
  {7a0c0ef4-52d8-464f-af47-6e0ea140043f}, !- Source Object
  3,                                      !- Outlet Port
  {c405d2c3-0767-48d1-910d-494dc68e9560}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {539b626c-bd5f-4567-92bf-d2858dacb732}, !- Handle
  {acfc70eb-9fe3-4ffd-a4a6-8da22b449ed4}, !- Name
  {c405d2c3-0767-48d1-910d-494dc68e9560}, !- Source Object
  5,                                      !- Outlet Port
  {6a4d98b2-0c52-4480-ac4a-b58434e11601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06399dd6-df9a-4e68-92d5-463292b321cb}, !- Handle
  {2461715b-b070-45cc-bbd1-f032b859cd7a}, !- Name
  {6a4d98b2-0c52-4480-ac4a-b58434e11601}, !- Source Object
  3,                                      !- Outlet Port
  {98cb9866-5a38-48f5-9494-cac07d169887}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b4006a7-3893-44a6-aeeb-fe2f23d3b346}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Controller List Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Availability Schedule
  {f67045f0-96a4-4342-ae96-0c5f5e6c1a65}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef836b1a-4e1a-4e80-a28a-3a17e9908ffc}, !- Supply Side Inlet Node Name
  {7b1aa343-7c04-4dc1-9327-0b5c7cc1ba09}, !- Demand Side Outlet Node Name
  {5e509d66-e545-4735-8514-8d0cde632e06}, !- Demand Side Inlet Node A
  {cf171bc1-240f-4bbb-a5bf-11135a83442e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {07ac6d33-128b-4521-af2c-9c7d43277525}, !- Demand Mixer Name
  {abdfe1bf-ad03-4abc-99ae-9dbde8108c09}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45f18775-a8b7-4b68-b523-7ed8645254a3}, !- Handle
  Node 193,                               !- Name
  {ef836b1a-4e1a-4e80-a28a-3a17e9908ffc}, !- Inlet Port
  {e83ec20f-72fc-4765-b78f-e10197a1d0c9}; !- Outlet Port

OS:Node,
  {34b014da-00d1-427b-a55c-196ca2c79a35}, !- Handle
  Node 194,                               !- Name
  {2175357d-3a71-4c47-9aef-7f8a725be45e}, !- Inlet Port
  {cf171bc1-240f-4bbb-a5bf-11135a83442e}; !- Outlet Port

OS:Connection,
  {ef836b1a-4e1a-4e80-a28a-3a17e9908ffc}, !- Handle
  {ff57cba8-dd7a-4e9c-9fa2-31efb77e25c4}, !- Name
  {0b4006a7-3893-44a6-aeeb-fe2f23d3b346}, !- Source Object
  8,                                      !- Outlet Port
  {45f18775-a8b7-4b68-b523-7ed8645254a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf171bc1-240f-4bbb-a5bf-11135a83442e}, !- Handle
  {b2818565-837b-40cf-bfd9-7eb27fe45ec2}, !- Name
  {34b014da-00d1-427b-a55c-196ca2c79a35}, !- Source Object
  3,                                      !- Outlet Port
  {0b4006a7-3893-44a6-aeeb-fe2f23d3b346}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {82fdfcb2-c5e4-40d2-93e8-904d49e0c55f}, !- Handle
  Node 195,                               !- Name
  {5e509d66-e545-4735-8514-8d0cde632e06}, !- Inlet Port
  {f66f8484-4a83-4165-a0a4-df46fa301164}; !- Outlet Port

OS:Node,
  {d452783c-835f-43f5-8065-5ea51e84f691}, !- Handle
  Node 196,                               !- Name
  {5bf6dfa1-2655-4d70-ab2c-3976d81a938e}, !- Inlet Port
  {7b1aa343-7c04-4dc1-9327-0b5c7cc1ba09}; !- Outlet Port

OS:Connection,
  {5e509d66-e545-4735-8514-8d0cde632e06}, !- Handle
  {a4877765-8b0e-4149-b559-9e24f5eb3477}, !- Name
  {0b4006a7-3893-44a6-aeeb-fe2f23d3b346}, !- Source Object
  10,                                     !- Outlet Port
  {82fdfcb2-c5e4-40d2-93e8-904d49e0c55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1aa343-7c04-4dc1-9327-0b5c7cc1ba09}, !- Handle
  {cf7f286e-28bb-45a1-af39-9c75a2045883}, !- Name
  {d452783c-835f-43f5-8065-5ea51e84f691}, !- Source Object
  3,                                      !- Outlet Port
  {0b4006a7-3893-44a6-aeeb-fe2f23d3b346}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {abdfe1bf-ad03-4abc-99ae-9dbde8108c09}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {f66f8484-4a83-4165-a0a4-df46fa301164}, !- Inlet Node Name
  {c3362462-535e-46ea-9edb-040af925fd37}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {07ac6d33-128b-4521-af2c-9c7d43277525}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {5bf6dfa1-2655-4d70-ab2c-3976d81a938e}, !- Outlet Node Name
  {3e5b04ab-b603-4584-87dc-0142c971b025}; !- Inlet Node Name 1

OS:Connection,
  {f66f8484-4a83-4165-a0a4-df46fa301164}, !- Handle
  {05c4cbbe-3157-4e67-8063-905a707bc4ba}, !- Name
  {82fdfcb2-c5e4-40d2-93e8-904d49e0c55f}, !- Source Object
  3,                                      !- Outlet Port
  {abdfe1bf-ad03-4abc-99ae-9dbde8108c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf6dfa1-2655-4d70-ab2c-3976d81a938e}, !- Handle
  {2cbbedba-e9b8-4f4a-9795-def3335b231e}, !- Name
  {07ac6d33-128b-4521-af2c-9c7d43277525}, !- Source Object
  2,                                      !- Outlet Port
  {d452783c-835f-43f5-8065-5ea51e84f691}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e1418404-566f-40b9-9c6c-343213d88c58}, !- Handle
  {0b4006a7-3893-44a6-aeeb-fe2f23d3b346}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f67045f0-96a4-4342-ae96-0c5f5e6c1a65}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {580ac8de-4490-4fb0-acf9-116f598a9f29}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {a492c377-55aa-413d-a56c-b7de6b5079ab}, !- Handle
  Coil Heating Electric 15,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3e269c69-0120-4463-97b6-001ec669500b}, !- Air Inlet Node Name
  {a204115d-41d9-4005-ab49-b47944934b78}, !- Air Outlet Node Name
  {34b014da-00d1-427b-a55c-196ca2c79a35}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {808116b0-4485-4fd0-854e-995485a9186b}, !- Handle
  Coil Cooling DX Single Speed 15 319kBtu/hr 8.39EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.0458985779189,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {10c99793-4262-4cca-a96e-23a2a15febad}, !- Air Inlet Node Name
  {2df6c445-8e1e-4d2c-ab6c-24c9bb001f4e}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9f950ea7-f296-424a-8c36-fc7dcdff49ef}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2fd1357c-c349-490b-ac88-16d3201b3b68}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4dac7e36-3e0f-4e09-84b3-d56829bfbd45}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d86d7f70-16de-4a1e-a7f5-ce500543e9a8}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2dcca518-526d-40c1-9bda-a68e668730af}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {47f010fd-dd2f-47de-854c-a39993198ba6}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89de81e9-010f-4b14-9599-d5d3e1a372c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89de81e9-010f-4b14-9599-d5d3e1a372c8}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ed6abfe-7200-4e5f-b1fe-e5ddf306b0d4}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {47f010fd-dd2f-47de-854c-a39993198ba6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {07646bbe-771d-4800-a460-a28616a25182}, !- Mixed Air Node Name
  {8ac99045-2a27-4345-a249-382db20b9554}, !- Outdoor Air Stream Node Name
  {6952dfdf-d7bc-4290-b1cb-4209fb41d0da}, !- Relief Air Stream Node Name
  {e83ec20f-72fc-4765-b78f-e10197a1d0c9}; !- Return Air Stream Node Name

OS:Node,
  {078aee14-6d09-4ed2-98d9-5f1aa82767b1}, !- Handle
  Node 198,                               !- Name
  ,                                       !- Inlet Port
  {69282ffa-5e0d-4064-ac04-25efa2260e8e}; !- Outlet Port

OS:Node,
  {af032016-3806-4f86-a9dc-315d98f7c8ca}, !- Handle
  Node 199,                               !- Name
  {a79cea24-5c13-465a-a446-e8885d77e4c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {34d5371d-4bf1-4bfe-933e-ddd43deeaa70}, !- Handle
  Node 200,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {94c3785f-31c2-4975-831b-abbca78b9f3d}, !- Handle
  Node 201,                               !- Name
  {2df6c445-8e1e-4d2c-ab6c-24c9bb001f4e}, !- Inlet Port
  {3e269c69-0120-4463-97b6-001ec669500b}; !- Outlet Port

OS:Connection,
  {2df6c445-8e1e-4d2c-ab6c-24c9bb001f4e}, !- Handle
  {be57da8d-2943-464c-bf7c-f429d09bc72f}, !- Name
  {808116b0-4485-4fd0-854e-995485a9186b}, !- Source Object
  9,                                      !- Outlet Port
  {94c3785f-31c2-4975-831b-abbca78b9f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e269c69-0120-4463-97b6-001ec669500b}, !- Handle
  {89b97d25-6926-4dec-afca-a2c246cc41d2}, !- Name
  {94c3785f-31c2-4975-831b-abbca78b9f3d}, !- Source Object
  3,                                      !- Outlet Port
  {a492c377-55aa-413d-a56c-b7de6b5079ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45cd0514-9470-4c75-910b-5a9a9d9344d1}, !- Handle
  Node 202,                               !- Name
  {07646bbe-771d-4800-a460-a28616a25182}, !- Inlet Port
  {10c99793-4262-4cca-a96e-23a2a15febad}; !- Outlet Port

OS:Connection,
  {e83ec20f-72fc-4765-b78f-e10197a1d0c9}, !- Handle
  {06c521ac-57ae-44ba-a6c8-c3ae39883875}, !- Name
  {45f18775-a8b7-4b68-b523-7ed8645254a3}, !- Source Object
  3,                                      !- Outlet Port
  {7ed6abfe-7200-4e5f-b1fe-e5ddf306b0d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {07646bbe-771d-4800-a460-a28616a25182}, !- Handle
  {7e5cd5ca-7339-4ee1-b8c8-0d4699c8f3b2}, !- Name
  {7ed6abfe-7200-4e5f-b1fe-e5ddf306b0d4}, !- Source Object
  5,                                      !- Outlet Port
  {45cd0514-9470-4c75-910b-5a9a9d9344d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c99793-4262-4cca-a96e-23a2a15febad}, !- Handle
  {85be7dbb-726d-478f-bb73-f6e2ff94ab18}, !- Name
  {45cd0514-9470-4c75-910b-5a9a9d9344d1}, !- Source Object
  3,                                      !- Outlet Port
  {808116b0-4485-4fd0-854e-995485a9186b}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8e5d3535-49e5-4dd3-b49f-a25b629011ec}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Name
  ,                                       !- Controller List Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Availability Schedule
  {ddfa8121-09e9-4c2d-ba6c-e7c259363b75}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc20d16d-728d-4168-be7d-34a51eeba48f}, !- Supply Side Inlet Node Name
  {bc82bcbf-819c-46c0-88b0-1a67710bd2cf}, !- Demand Side Outlet Node Name
  {5c52b4d4-8dbc-4248-a039-01aa10528b66}, !- Demand Side Inlet Node A
  {a28ac915-5f96-44c6-8979-5beaa9646d0f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6c46b757-6254-4461-a3e5-ca70ff061696}, !- Demand Mixer Name
  {321ead8c-58e7-47c4-af99-5ce73198f895}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {27a83340-7b1d-45db-8cba-76a4dc7bd7cf}, !- Handle
  Node 204,                               !- Name
  {fc20d16d-728d-4168-be7d-34a51eeba48f}, !- Inlet Port
  {cd4994ab-746d-46a1-a8e4-db0d588a387c}; !- Outlet Port

OS:Node,
  {5f372a56-6ec7-4a90-bd13-f4b20e712a99}, !- Handle
  Node 205,                               !- Name
  {d83d79d0-4831-4329-86e2-95d63a2912f6}, !- Inlet Port
  {a28ac915-5f96-44c6-8979-5beaa9646d0f}; !- Outlet Port

OS:Connection,
  {fc20d16d-728d-4168-be7d-34a51eeba48f}, !- Handle
  {2ee8caa3-72a2-4710-9420-8ff0a5b3a120}, !- Name
  {8e5d3535-49e5-4dd3-b49f-a25b629011ec}, !- Source Object
  8,                                      !- Outlet Port
  {27a83340-7b1d-45db-8cba-76a4dc7bd7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28ac915-5f96-44c6-8979-5beaa9646d0f}, !- Handle
  {0401ded1-406b-4f99-85e0-fc93d25a299b}, !- Name
  {5f372a56-6ec7-4a90-bd13-f4b20e712a99}, !- Source Object
  3,                                      !- Outlet Port
  {8e5d3535-49e5-4dd3-b49f-a25b629011ec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2e4262bd-bd1c-4eff-a264-4fa053e058f7}, !- Handle
  Node 206,                               !- Name
  {5c52b4d4-8dbc-4248-a039-01aa10528b66}, !- Inlet Port
  {d21fbedf-566e-436c-9211-e0361a156004}; !- Outlet Port

OS:Node,
  {09cfe881-9bd1-4481-af88-5ba42c62c3e0}, !- Handle
  Node 207,                               !- Name
  {5a3963d6-e58c-470e-b31e-b938645754f4}, !- Inlet Port
  {bc82bcbf-819c-46c0-88b0-1a67710bd2cf}; !- Outlet Port

OS:Connection,
  {5c52b4d4-8dbc-4248-a039-01aa10528b66}, !- Handle
  {967afd40-47e4-4122-86a3-2d0813c661c9}, !- Name
  {8e5d3535-49e5-4dd3-b49f-a25b629011ec}, !- Source Object
  10,                                     !- Outlet Port
  {2e4262bd-bd1c-4eff-a264-4fa053e058f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc82bcbf-819c-46c0-88b0-1a67710bd2cf}, !- Handle
  {dfe4e68d-d0f9-4879-b36d-4620eac19c31}, !- Name
  {09cfe881-9bd1-4481-af88-5ba42c62c3e0}, !- Source Object
  3,                                      !- Outlet Port
  {8e5d3535-49e5-4dd3-b49f-a25b629011ec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {321ead8c-58e7-47c4-af99-5ce73198f895}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {d21fbedf-566e-436c-9211-e0361a156004}, !- Inlet Node Name
  {9ca09896-4725-4e65-ac06-d112830b65cc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6c46b757-6254-4461-a3e5-ca70ff061696}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {5a3963d6-e58c-470e-b31e-b938645754f4}, !- Outlet Node Name
  {32d13cb7-a9ae-4743-bb81-ea19f94d647b}; !- Inlet Node Name 1

OS:Connection,
  {d21fbedf-566e-436c-9211-e0361a156004}, !- Handle
  {c13e826d-f77d-4810-825a-7cf90c45568f}, !- Name
  {2e4262bd-bd1c-4eff-a264-4fa053e058f7}, !- Source Object
  3,                                      !- Outlet Port
  {321ead8c-58e7-47c4-af99-5ce73198f895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3963d6-e58c-470e-b31e-b938645754f4}, !- Handle
  {b457f6f8-c608-4280-9ddb-28ac2fa6ea88}, !- Name
  {6c46b757-6254-4461-a3e5-ca70ff061696}, !- Source Object
  2,                                      !- Outlet Port
  {09cfe881-9bd1-4481-af88-5ba42c62c3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d003caba-e821-4714-87bc-b526ee136fcc}, !- Handle
  {8e5d3535-49e5-4dd3-b49f-a25b629011ec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ddfa8121-09e9-4c2d-ba6c-e7c259363b75}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {915505ca-945e-4be2-b9fa-a56767f64463}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {84a1602d-4482-493d-a204-ae872b2d7b36}, !- Handle
  Coil Heating Electric 16,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f1b27f02-8067-43b6-83ba-e07947e40073}, !- Air Inlet Node Name
  {69933063-de17-496a-94b0-0b934c336af3}, !- Air Outlet Node Name
  {5f372a56-6ec7-4a90-bd13-f4b20e712a99}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {34500799-df9a-44b5-bd63-11ba9239a3d1}, !- Handle
  Coil Cooling DX Single Speed 16 79kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2489997228673,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1a46b5cb-2330-462c-8d5a-f2f0594d9eeb}, !- Air Inlet Node Name
  {6c48d85f-bed4-401d-91e4-c43f2fc0f5c1}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bb188fa2-402a-428e-9145-37bfddbe5584}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0cf92ced-fe76-4fc7-aaf7-a30aac27d482}, !- Handle
  Curve Quadratic 44,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {50d1df44-1689-4a6f-bdf0-3122aef9c274}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbaf610d-ea5a-4638-8419-dce70baba9b6}, !- Handle
  Curve Quadratic 45,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {22390755-ff29-40b5-a1b1-a4d1588fe4e4}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6e9d3609-4a7f-4869-ac6e-85cd47b2976d}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a7f45e9-cead-4593-ab77-bdf1f4ebb657}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a7f45e9-cead-4593-ab77-bdf1f4ebb657}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6f9fecb7-bf62-48e7-aeb2-dda2939c4243}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {6e9d3609-4a7f-4869-ac6e-85cd47b2976d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa1b5655-4e26-4aef-bd1f-d39e4f9f1117}, !- Mixed Air Node Name
  {47548e13-a326-4c5e-b3c5-722ddfe7f190}, !- Outdoor Air Stream Node Name
  {0a7443f0-7470-4090-a349-a80a2f5f1fcb}, !- Relief Air Stream Node Name
  {cd4994ab-746d-46a1-a8e4-db0d588a387c}; !- Return Air Stream Node Name

OS:Node,
  {0b568fd7-535c-4432-8f46-d4c4c5b53603}, !- Handle
  Node 209,                               !- Name
  ,                                       !- Inlet Port
  {47548e13-a326-4c5e-b3c5-722ddfe7f190}; !- Outlet Port

OS:Connection,
  {47548e13-a326-4c5e-b3c5-722ddfe7f190}, !- Handle
  {0c4574ff-ae98-4719-8f47-02aafd698983}, !- Name
  {0b568fd7-535c-4432-8f46-d4c4c5b53603}, !- Source Object
  3,                                      !- Outlet Port
  {6f9fecb7-bf62-48e7-aeb2-dda2939c4243}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1cb4fea-bd9a-49f9-936e-67e07ed67b0c}, !- Handle
  Node 210,                               !- Name
  {0a7443f0-7470-4090-a349-a80a2f5f1fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a7443f0-7470-4090-a349-a80a2f5f1fcb}, !- Handle
  {9982ab10-b2c7-440a-9463-db602e49492a}, !- Name
  {6f9fecb7-bf62-48e7-aeb2-dda2939c4243}, !- Source Object
  7,                                      !- Outlet Port
  {b1cb4fea-bd9a-49f9-936e-67e07ed67b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a98a4c32-ef53-4caf-8b6f-9a82284389be}, !- Handle
  Node 211,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9be248fa-e261-44c3-b0c8-c714c880f350}, !- Handle
  Node 212,                               !- Name
  {6c48d85f-bed4-401d-91e4-c43f2fc0f5c1}, !- Inlet Port
  {f1b27f02-8067-43b6-83ba-e07947e40073}; !- Outlet Port

OS:Connection,
  {6c48d85f-bed4-401d-91e4-c43f2fc0f5c1}, !- Handle
  {aa3990f3-f3b6-4148-9e4a-ef6ecf01e766}, !- Name
  {34500799-df9a-44b5-bd63-11ba9239a3d1}, !- Source Object
  9,                                      !- Outlet Port
  {9be248fa-e261-44c3-b0c8-c714c880f350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b27f02-8067-43b6-83ba-e07947e40073}, !- Handle
  {0446801c-8727-4a48-b5db-e0f8b478c628}, !- Name
  {9be248fa-e261-44c3-b0c8-c714c880f350}, !- Source Object
  3,                                      !- Outlet Port
  {84a1602d-4482-493d-a204-ae872b2d7b36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8df85a43-fe4f-4c6e-ad91-616c5698f204}, !- Handle
  Node 213,                               !- Name
  {aa1b5655-4e26-4aef-bd1f-d39e4f9f1117}, !- Inlet Port
  {1a46b5cb-2330-462c-8d5a-f2f0594d9eeb}; !- Outlet Port

OS:Connection,
  {cd4994ab-746d-46a1-a8e4-db0d588a387c}, !- Handle
  {46ba74aa-a3dd-47c8-8d33-88e9aea6e2e7}, !- Name
  {27a83340-7b1d-45db-8cba-76a4dc7bd7cf}, !- Source Object
  3,                                      !- Outlet Port
  {6f9fecb7-bf62-48e7-aeb2-dda2939c4243}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa1b5655-4e26-4aef-bd1f-d39e4f9f1117}, !- Handle
  {52d3781f-6e37-4aec-864c-22b2a49bc03e}, !- Name
  {6f9fecb7-bf62-48e7-aeb2-dda2939c4243}, !- Source Object
  5,                                      !- Outlet Port
  {8df85a43-fe4f-4c6e-ad91-616c5698f204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a46b5cb-2330-462c-8d5a-f2f0594d9eeb}, !- Handle
  {72315ba3-ad4c-4051-9833-1bf66ca12c1e}, !- Name
  {8df85a43-fe4f-4c6e-ad91-616c5698f204}, !- Source Object
  3,                                      !- Outlet Port
  {34500799-df9a-44b5-bd63-11ba9239a3d1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7724b2a3-5025-43eb-85d1-1731637f7c5c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1, !- Name
  ,                                       !- Controller List Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Availability Schedule
  {31bbea73-a9f1-4332-94e2-23e8ea549eb2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {70258065-a90c-47b8-b99b-88dac5ca7695}, !- Supply Side Inlet Node Name
  {50fc4174-a659-4b35-8ed9-572d4c03fcd4}, !- Demand Side Outlet Node Name
  {e14758a5-195a-4072-88e2-9e30bb6b37e1}, !- Demand Side Inlet Node A
  {93550712-d81d-4258-98ef-ac11d65c9270}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eaab8ead-545b-45e7-ac6e-e6d57c59a9a6}, !- Demand Mixer Name
  {52c362a0-9131-4385-b5b0-9024aaa21d42}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {30bbd7a8-47ed-4598-a131-2f1ecda85995}, !- Handle
  Node 215,                               !- Name
  {70258065-a90c-47b8-b99b-88dac5ca7695}, !- Inlet Port
  {85526f19-c5ec-4a8b-87c2-bda7abcd7023}; !- Outlet Port

OS:Node,
  {a4d8d710-8d83-4f83-8e17-5acf6788f946}, !- Handle
  Node 216,                               !- Name
  {28e29e25-3261-4480-9465-4ce7b08d734f}, !- Inlet Port
  {93550712-d81d-4258-98ef-ac11d65c9270}; !- Outlet Port

OS:Connection,
  {70258065-a90c-47b8-b99b-88dac5ca7695}, !- Handle
  {d7ca1fa3-0c42-4124-9eb1-b35202137c73}, !- Name
  {7724b2a3-5025-43eb-85d1-1731637f7c5c}, !- Source Object
  8,                                      !- Outlet Port
  {30bbd7a8-47ed-4598-a131-2f1ecda85995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93550712-d81d-4258-98ef-ac11d65c9270}, !- Handle
  {10e81672-7596-40ab-900b-cbc82be18ad3}, !- Name
  {a4d8d710-8d83-4f83-8e17-5acf6788f946}, !- Source Object
  3,                                      !- Outlet Port
  {7724b2a3-5025-43eb-85d1-1731637f7c5c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {98f1a4ca-cb2e-4dad-8a4b-9eff82e3fcc4}, !- Handle
  Node 217,                               !- Name
  {e14758a5-195a-4072-88e2-9e30bb6b37e1}, !- Inlet Port
  {11e65634-75cd-435d-aae9-68db5ce25709}; !- Outlet Port

OS:Node,
  {fc91ae74-5780-4f27-af6e-11bcaa15e648}, !- Handle
  Node 218,                               !- Name
  {c0698f42-e7f1-42d3-96bc-38867cb54c8b}, !- Inlet Port
  {50fc4174-a659-4b35-8ed9-572d4c03fcd4}; !- Outlet Port

OS:Connection,
  {e14758a5-195a-4072-88e2-9e30bb6b37e1}, !- Handle
  {6a596283-dc34-408d-b9a9-c46381c1e372}, !- Name
  {7724b2a3-5025-43eb-85d1-1731637f7c5c}, !- Source Object
  10,                                     !- Outlet Port
  {98f1a4ca-cb2e-4dad-8a4b-9eff82e3fcc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50fc4174-a659-4b35-8ed9-572d4c03fcd4}, !- Handle
  {d125f076-352e-4cfe-b14a-c56c9e0871a8}, !- Name
  {fc91ae74-5780-4f27-af6e-11bcaa15e648}, !- Source Object
  3,                                      !- Outlet Port
  {7724b2a3-5025-43eb-85d1-1731637f7c5c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {52c362a0-9131-4385-b5b0-9024aaa21d42}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {11e65634-75cd-435d-aae9-68db5ce25709}, !- Inlet Node Name
  {a9155c65-6b79-4168-ae10-8d7bc479e862}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eaab8ead-545b-45e7-ac6e-e6d57c59a9a6}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {c0698f42-e7f1-42d3-96bc-38867cb54c8b}, !- Outlet Node Name
  {58554222-bdd8-4b3d-b400-8beec5b234a3}; !- Inlet Node Name 1

OS:Connection,
  {11e65634-75cd-435d-aae9-68db5ce25709}, !- Handle
  {4db4addb-b4cd-44db-b1eb-5bcf6b8fb096}, !- Name
  {98f1a4ca-cb2e-4dad-8a4b-9eff82e3fcc4}, !- Source Object
  3,                                      !- Outlet Port
  {52c362a0-9131-4385-b5b0-9024aaa21d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0698f42-e7f1-42d3-96bc-38867cb54c8b}, !- Handle
  {ca9b4e5d-8e40-422e-b3a2-f1c897739cfa}, !- Name
  {eaab8ead-545b-45e7-ac6e-e6d57c59a9a6}, !- Source Object
  2,                                      !- Outlet Port
  {fc91ae74-5780-4f27-af6e-11bcaa15e648}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b3e8b91-b60a-438d-af0d-b9de0a3376fa}, !- Handle
  {7724b2a3-5025-43eb-85d1-1731637f7c5c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {31bbea73-a9f1-4332-94e2-23e8ea549eb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {15483acd-01de-48d0-8eee-2ba6cc485ac0}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {c97c42c5-af28-4269-827f-95dc7d8f9799}, !- Handle
  Coil Heating Electric 17,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5d6861ce-6f03-48e9-989d-4afff5e623e0}, !- Air Inlet Node Name
  {b8c2c21f-a2ae-4606-817d-081eb10542e1}, !- Air Outlet Node Name
  {a4d8d710-8d83-4f83-8e17-5acf6788f946}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {75b7bfbb-5ba5-4aa0-974e-41860cdb3548}, !- Handle
  Coil Cooling DX Single Speed 17 512kBtu/hr 8.39EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.17286450387097,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3c5bed2e-aa01-4600-a7f9-36d5ddca122c}, !- Air Inlet Node Name
  {6d5c49e6-b862-4cb4-a778-776276e1e6d2}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4bcc035c-f53d-4b4b-ad42-c19fb3d1c3d2}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5720a74-8cdd-4081-87d0-ff232642901d}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9e947b9-0530-49e1-849a-4a3a687d96bf}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca624042-3b5a-4275-a5f6-809831438278}, !- Handle
  Curve Quadratic 48,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d5704149-d359-4007-8879-d710b4b4ab47}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {dcefd329-3e88-40d8-9bb4-cc40d99ab84f}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3a9ac901-0837-4eac-9de6-29d026bb39f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3a9ac901-0837-4eac-9de6-29d026bb39f5}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78a01ad8-0ab9-4ab7-b665-dfebe070c7c9}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {dcefd329-3e88-40d8-9bb4-cc40d99ab84f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cd084e05-6705-42de-b9aa-dc9e8b4a5e1f}, !- Mixed Air Node Name
  {8b8b92bc-9d75-47d3-a48d-5821f3eebe21}, !- Outdoor Air Stream Node Name
  {0dd155ad-4cbb-410d-9cc0-257a21660be3}, !- Relief Air Stream Node Name
  {85526f19-c5ec-4a8b-87c2-bda7abcd7023}; !- Return Air Stream Node Name

OS:Node,
  {05aa5493-b77f-4597-870a-1138e3d56f05}, !- Handle
  Node 220,                               !- Name
  ,                                       !- Inlet Port
  {8b8b92bc-9d75-47d3-a48d-5821f3eebe21}; !- Outlet Port

OS:Connection,
  {8b8b92bc-9d75-47d3-a48d-5821f3eebe21}, !- Handle
  {aff27994-b395-48ca-b585-45eb88232ae5}, !- Name
  {05aa5493-b77f-4597-870a-1138e3d56f05}, !- Source Object
  3,                                      !- Outlet Port
  {78a01ad8-0ab9-4ab7-b665-dfebe070c7c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e9725b6-1aa5-44f6-adcc-ba03734a62ec}, !- Handle
  Node 221,                               !- Name
  {0dd155ad-4cbb-410d-9cc0-257a21660be3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dd155ad-4cbb-410d-9cc0-257a21660be3}, !- Handle
  {8c85b56e-2f60-4a96-a042-715cd0f8d37f}, !- Name
  {78a01ad8-0ab9-4ab7-b665-dfebe070c7c9}, !- Source Object
  7,                                      !- Outlet Port
  {9e9725b6-1aa5-44f6-adcc-ba03734a62ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cf223f0-215a-4e68-94de-2a0621a80206}, !- Handle
  Node 222,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f66b5e5a-428e-4b45-990f-8352a36c5f25}, !- Handle
  Node 223,                               !- Name
  {6d5c49e6-b862-4cb4-a778-776276e1e6d2}, !- Inlet Port
  {5d6861ce-6f03-48e9-989d-4afff5e623e0}; !- Outlet Port

OS:Connection,
  {6d5c49e6-b862-4cb4-a778-776276e1e6d2}, !- Handle
  {04ecaa58-91f5-4512-9f8d-6cdd5d439630}, !- Name
  {75b7bfbb-5ba5-4aa0-974e-41860cdb3548}, !- Source Object
  9,                                      !- Outlet Port
  {f66b5e5a-428e-4b45-990f-8352a36c5f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6861ce-6f03-48e9-989d-4afff5e623e0}, !- Handle
  {c764eae2-9059-4a36-bfa6-94d2c2324a82}, !- Name
  {f66b5e5a-428e-4b45-990f-8352a36c5f25}, !- Source Object
  3,                                      !- Outlet Port
  {c97c42c5-af28-4269-827f-95dc7d8f9799}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3df3b577-788a-4380-bc96-ae0260f0ad44}, !- Handle
  Node 224,                               !- Name
  {cd084e05-6705-42de-b9aa-dc9e8b4a5e1f}, !- Inlet Port
  {3c5bed2e-aa01-4600-a7f9-36d5ddca122c}; !- Outlet Port

OS:Connection,
  {85526f19-c5ec-4a8b-87c2-bda7abcd7023}, !- Handle
  {8e2f764f-433f-46b5-ac82-ba0104b1ccc8}, !- Name
  {30bbd7a8-47ed-4598-a131-2f1ecda85995}, !- Source Object
  3,                                      !- Outlet Port
  {78a01ad8-0ab9-4ab7-b665-dfebe070c7c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd084e05-6705-42de-b9aa-dc9e8b4a5e1f}, !- Handle
  {33613441-9f4a-4ff4-b702-64f2d28fbe60}, !- Name
  {78a01ad8-0ab9-4ab7-b665-dfebe070c7c9}, !- Source Object
  5,                                      !- Outlet Port
  {3df3b577-788a-4380-bc96-ae0260f0ad44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5bed2e-aa01-4600-a7f9-36d5ddca122c}, !- Handle
  {be3b122f-eb51-45cb-97ed-8fe0cf05c992}, !- Name
  {3df3b577-788a-4380-bc96-ae0260f0ad44}, !- Source Object
  3,                                      !- Outlet Port
  {75b7bfbb-5ba5-4aa0-974e-41860cdb3548}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9e7f109e-3bd3-4672-8437-742c86272cd3}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Controller List Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Availability Schedule
  {9f95a152-5b2e-4bfe-aa94-2ad76aa88698}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67d0f473-0cec-42a6-9c19-7fd4936017da}, !- Supply Side Inlet Node Name
  {bcb24881-01de-4d46-9e37-1a12e0f1e569}, !- Demand Side Outlet Node Name
  {d509fac9-81e5-49ca-937e-00c0dc529c98}, !- Demand Side Inlet Node A
  {920900ab-8f27-4426-9e58-994467a61663}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b03fb0a2-dac8-40c2-a58d-347a7e1c78ee}, !- Demand Mixer Name
  {a6112ac0-ae3a-4a91-b9ef-5b060d82eb7d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28758fc3-9b8e-422e-a1de-436afc4082c4}, !- Handle
  Node 226,                               !- Name
  {67d0f473-0cec-42a6-9c19-7fd4936017da}, !- Inlet Port
  {5d595f5c-92e1-4acb-8734-ec40d9c03bac}; !- Outlet Port

OS:Node,
  {692658e7-38e2-4ab9-ac73-45ee0f2de4dd}, !- Handle
  Node 227,                               !- Name
  {6ad93923-c7ec-4a8a-9d12-f719c6b9b5ba}, !- Inlet Port
  {920900ab-8f27-4426-9e58-994467a61663}; !- Outlet Port

OS:Connection,
  {67d0f473-0cec-42a6-9c19-7fd4936017da}, !- Handle
  {5e94a624-d998-4f65-88ab-abbb9f165284}, !- Name
  {9e7f109e-3bd3-4672-8437-742c86272cd3}, !- Source Object
  8,                                      !- Outlet Port
  {28758fc3-9b8e-422e-a1de-436afc4082c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920900ab-8f27-4426-9e58-994467a61663}, !- Handle
  {32e1a22e-0f93-4078-b5fb-50d066336eb2}, !- Name
  {692658e7-38e2-4ab9-ac73-45ee0f2de4dd}, !- Source Object
  3,                                      !- Outlet Port
  {9e7f109e-3bd3-4672-8437-742c86272cd3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {84b8545c-d392-43bd-ac9b-7fc9f2a94149}, !- Handle
  Node 228,                               !- Name
  {d509fac9-81e5-49ca-937e-00c0dc529c98}, !- Inlet Port
  {497b9509-2cd3-494a-9d66-12d5f3981108}; !- Outlet Port

OS:Node,
  {ad55c176-5d2c-4354-aaeb-7c9ad3298ab0}, !- Handle
  Node 229,                               !- Name
  {0f6560cc-cba4-4158-93c8-da72d7004c15}, !- Inlet Port
  {bcb24881-01de-4d46-9e37-1a12e0f1e569}; !- Outlet Port

OS:Connection,
  {d509fac9-81e5-49ca-937e-00c0dc529c98}, !- Handle
  {83059d31-4cfc-48d4-bf91-b2745fa10419}, !- Name
  {9e7f109e-3bd3-4672-8437-742c86272cd3}, !- Source Object
  10,                                     !- Outlet Port
  {84b8545c-d392-43bd-ac9b-7fc9f2a94149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb24881-01de-4d46-9e37-1a12e0f1e569}, !- Handle
  {a049d68f-2b4e-4a22-89ef-d293e5c5a64a}, !- Name
  {ad55c176-5d2c-4354-aaeb-7c9ad3298ab0}, !- Source Object
  3,                                      !- Outlet Port
  {9e7f109e-3bd3-4672-8437-742c86272cd3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a6112ac0-ae3a-4a91-b9ef-5b060d82eb7d}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {497b9509-2cd3-494a-9d66-12d5f3981108}, !- Inlet Node Name
  {3b664e4f-72cb-4b35-b8c8-fa9fbabba101}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b03fb0a2-dac8-40c2-a58d-347a7e1c78ee}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {0f6560cc-cba4-4158-93c8-da72d7004c15}, !- Outlet Node Name
  {30fc359d-b54e-494a-8fe5-6bcbacbbe529}; !- Inlet Node Name 1

OS:Connection,
  {497b9509-2cd3-494a-9d66-12d5f3981108}, !- Handle
  {7a7b0bf5-dfd6-41bf-b656-3f7adddbe236}, !- Name
  {84b8545c-d392-43bd-ac9b-7fc9f2a94149}, !- Source Object
  3,                                      !- Outlet Port
  {a6112ac0-ae3a-4a91-b9ef-5b060d82eb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f6560cc-cba4-4158-93c8-da72d7004c15}, !- Handle
  {3eab513c-924d-41f7-979d-1a0ab6cdd5de}, !- Name
  {b03fb0a2-dac8-40c2-a58d-347a7e1c78ee}, !- Source Object
  2,                                      !- Outlet Port
  {ad55c176-5d2c-4354-aaeb-7c9ad3298ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33269d75-af89-4ad9-8e13-038240692ae3}, !- Handle
  {9e7f109e-3bd3-4672-8437-742c86272cd3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9f95a152-5b2e-4bfe-aa94-2ad76aa88698}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {511b5b4d-e32a-432c-a61f-cedbdce6b13f}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {50c26266-3589-46e0-a20d-877ef3d48631}, !- Handle
  Coil Heating Electric 18,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {817637a4-c5b1-4037-98e3-16995964f0dc}, !- Air Inlet Node Name
  {f487258c-ee59-45aa-b704-52bcb6c27fab}, !- Air Outlet Node Name
  {692658e7-38e2-4ab9-ac73-45ee0f2de4dd}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2ab27057-2776-450c-9ca4-c820dc20af6f}, !- Handle
  Coil Cooling DX Single Speed 18 38kBtu/hr 14.0SEER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2874b909-e56d-422a-b331-8731f6011654}, !- Air Inlet Node Name
  {e512ac47-1ce9-4456-a595-dc2212dfa3a6}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4ac03cd1-dba7-4e05-a07d-3366fe60079a}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8ee4241-527d-4651-870f-c9f15a9c41b8}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b361f7dd-84b3-4362-92c7-e11c99348b65}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc9b9633-4027-45d7-80c0-f87a14a9cdea}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {053cc351-be00-446f-8e50-941501ea2c37}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7f6a5974-a2ea-45d5-9262-c19aeea6e323}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7cc7d4ad-c966-4a71-a25f-5cb3a27c721c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7cc7d4ad-c966-4a71-a25f-5cb3a27c721c}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12c20dd5-42b6-4d56-9a1b-f720e906aff5}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {7f6a5974-a2ea-45d5-9262-c19aeea6e323}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {295cb66d-33d1-4140-b33b-6fe8c2abc462}, !- Mixed Air Node Name
  {07017c05-7b3d-4838-a8a7-33d0f3dffd78}, !- Outdoor Air Stream Node Name
  {0ca08051-9d34-4bdd-9ec3-96988f95fc1a}, !- Relief Air Stream Node Name
  {5d595f5c-92e1-4acb-8734-ec40d9c03bac}; !- Return Air Stream Node Name

OS:Node,
  {44bf5826-5253-4dbd-b180-00183bbe6d88}, !- Handle
  Node 231,                               !- Name
  ,                                       !- Inlet Port
  {07017c05-7b3d-4838-a8a7-33d0f3dffd78}; !- Outlet Port

OS:Connection,
  {07017c05-7b3d-4838-a8a7-33d0f3dffd78}, !- Handle
  {d369b3e6-983b-4f99-844e-c176513d7374}, !- Name
  {44bf5826-5253-4dbd-b180-00183bbe6d88}, !- Source Object
  3,                                      !- Outlet Port
  {12c20dd5-42b6-4d56-9a1b-f720e906aff5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7062d201-fe6c-42b6-a861-45b926bb8453}, !- Handle
  Node 232,                               !- Name
  {0ca08051-9d34-4bdd-9ec3-96988f95fc1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ca08051-9d34-4bdd-9ec3-96988f95fc1a}, !- Handle
  {c961fe36-74f1-4c37-b416-de6ada95870c}, !- Name
  {12c20dd5-42b6-4d56-9a1b-f720e906aff5}, !- Source Object
  7,                                      !- Outlet Port
  {7062d201-fe6c-42b6-a861-45b926bb8453}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfdb8660-f1c7-484b-9cce-e7634c4c07a6}, !- Handle
  Node 233,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2407d745-d456-4bc7-a4a9-c9170fa9bb6f}, !- Handle
  Node 234,                               !- Name
  {e512ac47-1ce9-4456-a595-dc2212dfa3a6}, !- Inlet Port
  {817637a4-c5b1-4037-98e3-16995964f0dc}; !- Outlet Port

OS:Connection,
  {e512ac47-1ce9-4456-a595-dc2212dfa3a6}, !- Handle
  {795f531c-2e3c-4520-ac08-2c274acde9ea}, !- Name
  {2ab27057-2776-450c-9ca4-c820dc20af6f}, !- Source Object
  9,                                      !- Outlet Port
  {2407d745-d456-4bc7-a4a9-c9170fa9bb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817637a4-c5b1-4037-98e3-16995964f0dc}, !- Handle
  {45085d84-3f12-4602-8b49-8b42d69ffff7}, !- Name
  {2407d745-d456-4bc7-a4a9-c9170fa9bb6f}, !- Source Object
  3,                                      !- Outlet Port
  {50c26266-3589-46e0-a20d-877ef3d48631}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {440d8bac-ea8c-465f-a824-73fe7b9e29be}, !- Handle
  Node 235,                               !- Name
  {295cb66d-33d1-4140-b33b-6fe8c2abc462}, !- Inlet Port
  {2874b909-e56d-422a-b331-8731f6011654}; !- Outlet Port

OS:Connection,
  {5d595f5c-92e1-4acb-8734-ec40d9c03bac}, !- Handle
  {bed0d3ab-f986-48ab-a510-a7e7c8d9eb94}, !- Name
  {28758fc3-9b8e-422e-a1de-436afc4082c4}, !- Source Object
  3,                                      !- Outlet Port
  {12c20dd5-42b6-4d56-9a1b-f720e906aff5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {295cb66d-33d1-4140-b33b-6fe8c2abc462}, !- Handle
  {ae9f84d9-757e-4b23-a417-1ed5dd710e4b}, !- Name
  {12c20dd5-42b6-4d56-9a1b-f720e906aff5}, !- Source Object
  5,                                      !- Outlet Port
  {440d8bac-ea8c-465f-a824-73fe7b9e29be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2874b909-e56d-422a-b331-8731f6011654}, !- Handle
  {80ade286-e9db-4fcd-8455-11462c19afbf}, !- Name
  {440d8bac-ea8c-465f-a824-73fe7b9e29be}, !- Source Object
  3,                                      !- Outlet Port
  {2ab27057-2776-450c-9ca4-c820dc20af6f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22150bac-496d-4e1e-bcd6-b4a70479912e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Controller List Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Availability Schedule
  {465bb638-59c7-4aaf-a99c-9305158d0d7d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {69931f59-494b-4b96-9341-af871f5a0819}, !- Supply Side Inlet Node Name
  {c2451874-f4f5-407a-bb89-a1da78ec23f7}, !- Demand Side Outlet Node Name
  {00fda93a-a8d5-4948-88c6-b19d0413ec47}, !- Demand Side Inlet Node A
  {f5014548-2aa3-4fd3-951f-58999ee2b2ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1fb91609-2e70-4220-888c-b555861fbac5}, !- Demand Mixer Name
  {0d025703-7a89-4b27-9885-7b7a76f6406a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {302d1ef8-5345-422a-86b2-f303d63bd31a}, !- Handle
  Node 237,                               !- Name
  {69931f59-494b-4b96-9341-af871f5a0819}, !- Inlet Port
  {632948c3-e337-4bc8-990b-af83555e578f}; !- Outlet Port

OS:Node,
  {70d99c12-b36c-4f4d-b3d7-0ac47c029b3c}, !- Handle
  Node 238,                               !- Name
  {c77cd3e2-bb41-4aad-af6c-25a9c866ddd9}, !- Inlet Port
  {f5014548-2aa3-4fd3-951f-58999ee2b2ca}; !- Outlet Port

OS:Connection,
  {69931f59-494b-4b96-9341-af871f5a0819}, !- Handle
  {a8b260e9-a1fa-4f77-b327-698cd88c31ed}, !- Name
  {22150bac-496d-4e1e-bcd6-b4a70479912e}, !- Source Object
  8,                                      !- Outlet Port
  {302d1ef8-5345-422a-86b2-f303d63bd31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5014548-2aa3-4fd3-951f-58999ee2b2ca}, !- Handle
  {deb24c21-c0a1-4592-af00-09dfa792bc7c}, !- Name
  {70d99c12-b36c-4f4d-b3d7-0ac47c029b3c}, !- Source Object
  3,                                      !- Outlet Port
  {22150bac-496d-4e1e-bcd6-b4a70479912e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e5e01d73-528b-4634-ae89-b8d3abd2c91d}, !- Handle
  Node 239,                               !- Name
  {00fda93a-a8d5-4948-88c6-b19d0413ec47}, !- Inlet Port
  {6cbe05e7-e3e8-496c-b656-f772cfea4f2f}; !- Outlet Port

OS:Node,
  {32f54eec-d526-4e30-b16b-9a13dd25fc06}, !- Handle
  Node 240,                               !- Name
  {a9c33ba5-25af-47ec-882a-5adbeac26775}, !- Inlet Port
  {c2451874-f4f5-407a-bb89-a1da78ec23f7}; !- Outlet Port

OS:Connection,
  {00fda93a-a8d5-4948-88c6-b19d0413ec47}, !- Handle
  {b0eecd8a-c48b-4486-82de-ae0f09b9e773}, !- Name
  {22150bac-496d-4e1e-bcd6-b4a70479912e}, !- Source Object
  10,                                     !- Outlet Port
  {e5e01d73-528b-4634-ae89-b8d3abd2c91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2451874-f4f5-407a-bb89-a1da78ec23f7}, !- Handle
  {cbc5dbc9-a3b9-4a97-928f-35f289809c4d}, !- Name
  {32f54eec-d526-4e30-b16b-9a13dd25fc06}, !- Source Object
  3,                                      !- Outlet Port
  {22150bac-496d-4e1e-bcd6-b4a70479912e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d025703-7a89-4b27-9885-7b7a76f6406a}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {6cbe05e7-e3e8-496c-b656-f772cfea4f2f}, !- Inlet Node Name
  {72cd464f-babc-4266-8a0a-b1293af15cdf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1fb91609-2e70-4220-888c-b555861fbac5}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {a9c33ba5-25af-47ec-882a-5adbeac26775}, !- Outlet Node Name
  {9cb5c8c9-fe7d-490a-92bf-bcc13aaf712d}; !- Inlet Node Name 1

OS:Connection,
  {6cbe05e7-e3e8-496c-b656-f772cfea4f2f}, !- Handle
  {46d6aeb4-2ffc-4e78-bf48-3ab9d11041ca}, !- Name
  {e5e01d73-528b-4634-ae89-b8d3abd2c91d}, !- Source Object
  3,                                      !- Outlet Port
  {0d025703-7a89-4b27-9885-7b7a76f6406a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c33ba5-25af-47ec-882a-5adbeac26775}, !- Handle
  {8bc892e5-7a59-4d0c-9851-c0d20a572902}, !- Name
  {1fb91609-2e70-4220-888c-b555861fbac5}, !- Source Object
  2,                                      !- Outlet Port
  {32f54eec-d526-4e30-b16b-9a13dd25fc06}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5da4c840-62c3-4718-8ffc-f1d748560312}, !- Handle
  {22150bac-496d-4e1e-bcd6-b4a70479912e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {465bb638-59c7-4aaf-a99c-9305158d0d7d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {3eb9bace-be25-48ca-9d09-ad3ffa559e5a}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {2bb3b156-fb5f-4d7d-8f73-eafe715d3a18}, !- Handle
  Coil Heating Electric 19,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d2801de7-1131-4b6a-a081-bd23fd875bc1}, !- Air Inlet Node Name
  {aa47af69-d46f-4eb2-8a24-b07eab2cb504}, !- Air Outlet Node Name
  {70d99c12-b36c-4f4d-b3d7-0ac47c029b3c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f5261a7c-5197-4149-8eb5-ba3bf73e9ee7}, !- Handle
  Coil Cooling DX Single Speed 19 120kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27946778990782,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4d16c62e-6de6-405a-9c63-b60d167f5ef0}, !- Air Inlet Node Name
  {97a6a8f2-c6f3-41eb-b36c-32a9fce854ec}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5338fdaf-26d4-4afc-92e0-fbc643592207}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f7af167-2513-4212-a9e1-e30dfe12da83}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c79146cf-c009-4504-ac01-a47e65d8445e}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {299aa438-4fa3-4125-83a6-777c38f5c648}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c261078f-4456-4dca-bd93-9d8315ef0add}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {21542f15-e4ab-44a1-9077-6bd10d663bae}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ff95960-695d-4242-acdf-e7053ed1309c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ff95960-695d-4242-acdf-e7053ed1309c}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {08351326-5023-4580-a3c1-4438c2a7154b}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {21542f15-e4ab-44a1-9077-6bd10d663bae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ba3d0eec-cede-4538-b901-802692ba274a}, !- Mixed Air Node Name
  {56c3fb13-758a-4768-b0f3-75e702bd7951}, !- Outdoor Air Stream Node Name
  {e27ba72f-e2e2-4371-b10c-c9760d1ae957}, !- Relief Air Stream Node Name
  {632948c3-e337-4bc8-990b-af83555e578f}; !- Return Air Stream Node Name

OS:Node,
  {55388a51-cd3c-406c-aeee-53ce45b2f18e}, !- Handle
  Node 242,                               !- Name
  ,                                       !- Inlet Port
  {56c3fb13-758a-4768-b0f3-75e702bd7951}; !- Outlet Port

OS:Connection,
  {56c3fb13-758a-4768-b0f3-75e702bd7951}, !- Handle
  {57780ec0-61e1-40f2-a1b5-6c3706560fc3}, !- Name
  {55388a51-cd3c-406c-aeee-53ce45b2f18e}, !- Source Object
  3,                                      !- Outlet Port
  {08351326-5023-4580-a3c1-4438c2a7154b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d04a06e5-4e24-49e6-ab5b-4caa1922b9d6}, !- Handle
  Node 243,                               !- Name
  {e27ba72f-e2e2-4371-b10c-c9760d1ae957}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e27ba72f-e2e2-4371-b10c-c9760d1ae957}, !- Handle
  {49522980-e529-471a-a558-ac49d360c702}, !- Name
  {08351326-5023-4580-a3c1-4438c2a7154b}, !- Source Object
  7,                                      !- Outlet Port
  {d04a06e5-4e24-49e6-ab5b-4caa1922b9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {566bfc9b-32b2-4554-a939-cbfd2bfd1d1b}, !- Handle
  Node 244,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f6580828-8c76-4dd5-805d-68320ceb5afa}, !- Handle
  Node 245,                               !- Name
  {97a6a8f2-c6f3-41eb-b36c-32a9fce854ec}, !- Inlet Port
  {d2801de7-1131-4b6a-a081-bd23fd875bc1}; !- Outlet Port

OS:Connection,
  {97a6a8f2-c6f3-41eb-b36c-32a9fce854ec}, !- Handle
  {f16f481a-505d-4361-ad37-26e4127edb15}, !- Name
  {f5261a7c-5197-4149-8eb5-ba3bf73e9ee7}, !- Source Object
  9,                                      !- Outlet Port
  {f6580828-8c76-4dd5-805d-68320ceb5afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2801de7-1131-4b6a-a081-bd23fd875bc1}, !- Handle
  {3168de3f-2e33-4222-97d4-42a6df325bd3}, !- Name
  {f6580828-8c76-4dd5-805d-68320ceb5afa}, !- Source Object
  3,                                      !- Outlet Port
  {2bb3b156-fb5f-4d7d-8f73-eafe715d3a18}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {abf8339b-df4d-4765-96a6-7b0fd2bd154d}, !- Handle
  Node 246,                               !- Name
  {ba3d0eec-cede-4538-b901-802692ba274a}, !- Inlet Port
  {4d16c62e-6de6-405a-9c63-b60d167f5ef0}; !- Outlet Port

OS:Connection,
  {632948c3-e337-4bc8-990b-af83555e578f}, !- Handle
  {6f41fa45-6bb1-417f-96b9-719fbfbc0a46}, !- Name
  {302d1ef8-5345-422a-86b2-f303d63bd31a}, !- Source Object
  3,                                      !- Outlet Port
  {08351326-5023-4580-a3c1-4438c2a7154b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba3d0eec-cede-4538-b901-802692ba274a}, !- Handle
  {75ebcf90-8124-4c4d-8dfd-91953075e2af}, !- Name
  {08351326-5023-4580-a3c1-4438c2a7154b}, !- Source Object
  5,                                      !- Outlet Port
  {abf8339b-df4d-4765-96a6-7b0fd2bd154d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d16c62e-6de6-405a-9c63-b60d167f5ef0}, !- Handle
  {9aeedc62-1013-4715-bb9e-0cde19e599c4}, !- Name
  {abf8339b-df4d-4765-96a6-7b0fd2bd154d}, !- Source Object
  3,                                      !- Outlet Port
  {f5261a7c-5197-4149-8eb5-ba3bf73e9ee7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9cbbbdf0-753a-40b4-9581-88cae356d252}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Availability Schedule
  {92c4e8cc-0bd6-4878-816b-4284453ff502}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2e0d6f5-7c9c-4b23-b529-a4367383ccb9}, !- Supply Side Inlet Node Name
  {482354eb-d15e-4627-8040-da514f3cc6b0}, !- Demand Side Outlet Node Name
  {a70dbe14-7fb7-4f17-abbb-a995f9082ffb}, !- Demand Side Inlet Node A
  {1471fe3a-c445-4bf5-ae11-ac5f05c7530e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1c0f6e05-6833-4a27-b2fc-3e100ccbad99}, !- Demand Mixer Name
  {03fcf449-4533-46a8-ab32-4911c128d45d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7d115c1-23bb-4443-8673-b6da80419b96}, !- Handle
  Node 248,                               !- Name
  {c2e0d6f5-7c9c-4b23-b529-a4367383ccb9}, !- Inlet Port
  {78cd23a6-fe54-41cb-a1ce-98e811aaa77e}; !- Outlet Port

OS:Node,
  {2c2677e3-1d52-49b9-829e-2b5dfa1dcbda}, !- Handle
  Node 249,                               !- Name
  {8059e8b7-b6f4-4f5a-a10d-38475017aa04}, !- Inlet Port
  {1471fe3a-c445-4bf5-ae11-ac5f05c7530e}; !- Outlet Port

OS:Connection,
  {c2e0d6f5-7c9c-4b23-b529-a4367383ccb9}, !- Handle
  {691b5394-0ed1-4c38-b349-d8936775ca05}, !- Name
  {9cbbbdf0-753a-40b4-9581-88cae356d252}, !- Source Object
  8,                                      !- Outlet Port
  {b7d115c1-23bb-4443-8673-b6da80419b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1471fe3a-c445-4bf5-ae11-ac5f05c7530e}, !- Handle
  {6c27e33a-8705-4d71-9648-60d1789ed714}, !- Name
  {2c2677e3-1d52-49b9-829e-2b5dfa1dcbda}, !- Source Object
  3,                                      !- Outlet Port
  {9cbbbdf0-753a-40b4-9581-88cae356d252}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9c85c1ca-3eec-4bcc-820c-2ac5719e9366}, !- Handle
  Node 250,                               !- Name
  {a70dbe14-7fb7-4f17-abbb-a995f9082ffb}, !- Inlet Port
  {b8d47812-f53e-4c71-869a-ff1807177c1a}; !- Outlet Port

OS:Node,
  {0721c148-fbc0-4bee-8b86-78ed066dff24}, !- Handle
  Node 251,                               !- Name
  {99762553-131c-445e-add0-f017b75d1456}, !- Inlet Port
  {482354eb-d15e-4627-8040-da514f3cc6b0}; !- Outlet Port

OS:Connection,
  {a70dbe14-7fb7-4f17-abbb-a995f9082ffb}, !- Handle
  {ffa954a5-9dd1-4e1e-b8c1-4175a347a9c0}, !- Name
  {9cbbbdf0-753a-40b4-9581-88cae356d252}, !- Source Object
  10,                                     !- Outlet Port
  {9c85c1ca-3eec-4bcc-820c-2ac5719e9366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482354eb-d15e-4627-8040-da514f3cc6b0}, !- Handle
  {f119517d-af50-437f-b0a1-b06d616f1d77}, !- Name
  {0721c148-fbc0-4bee-8b86-78ed066dff24}, !- Source Object
  3,                                      !- Outlet Port
  {9cbbbdf0-753a-40b4-9581-88cae356d252}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03fcf449-4533-46a8-ab32-4911c128d45d}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {b8d47812-f53e-4c71-869a-ff1807177c1a}, !- Inlet Node Name
  {8c5e9d9f-3c66-4ea0-bb93-74c1a7a104d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1c0f6e05-6833-4a27-b2fc-3e100ccbad99}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {99762553-131c-445e-add0-f017b75d1456}, !- Outlet Node Name
  {daa28c0b-44e4-4f30-8af2-efb35b17c156}; !- Inlet Node Name 1

OS:Connection,
  {b8d47812-f53e-4c71-869a-ff1807177c1a}, !- Handle
  {15611051-4e51-4ce6-9b9e-013e50afd4a2}, !- Name
  {9c85c1ca-3eec-4bcc-820c-2ac5719e9366}, !- Source Object
  3,                                      !- Outlet Port
  {03fcf449-4533-46a8-ab32-4911c128d45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99762553-131c-445e-add0-f017b75d1456}, !- Handle
  {861833ab-d9ed-4804-988c-294bb7eba25b}, !- Name
  {1c0f6e05-6833-4a27-b2fc-3e100ccbad99}, !- Source Object
  2,                                      !- Outlet Port
  {0721c148-fbc0-4bee-8b86-78ed066dff24}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e3528c8-c79c-4733-8e61-faef57490947}, !- Handle
  {9cbbbdf0-753a-40b4-9581-88cae356d252}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {92c4e8cc-0bd6-4878-816b-4284453ff502}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {a5513421-917a-4c28-b7d5-7c6a29901252}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {8ab2bd38-1190-451b-b8c1-d146e4b8febf}, !- Handle
  Coil Heating Electric 20,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {35c7bbbf-3eb8-42c9-9f15-0d5cba65de33}, !- Air Inlet Node Name
  {52e28227-6f08-4fb8-88b8-b15bb0a8759d}, !- Air Outlet Node Name
  {2c2677e3-1d52-49b9-829e-2b5dfa1dcbda}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a8e69ec3-46c5-4a5f-8ff7-cb7b76dc5258}, !- Handle
  Coil Cooling DX Single Speed 20 78kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.24819880004973,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {02070346-4c34-48b2-961a-2d8efcab4894}, !- Air Inlet Node Name
  {80be0cb3-3a10-4ec8-8119-f3e04a11e11b}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {92de30fc-cfaf-4433-9663-faaaafd05b34}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcc26d86-7f58-4cbd-983e-07d5ffc0a9d9}, !- Handle
  Curve Quadratic 56,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a36278cb-4649-42ca-a558-afd34f68e02c}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {726fc97f-0df0-4e00-b422-d0523be453e7}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {134824a8-a789-452e-b972-4493dd29bf68}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9f5ef5d7-e36c-4f21-8ed6-e360870fcf02}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0f30cfad-026b-4dfb-aa03-241f0fa594f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0f30cfad-026b-4dfb-aa03-241f0fa594f8}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a973364-781d-4363-b1a4-e56b7c22fa95}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {9f5ef5d7-e36c-4f21-8ed6-e360870fcf02}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {80d60e17-eda6-41b1-acbe-247d233dab65}, !- Mixed Air Node Name
  {67cd586f-10de-4e23-94de-8b10e5614637}, !- Outdoor Air Stream Node Name
  {958264bd-ecab-42b7-8627-7db314ded9f8}, !- Relief Air Stream Node Name
  {78cd23a6-fe54-41cb-a1ce-98e811aaa77e}; !- Return Air Stream Node Name

OS:Node,
  {77f76c39-34bb-46ff-b30a-24dda953e941}, !- Handle
  Node 253,                               !- Name
  ,                                       !- Inlet Port
  {2a03fffc-8b47-45e9-83a0-4cad56b2b5cd}; !- Outlet Port

OS:Node,
  {420ba033-73d3-4348-b26c-3c6c96e4ceab}, !- Handle
  Node 254,                               !- Name
  {6099c2dc-089a-4b48-89ae-7ad33584c4db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {bf1ead20-7f14-41a2-ac28-dd01fcdb61c7}, !- Handle
  Node 255,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c099c2e1-e902-49f4-88d7-533c478524ef}, !- Handle
  Node 256,                               !- Name
  {80be0cb3-3a10-4ec8-8119-f3e04a11e11b}, !- Inlet Port
  {35c7bbbf-3eb8-42c9-9f15-0d5cba65de33}; !- Outlet Port

OS:Connection,
  {80be0cb3-3a10-4ec8-8119-f3e04a11e11b}, !- Handle
  {6af09baa-4663-40f8-9245-553bd31ff0c2}, !- Name
  {a8e69ec3-46c5-4a5f-8ff7-cb7b76dc5258}, !- Source Object
  9,                                      !- Outlet Port
  {c099c2e1-e902-49f4-88d7-533c478524ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c7bbbf-3eb8-42c9-9f15-0d5cba65de33}, !- Handle
  {b154f32b-3745-474f-b451-5ecb9b2e8dd4}, !- Name
  {c099c2e1-e902-49f4-88d7-533c478524ef}, !- Source Object
  3,                                      !- Outlet Port
  {8ab2bd38-1190-451b-b8c1-d146e4b8febf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fff7ba63-a255-4432-8dde-b0647c814247}, !- Handle
  Node 257,                               !- Name
  {80d60e17-eda6-41b1-acbe-247d233dab65}, !- Inlet Port
  {02070346-4c34-48b2-961a-2d8efcab4894}; !- Outlet Port

OS:Connection,
  {78cd23a6-fe54-41cb-a1ce-98e811aaa77e}, !- Handle
  {1d60af02-7f6d-4d24-8c9a-0a347e1d8fc4}, !- Name
  {b7d115c1-23bb-4443-8673-b6da80419b96}, !- Source Object
  3,                                      !- Outlet Port
  {5a973364-781d-4363-b1a4-e56b7c22fa95}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {80d60e17-eda6-41b1-acbe-247d233dab65}, !- Handle
  {08d49ea4-ab8a-4248-a124-904f3e932fe9}, !- Name
  {5a973364-781d-4363-b1a4-e56b7c22fa95}, !- Source Object
  5,                                      !- Outlet Port
  {fff7ba63-a255-4432-8dde-b0647c814247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02070346-4c34-48b2-961a-2d8efcab4894}, !- Handle
  {1454a53b-d4bf-464c-af75-0f11f6f2386d}, !- Name
  {fff7ba63-a255-4432-8dde-b0647c814247}, !- Source Object
  3,                                      !- Outlet Port
  {a8e69ec3-46c5-4a5f-8ff7-cb7b76dc5258}, !- Target Object
  8;                                      !- Inlet Port

OS:Rendering:Color,
  {2d7c9e29-7a7f-41a6-8d3a-c8f5f104edea}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ec7f5592-c9c4-4f87-a78c-49c83d2a780d}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c4afc3a-97cd-4223-96a4-8a27a9540d6d}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a67035e0-beeb-4048-b780-eba7378468f8}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {396683c4-6112-46bc-aa87-64877f79954f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf59a69c-06a3-4e27-bd7e-956cacf4d0d1}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c1e37d6-acfb-48cb-9cf8-eb9213f7f524}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cf1fcd7-1ff3-4358-96c4-dab4bfebe6ed}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d912e596-2d61-4421-bf76-20b1a9df88ff}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2511f6f7-a17f-4fdd-bdb6-a6643e4fa533}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {864dcc9b-af69-4a20-94cd-7ffa93829715}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b29d21a7-1e05-4e5e-a342-17b16d2888d3}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9cb53159-5ee5-4358-9ac8-0f8b08aff223}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8857e3af-6292-4b2e-9a53-9d9e98a096e5}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {855781d1-3e36-4062-909d-a5cdacd0af83}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {843560f8-acff-4124-9ec1-691b915e748a}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2c4430c9-ad75-4abc-8837-581665b7ed7b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcf4b373-221b-4f26-803d-d675d7ba57c3}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {159fae8e-3192-44f6-9782-2b7aa7b398ff}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ffe7d5a2-9252-4fac-8005-22cab7486014}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f79f1c18-46e7-42a0-9a03-058b8f2456df}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d89bc9bc-0768-4dc0-98e2-01b09ebc040c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {16acc3de-947a-4fee-9405-8ba62268b0b1}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {112f4319-058e-4f99-ac6f-8e508033ec52}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0078cb0b-0ed1-488e-ae50-056629233542}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaa0738c-a161-41a6-8e1b-f207a2d33c50}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6e615d3-3ed7-48fd-99d3-5d7a896431fd}, !- Handle
  Space Function Audience seating area permanent - auditorium 1, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6c08da9-767f-4af4-945a-470f4f5c9e73}, !- Handle
  Space Function Classroom/Lecture hall/Training room other 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {432e22f6-1edb-4d92-be78-e40a636aabb3}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3559d06d-eafe-4529-9dbb-0f29d0468d19}, !- Handle
  Space Function Corridor/Transition area other-sch-D 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18059bd8-9114-42ec-812f-e3b6c0b0a4c3}, !- Handle
  Space Function Electrical/Mechanical room-sch-D 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {90992d3f-fde0-4974-a359-e647c0c91fda}, !- Handle
  Space Function Food preparation area 1, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d9111ac-a5b6-4422-a71f-acfc44f2c8c1}, !- Handle
  Space Function Gymnasium/Fitness centre playing area 1, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3a7a6831-a726-45e7-b716-79d9bb81191e}, !- Handle
  Space Function Library reading area 1,  !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2fbc6e8-7951-44f0-b71c-80ebe09e5631}, !- Handle
  Space Function Lobby - other 2,         !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {902f5e5f-d16f-446f-a6a9-7bc7769acb3e}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c968a70-7d73-4c44-8ba4-c50f7f3b1303}, !- Handle
  Space Function Washroom - other-sch-D 1, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:PlantLoop,
  {2a30f98b-138b-4776-bae0-460836dfd1cc}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a5553086-1686-461f-af8b-46107a5f07b5}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {da4e89cd-a04a-4b13-b2e4-f8a7fe2927de}, !- Plant Side Inlet Node Name
  {611384e0-45fc-4669-a77e-8013ab134869}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c7a6edc1-230b-4eb3-a119-76b44dcd1477}, !- Demand Side Inlet Node Name
  {e7876c89-7d69-4898-85a4-6d9a49576746}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e3c65d5a-a344-4b06-a79d-bfef8342ed5d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Demand Mixer Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Demand Splitter Name
  {ed85f9ef-1e85-4395-8f4a-e1d341b85dab}, !- Supply Mixer Name
  {ecc2a629-1439-4310-9afd-17d908f598ee}; !- Supply Splitter Name

OS:Sizing:Plant,
  {5da8cf8c-e198-4e1b-8638-c4503dabb19d}, !- Handle
  {2a30f98b-138b-4776-bae0-460836dfd1cc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e2c1f645-117d-4de1-ad81-23cdecb36bc0}, !- Handle
  Node 259,                               !- Name
  {da4e89cd-a04a-4b13-b2e4-f8a7fe2927de}, !- Inlet Port
  {3195b860-d69e-4f2c-80ae-22001f7305dd}; !- Outlet Port

OS:Node,
  {a5553086-1686-461f-af8b-46107a5f07b5}, !- Handle
  Node 260,                               !- Name
  {028ad2f5-ff1d-4a68-ba75-77789fce424a}, !- Inlet Port
  {611384e0-45fc-4669-a77e-8013ab134869}; !- Outlet Port

OS:Node,
  {5db7b031-2fdb-47cc-871a-21a999a8801e}, !- Handle
  Node 261,                               !- Name
  {0d514866-4733-4779-b4ea-f712089a6522}, !- Inlet Port
  {d9be0dbd-61d9-45fd-bee2-db82fc67b97d}; !- Outlet Port

OS:Connector:Mixer,
  {ed85f9ef-1e85-4395-8f4a-e1d341b85dab}, !- Handle
  Connector Mixer 1,                      !- Name
  {4e026a0e-7e26-4141-846a-98461ec5ca4c}, !- Outlet Branch Name
  {983872b7-79e6-4733-9dbe-c139c00509c4}, !- Inlet Branch Name 1
  {00f62a06-c86a-49b1-ba1f-df3d498f9373}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ecc2a629-1439-4310-9afd-17d908f598ee}, !- Handle
  Connector Splitter 1,                   !- Name
  {8b4c5ee0-a15e-49bc-8bdb-e5a83e662519}, !- Inlet Branch Name
  {0d514866-4733-4779-b4ea-f712089a6522}, !- Outlet Branch Name 1
  {145b746d-9f2d-4603-bf49-9a8c0fcd3887}; !- Outlet Branch Name 2

OS:Connection,
  {da4e89cd-a04a-4b13-b2e4-f8a7fe2927de}, !- Handle
  {b822da83-bff8-4cd1-b8f3-105b36488faf}, !- Name
  {2a30f98b-138b-4776-bae0-460836dfd1cc}, !- Source Object
  14,                                     !- Outlet Port
  {e2c1f645-117d-4de1-ad81-23cdecb36bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d514866-4733-4779-b4ea-f712089a6522}, !- Handle
  {33a4a237-a3a8-4102-b32b-17356694445c}, !- Name
  {ecc2a629-1439-4310-9afd-17d908f598ee}, !- Source Object
  3,                                      !- Outlet Port
  {5db7b031-2fdb-47cc-871a-21a999a8801e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611384e0-45fc-4669-a77e-8013ab134869}, !- Handle
  {88b71a7f-bbc1-4013-8495-f1f7a074e839}, !- Name
  {a5553086-1686-461f-af8b-46107a5f07b5}, !- Source Object
  3,                                      !- Outlet Port
  {2a30f98b-138b-4776-bae0-460836dfd1cc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {da5d5e22-8d8d-4ca0-8b00-f2314db773de}, !- Handle
  Node 262,                               !- Name
  {c7a6edc1-230b-4eb3-a119-76b44dcd1477}, !- Inlet Port
  {a351f654-4bce-4ed4-ae88-06b61e0fa42a}; !- Outlet Port

OS:Node,
  {2f711b7f-25d4-415b-b9cd-eac7e390e3b9}, !- Handle
  Node 263,                               !- Name
  {624e0bce-2c1f-48f0-bee4-c14a5526b10e}, !- Inlet Port
  {e7876c89-7d69-4898-85a4-6d9a49576746}; !- Outlet Port

OS:Node,
  {9c10fcff-e3d9-4d28-8693-8fd598d42ce1}, !- Handle
  Node 264,                               !- Name
  {75329a1a-a134-4a2e-ba78-a4b3778895de}, !- Inlet Port
  {6f6b64aa-f6cb-4bc2-98d7-25b29a49baa8}; !- Outlet Port

OS:Connector:Mixer,
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Handle
  Connector Mixer 2,                      !- Name
  {68cd0691-1c2e-4134-a4d5-99471e48c064}, !- Outlet Branch Name
  {527e5400-5c06-47ae-af7f-afc1b09b2a78}, !- Inlet Branch Name 1
  {7db13a17-a530-4083-80d6-a89aa06a9f96}, !- Inlet Branch Name 2
  {7602db04-f402-44c5-a8c2-0803c7325e66}, !- Inlet Branch Name 3
  {c9f39f68-c924-4493-ad5d-fd6f72f456fa}, !- Inlet Branch Name 4
  {a4e1fe83-c165-4613-b9c6-461853873908}, !- Inlet Branch Name 5
  {a711cb16-8afe-4c40-bcea-4badefe846c4}, !- Inlet Branch Name 6
  {b704323b-ce57-4de4-80e8-ca6666b6ca31}, !- Inlet Branch Name 7
  {620ba883-3e31-408e-8e96-adc7db271c91}, !- Inlet Branch Name 8
  {312de634-0125-4377-b04a-b6b405776ee9}, !- Inlet Branch Name 9
  {cbadd347-b88f-466a-9fac-f275e92562e4}, !- Inlet Branch Name 10
  {31bc0369-ea63-4040-811b-1f3aed05093b}, !- Inlet Branch Name 11
  {ee817986-36b4-400b-b1a4-e216dc3afe57}, !- Inlet Branch Name 12
  {5f953adf-971b-40b0-bd4f-3e0143408929}, !- Inlet Branch Name 13
  {b33d5365-58db-4133-beeb-32a83eb016e9}, !- Inlet Branch Name 14
  {90a3e0f0-40ff-4831-b623-d556b6fcf668}, !- Inlet Branch Name 15
  {4e076823-eb73-478b-9982-522be45e374b}, !- Inlet Branch Name 16
  {30227750-28c1-4cba-92fd-3728497e2bfe}, !- Inlet Branch Name 17
  {4e0be2e9-b5aa-42c5-8f88-9abb4ef47f1c}, !- Inlet Branch Name 18
  {8c590482-060b-4830-8b8f-f7514da00a50}, !- Inlet Branch Name 19
  {7cb385f7-583e-438e-bfe1-8409e5cf9386}, !- Inlet Branch Name 20
  {f9c8eafd-2c8b-4e52-8a63-32e614a1753b}, !- Inlet Branch Name 21
  {0d663be3-65e0-4b59-8c10-0d9f1a243ba3}, !- Inlet Branch Name 22
  {2a59cb5e-afc6-4002-9a22-48768f118eff}, !- Inlet Branch Name 23
  {a44a0ff9-28f9-4251-8f41-27f6d41bb710}, !- Inlet Branch Name 24
  {45b27ddd-fae4-4f8d-baf0-855973eca1c7}, !- Inlet Branch Name 25
  {cdbb5e08-a4d6-445a-a7af-17c8d84b9bcd}, !- Inlet Branch Name 26
  {9d57ac8d-6cd8-444d-8328-573cfc12ca2f}, !- Inlet Branch Name 27
  {7fe8322b-261b-4b64-b569-6c9be1906877}, !- Inlet Branch Name 28
  {18b65476-fc74-44fc-9678-4b4495592fea}, !- Inlet Branch Name 29
  {77f6b7f6-2ec5-48db-9498-4ed8958c7b6d}, !- Inlet Branch Name 30
  {6b565d5d-55c1-4a8a-a0e3-42e69c4ded99}, !- Inlet Branch Name 31
  {560ad186-e4c9-422d-8d39-e567d1fc19b5}, !- Inlet Branch Name 32
  {49b5ac99-1f05-45e4-875b-ff94f50b0dbc}; !- Inlet Branch Name 33

OS:Connector:Splitter,
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Handle
  Connector Splitter 2,                   !- Name
  {93daf710-744f-4e76-ad36-745befac9004}, !- Inlet Branch Name
  {75329a1a-a134-4a2e-ba78-a4b3778895de}, !- Outlet Branch Name 1
  {03ff4d15-70be-40d5-9a24-0d6a78be1b14}, !- Outlet Branch Name 2
  {aa9c21f7-8ff0-40c8-981e-ca4df796ffb5}, !- Outlet Branch Name 3
  {1ecfbccc-b6e4-4762-a764-3bd77dc24aff}, !- Outlet Branch Name 4
  {9e285a1f-4405-4e64-881b-d71cfd4ea899}, !- Outlet Branch Name 5
  {8bc04315-8748-44dd-a2eb-2253ebc2fbf5}, !- Outlet Branch Name 6
  {f1825ed2-092b-4024-a4ff-71853fbf1e07}, !- Outlet Branch Name 7
  {0f738b97-87b2-4415-91ec-99f13cf71ccb}, !- Outlet Branch Name 8
  {9c145e0e-0c61-4165-8250-c03f0dfd92e9}, !- Outlet Branch Name 9
  {440e6734-5e66-47c1-bd8f-0d47922bab0d}, !- Outlet Branch Name 10
  {33df07ea-194e-4122-850f-3cf5f40c2232}, !- Outlet Branch Name 11
  {f66cdd43-d30c-4010-93f6-ad6f15e4b110}, !- Outlet Branch Name 12
  {1d167af3-854a-43df-85b6-839b245f271d}, !- Outlet Branch Name 13
  {12ab2960-32e3-47d0-8d19-6061558453be}, !- Outlet Branch Name 14
  {984b7b08-610e-42a4-9b5e-6a9cb077c2a3}, !- Outlet Branch Name 15
  {f980dac3-4dc5-4c6c-acfc-3c3292b38d44}, !- Outlet Branch Name 16
  {dd12f0b0-3835-4d1c-9d72-cb636dedc676}, !- Outlet Branch Name 17
  {9b66b639-a8dc-48e8-abeb-4b3b432009f6}, !- Outlet Branch Name 18
  {d8bbf38a-0473-4454-a16b-1dd0df04b8c3}, !- Outlet Branch Name 19
  {637c8105-3454-4f86-ba6c-86799ec181c3}, !- Outlet Branch Name 20
  {edc73db1-24ff-46ea-978c-a90bfb35b130}, !- Outlet Branch Name 21
  {fc59cfae-13e1-46d3-a7d6-ae17bdd22365}, !- Outlet Branch Name 22
  {33496f51-57d2-4d9d-8d7e-e19f29aac172}, !- Outlet Branch Name 23
  {f9abdf17-3efe-438f-80c3-d8640bb2e2aa}, !- Outlet Branch Name 24
  {e01280d7-eca5-4339-8948-cca29f3efbdf}, !- Outlet Branch Name 25
  {ac66b480-2c57-4f64-9fd1-0e5cd5b27fca}, !- Outlet Branch Name 26
  {32f4e20b-f52f-4d1c-95cb-d6077cf85256}, !- Outlet Branch Name 27
  {e5387aa3-4003-449b-83c3-d2be6101d5d6}, !- Outlet Branch Name 28
  {eff6cbd8-9357-4067-85b6-2513a64f36b5}, !- Outlet Branch Name 29
  {72f10145-1ffd-4fc8-8d24-4bbc8407b280}, !- Outlet Branch Name 30
  {bb8a312d-e11f-4cb2-b32f-a8b4d9ce4d0a}, !- Outlet Branch Name 31
  {4974b817-dca2-487f-8c4d-a8123084e7d9}, !- Outlet Branch Name 32
  {ae177dd2-98f5-4bde-9271-7066f4b2a31f}; !- Outlet Branch Name 33

OS:Connection,
  {c7a6edc1-230b-4eb3-a119-76b44dcd1477}, !- Handle
  {18c8deb9-096f-44ba-8693-600b1420a78b}, !- Name
  {2a30f98b-138b-4776-bae0-460836dfd1cc}, !- Source Object
  17,                                     !- Outlet Port
  {da5d5e22-8d8d-4ca0-8b00-f2314db773de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75329a1a-a134-4a2e-ba78-a4b3778895de}, !- Handle
  {170a6d7f-da89-4293-9493-0305e515ec2f}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  3,                                      !- Outlet Port
  {9c10fcff-e3d9-4d28-8693-8fd598d42ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7876c89-7d69-4898-85a4-6d9a49576746}, !- Handle
  {4f7146e6-af17-4075-9b96-d5f181358d00}, !- Name
  {2f711b7f-25d4-415b-b9cd-eac7e390e3b9}, !- Source Object
  3,                                      !- Outlet Port
  {2a30f98b-138b-4776-bae0-460836dfd1cc}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {e3c65d5a-a344-4b06-a79d-bfef8342ed5d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {9e2954af-ff8c-43da-96be-40b7e4f83eec}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cb427e97-45bb-4a5b-9d1f-513063c5fc0f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9e2954af-ff8c-43da-96be-40b7e4f83eec}, !- Schedule Type Limits Name
  {8999d658-a4cb-454a-bcdb-1f8e8ddc74e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8999d658-a4cb-454a-bcdb-1f8e8ddc74e9}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9e2954af-ff8c-43da-96be-40b7e4f83eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.5;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c79c9f8e-bdbb-4d13-8c5d-0a5644bfadc1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cb427e97-45bb-4a5b-9d1f-513063c5fc0f}, !- Schedule Name
  {a5553086-1686-461f-af8b-46107a5f07b5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b4f12e96-449b-463e-9a52-2862300e3dfe}, !- Handle
  Service Water Loop Pump,                !- Name
  {3195b860-d69e-4f2c-80ae-22001f7305dd}, !- Inlet Node Name
  {ee37ccc0-8f0a-4eb6-a2ab-b97c90f00d0c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1070524.00029499,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {835aa60c-f4ca-4568-bdc3-cb05c4c99de9}, !- Handle
  Node 265,                               !- Name
  {ee37ccc0-8f0a-4eb6-a2ab-b97c90f00d0c}, !- Inlet Port
  {8b4c5ee0-a15e-49bc-8bdb-e5a83e662519}; !- Outlet Port

OS:Connection,
  {3195b860-d69e-4f2c-80ae-22001f7305dd}, !- Handle
  {e6524c03-bcf7-4757-ba68-f395e6184366}, !- Name
  {e2c1f645-117d-4de1-ad81-23cdecb36bc0}, !- Source Object
  3,                                      !- Outlet Port
  {b4f12e96-449b-463e-9a52-2862300e3dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee37ccc0-8f0a-4eb6-a2ab-b97c90f00d0c}, !- Handle
  {99aefaa1-997f-48e7-8665-50eba4a710d5}, !- Name
  {b4f12e96-449b-463e-9a52-2862300e3dfe}, !- Source Object
  3,                                      !- Outlet Port
  {835aa60c-f4ca-4568-bdc3-cb05c4c99de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4c5ee0-a15e-49bc-8bdb-e5a83e662519}, !- Handle
  {0ae71c48-c349-4141-a48e-89fddcb519e0}, !- Name
  {835aa60c-f4ca-4568-bdc3-cb05c4c99de9}, !- Source Object
  3,                                      !- Outlet Port
  {ecc2a629-1439-4310-9afd-17d908f598ee}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bafb5f98-2e60-4beb-89c9-91765bb67116}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b9543a83-815a-4578-867a-c415dbbcc21a}, !- Handle
  536gal Electricity Water Heater - 1515kBtu/hr 1.0 Therm Eff, !- Name
  2.02827340694005,                       !- Tank Volume {m3}
  {cb427e97-45bb-4a5b-9d1f-513063c5fc0f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  443926.365275411,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.96,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  155.228069802596,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  155.228069802596,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {96d808a2-2423-481c-ae52-e3a9440483fc}, !- Ambient Temperature Schedule Name
  {2d588b8e-0948-427d-be7a-aa0c79538ec6}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.25623502218398,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.25623502218398,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d9be0dbd-61d9-45fd-bee2-db82fc67b97d}, !- Use Side Inlet Node Name
  {cf9cc571-749a-434a-a527-4dcfccd6decc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a50fa5af-6efe-4874-bd07-fb01d7b7eb4f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {efd09913-44a9-4f3a-9734-3ae7253cd8b0}, !- Schedule Type Limits Name
  {83b8e4be-227f-48b0-aade-df1396dfa25b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83b8e4be-227f-48b0-aade-df1396dfa25b}, !- Handle
  Schedule Day 3,                         !- Name
  {efd09913-44a9-4f3a-9734-3ae7253cd8b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9ae4d13-9ccd-4036-a925-4e8bf351deb8}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {efd09913-44a9-4f3a-9734-3ae7253cd8b0}, !- Schedule Type Limits Name
  {96c7cf60-04c6-4d63-917d-f528c29a8832}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96c7cf60-04c6-4d63-917d-f528c29a8832}, !- Handle
  Schedule Day 4,                         !- Name
  {efd09913-44a9-4f3a-9734-3ae7253cd8b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {96d808a2-2423-481c-ae52-e3a9440483fc}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {bafb5f98-2e60-4beb-89c9-91765bb67116}, !- Schedule Type Limits Name
  {798aad80-65cd-4da2-968a-fb2bc8d6129c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {798aad80-65cd-4da2-968a-fb2bc8d6129c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {bafb5f98-2e60-4beb-89c9-91765bb67116}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {05608301-eca9-4752-b643-ffc5f6ef6014}, !- Handle
  Node 266,                               !- Name
  {cf9cc571-749a-434a-a527-4dcfccd6decc}, !- Inlet Port
  {983872b7-79e6-4733-9dbe-c139c00509c4}; !- Outlet Port

OS:Connection,
  {d9be0dbd-61d9-45fd-bee2-db82fc67b97d}, !- Handle
  {b59d7e0b-dbc2-488c-8aab-a5fae6f6657e}, !- Name
  {5db7b031-2fdb-47cc-871a-21a999a8801e}, !- Source Object
  3,                                      !- Outlet Port
  {b9543a83-815a-4578-867a-c415dbbcc21a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cf9cc571-749a-434a-a527-4dcfccd6decc}, !- Handle
  {a7366e7c-a185-42ef-a640-4b7217c06cdf}, !- Name
  {b9543a83-815a-4578-867a-c415dbbcc21a}, !- Source Object
  32,                                     !- Outlet Port
  {05608301-eca9-4752-b643-ffc5f6ef6014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983872b7-79e6-4733-9dbe-c139c00509c4}, !- Handle
  {897a18ce-5902-4334-ac69-df392c96e782}, !- Name
  {05608301-eca9-4752-b643-ffc5f6ef6014}, !- Source Object
  3,                                      !- Outlet Port
  {ed85f9ef-1e85-4395-8f4a-e1d341b85dab}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20ebd3cb-44a1-4fa2-a3fe-6835db6ab563}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {067dc35b-d583-4aee-a295-6fede5982185}, !- Inlet Node Name
  {c9fe9760-22b1-4484-9a2d-951e03a2aa66}; !- Outlet Node Name

OS:Node,
  {ab748437-9594-464d-8250-46f5c733b3c4}, !- Handle
  Node 267,                               !- Name
  {145b746d-9f2d-4603-bf49-9a8c0fcd3887}, !- Inlet Port
  {067dc35b-d583-4aee-a295-6fede5982185}; !- Outlet Port

OS:Connection,
  {145b746d-9f2d-4603-bf49-9a8c0fcd3887}, !- Handle
  {d883f5f4-f3c6-416c-9b2f-4e47f81ef055}, !- Name
  {ecc2a629-1439-4310-9afd-17d908f598ee}, !- Source Object
  4,                                      !- Outlet Port
  {ab748437-9594-464d-8250-46f5c733b3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7d1c217-0085-4107-abe4-e7d697e594da}, !- Handle
  Node 268,                               !- Name
  {c9fe9760-22b1-4484-9a2d-951e03a2aa66}, !- Inlet Port
  {00f62a06-c86a-49b1-ba1f-df3d498f9373}; !- Outlet Port

OS:Connection,
  {067dc35b-d583-4aee-a295-6fede5982185}, !- Handle
  {ce7d1f2c-6b40-49cd-bd67-7ba62acb054e}, !- Name
  {ab748437-9594-464d-8250-46f5c733b3c4}, !- Source Object
  3,                                      !- Outlet Port
  {20ebd3cb-44a1-4fa2-a3fe-6835db6ab563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9fe9760-22b1-4484-9a2d-951e03a2aa66}, !- Handle
  {4e6a8749-ffb1-451d-8a69-302f342d0f02}, !- Name
  {20ebd3cb-44a1-4fa2-a3fe-6835db6ab563}, !- Source Object
  3,                                      !- Outlet Port
  {e7d1c217-0085-4107-abe4-e7d697e594da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f62a06-c86a-49b1-ba1f-df3d498f9373}, !- Handle
  {c406a74a-3d6e-4d4b-b123-f797428d4cfc}, !- Name
  {e7d1c217-0085-4107-abe4-e7d697e594da}, !- Source Object
  3,                                      !- Outlet Port
  {ed85f9ef-1e85-4395-8f4a-e1d341b85dab}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0740201-bdf6-4a1d-9dd9-addf7909cf1b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6f6b64aa-f6cb-4bc2-98d7-25b29a49baa8}, !- Inlet Node Name
  {d6fcafa3-5095-46f1-a55a-4ab51a65e509}; !- Outlet Node Name

OS:Node,
  {6ab5729f-bca5-4202-ad1b-db4a347433dc}, !- Handle
  Node 269,                               !- Name
  {d6fcafa3-5095-46f1-a55a-4ab51a65e509}, !- Inlet Port
  {527e5400-5c06-47ae-af7f-afc1b09b2a78}; !- Outlet Port

OS:Connection,
  {6f6b64aa-f6cb-4bc2-98d7-25b29a49baa8}, !- Handle
  {bd3e589f-e2fb-49e6-85f2-d64fd3cbef49}, !- Name
  {9c10fcff-e3d9-4d28-8693-8fd598d42ce1}, !- Source Object
  3,                                      !- Outlet Port
  {c0740201-bdf6-4a1d-9dd9-addf7909cf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6fcafa3-5095-46f1-a55a-4ab51a65e509}, !- Handle
  {038e5322-1065-4621-adb8-55db9b733ebe}, !- Name
  {c0740201-bdf6-4a1d-9dd9-addf7909cf1b}, !- Source Object
  3,                                      !- Outlet Port
  {6ab5729f-bca5-4202-ad1b-db4a347433dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527e5400-5c06-47ae-af7f-afc1b09b2a78}, !- Handle
  {3331f1fa-c1d4-4f9a-87bd-66e149539d3f}, !- Name
  {6ab5729f-bca5-4202-ad1b-db4a347433dc}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af886a1a-3197-4d5f-a0eb-b2e0e5406e6e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3dfc9107-e304-485f-8ba2-c56d84fb9d0e}, !- Inlet Node Name
  {028ad2f5-ff1d-4a68-ba75-77789fce424a}; !- Outlet Node Name

OS:Node,
  {d561e650-1a9b-4a90-af81-f3900358e4df}, !- Handle
  Node 270,                               !- Name
  {4e026a0e-7e26-4141-846a-98461ec5ca4c}, !- Inlet Port
  {3dfc9107-e304-485f-8ba2-c56d84fb9d0e}; !- Outlet Port

OS:Connection,
  {4e026a0e-7e26-4141-846a-98461ec5ca4c}, !- Handle
  {1f9da4d9-f001-4ffc-91cb-ebc119efeca8}, !- Name
  {ed85f9ef-1e85-4395-8f4a-e1d341b85dab}, !- Source Object
  2,                                      !- Outlet Port
  {d561e650-1a9b-4a90-af81-f3900358e4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dfc9107-e304-485f-8ba2-c56d84fb9d0e}, !- Handle
  {696f333e-c196-490d-8944-3b077398734e}, !- Name
  {d561e650-1a9b-4a90-af81-f3900358e4df}, !- Source Object
  3,                                      !- Outlet Port
  {af886a1a-3197-4d5f-a0eb-b2e0e5406e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028ad2f5-ff1d-4a68-ba75-77789fce424a}, !- Handle
  {ce90a116-f4f9-4a20-aa0e-95b52498b216}, !- Name
  {af886a1a-3197-4d5f-a0eb-b2e0e5406e6e}, !- Source Object
  3,                                      !- Outlet Port
  {a5553086-1686-461f-af8b-46107a5f07b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a74508dc-9a17-4f4a-acc9-be1e611ef274}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a351f654-4bce-4ed4-ae88-06b61e0fa42a}, !- Inlet Node Name
  {4ff2dc78-dbb7-4f7e-b05e-720a74a81228}; !- Outlet Node Name

OS:Node,
  {33d8e442-aff6-43a2-96df-4365cdbeeb5e}, !- Handle
  Node 271,                               !- Name
  {4ff2dc78-dbb7-4f7e-b05e-720a74a81228}, !- Inlet Port
  {93daf710-744f-4e76-ad36-745befac9004}; !- Outlet Port

OS:Connection,
  {a351f654-4bce-4ed4-ae88-06b61e0fa42a}, !- Handle
  {8785fcc6-12f8-43f1-89f5-24b6f37342d1}, !- Name
  {da5d5e22-8d8d-4ca0-8b00-f2314db773de}, !- Source Object
  3,                                      !- Outlet Port
  {a74508dc-9a17-4f4a-acc9-be1e611ef274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff2dc78-dbb7-4f7e-b05e-720a74a81228}, !- Handle
  {5e2b4d37-97d2-4eb2-ada4-91a518da9d06}, !- Name
  {a74508dc-9a17-4f4a-acc9-be1e611ef274}, !- Source Object
  3,                                      !- Outlet Port
  {33d8e442-aff6-43a2-96df-4365cdbeeb5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93daf710-744f-4e76-ad36-745befac9004}, !- Handle
  {38602a1b-67de-4e5e-b28f-36af3f5683cd}, !- Name
  {33d8e442-aff6-43a2-96df-4365cdbeeb5e}, !- Source Object
  3,                                      !- Outlet Port
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd68ee7d-f892-4ec7-8a34-c89abc62173a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b0c9a459-e49b-44c8-b46a-a025b3ce58d5}, !- Inlet Node Name
  {624e0bce-2c1f-48f0-bee4-c14a5526b10e}; !- Outlet Node Name

OS:Node,
  {9c13bb52-ff06-492b-9f06-9627babfb74c}, !- Handle
  Node 272,                               !- Name
  {68cd0691-1c2e-4134-a4d5-99471e48c064}, !- Inlet Port
  {b0c9a459-e49b-44c8-b46a-a025b3ce58d5}; !- Outlet Port

OS:Connection,
  {68cd0691-1c2e-4134-a4d5-99471e48c064}, !- Handle
  {83d2a907-c61f-4e97-bc12-afc235144ee1}, !- Name
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Source Object
  2,                                      !- Outlet Port
  {9c13bb52-ff06-492b-9f06-9627babfb74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c9a459-e49b-44c8-b46a-a025b3ce58d5}, !- Handle
  {d2769584-f534-4e0a-bce7-3db05f70f2f7}, !- Name
  {9c13bb52-ff06-492b-9f06-9627babfb74c}, !- Source Object
  3,                                      !- Outlet Port
  {fd68ee7d-f892-4ec7-8a34-c89abc62173a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624e0bce-2c1f-48f0-bee4-c14a5526b10e}, !- Handle
  {01eb6357-7dfd-41aa-93ba-8fde027cd9a0}, !- Name
  {fd68ee7d-f892-4ec7-8a34-c89abc62173a}, !- Source Object
  3,                                      !- Outlet Port
  {2f711b7f-25d4-415b-b9cd-eac7e390e3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8c73052b-fdad-4109-bd25-a1ccc031fac9}, !- Handle
  Water Use Connections 1,                !- Name
  {51f6c64a-56bb-4fdf-88f2-6504e1adc52c}, !- Inlet Node Name
  {a148ffd1-f860-4c96-afbe-9995bb020ddf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {627725d1-70b3-4efb-ba07-377f91ea0f5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a44bcae-fad1-497c-a77c-49485e5df5e8}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use Def 0.5gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.14849867320224e-05,                   !- Peak Flow Rate {m3/s}
  {1b6a2ca5-a377-4852-81d4-1018e5a2ef01}, !- Target Temperature Schedule Name
  {88218df3-bbaf-485d-821e-e9c84f30a47c}, !- Sensible Fraction Schedule Name
  {ed3d7710-2ed1-4f76-9cc2-c449c9a96b2a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88218df3-bbaf-485d-821e-e9c84f30a47c}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {27652fd4-c4b1-40b9-b4ad-77d87fced29a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27652fd4-c4b1-40b9-b4ad-77d87fced29a}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed3d7710-2ed1-4f76-9cc2-c449c9a96b2a}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7c4a6329-120e-4c83-abaa-9368caa2158f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c4a6329-120e-4c83-abaa-9368caa2158f}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b6a2ca5-a377-4852-81d4-1018e5a2ef01}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8cbdf0b2-6927-4674-879d-7217c54df722}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cbdf0b2-6927-4674-879d-7217c54df722}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {627725d1-70b3-4efb-ba07-377f91ea0f5b}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use 0.5gal/min, !- Name
  {3a44bcae-fad1-497c-a77c-49485e5df5e8}, !- Water Use Equipment Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  {5cececad-de86-4cc3-9fb4-e836e3687681}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cececad-de86-4cc3-9fb4-e836e3687681}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {ce78357a-0b7a-49e6-8fc0-4e77788e7971}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce78357a-0b7a-49e6-8fc0-4e77788e7971}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {39aa9beb-31e3-4dd9-b752-f0f3599b79a7}, !- Handle
  Schedule Rule 71,                       !- Name
  {5cececad-de86-4cc3-9fb4-e836e3687681}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f8ea2915-7789-48ad-b502-d1c5b7849d8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8ea2915-7789-48ad-b502-d1c5b7849d8e}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {84fd61f9-b1f0-470f-8550-6f3ffb066298}, !- Handle
  Schedule Rule 72,                       !- Name
  {5cececad-de86-4cc3-9fb4-e836e3687681}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89306f71-6e46-425e-ab80-9c8f6640c829}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89306f71-6e46-425e-ab80-9c8f6640c829}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {3f3efa71-6608-4cf6-b5d7-20a7d360a3b6}, !- Handle
  Schedule Rule 73,                       !- Name
  {5cececad-de86-4cc3-9fb4-e836e3687681}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd9c9a3a-3702-43bd-92c9-2c2be3df68dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd9c9a3a-3702-43bd-92c9-2c2be3df68dc}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {351d6d39-180f-46b5-80fe-44119c870609}, !- Handle
  Node 273,                               !- Name
  {03ff4d15-70be-40d5-9a24-0d6a78be1b14}, !- Inlet Port
  {51f6c64a-56bb-4fdf-88f2-6504e1adc52c}; !- Outlet Port

OS:Connection,
  {03ff4d15-70be-40d5-9a24-0d6a78be1b14}, !- Handle
  {764066ed-99bd-465b-8d28-2ab0a07cd84b}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  4,                                      !- Outlet Port
  {351d6d39-180f-46b5-80fe-44119c870609}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef1adb23-0136-4af2-963e-9b12518fc6d4}, !- Handle
  Node 274,                               !- Name
  {a148ffd1-f860-4c96-afbe-9995bb020ddf}, !- Inlet Port
  {7db13a17-a530-4083-80d6-a89aa06a9f96}; !- Outlet Port

OS:Connection,
  {51f6c64a-56bb-4fdf-88f2-6504e1adc52c}, !- Handle
  {7529b92d-3b5c-4a70-a893-22f66d211b0d}, !- Name
  {351d6d39-180f-46b5-80fe-44119c870609}, !- Source Object
  3,                                      !- Outlet Port
  {8c73052b-fdad-4109-bd25-a1ccc031fac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a148ffd1-f860-4c96-afbe-9995bb020ddf}, !- Handle
  {f39abea5-1d25-4b2d-a9e2-bd6cc6e58257}, !- Name
  {8c73052b-fdad-4109-bd25-a1ccc031fac9}, !- Source Object
  3,                                      !- Outlet Port
  {ef1adb23-0136-4af2-963e-9b12518fc6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db13a17-a530-4083-80d6-a89aa06a9f96}, !- Handle
  {94759ad4-602d-4d0f-847f-96b880d84132}, !- Name
  {ef1adb23-0136-4af2-963e-9b12518fc6d4}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5b4e743e-f6b8-43e3-bede-843ceddfe9f9}, !- Handle
  Water Use Connections 2,                !- Name
  {aa773702-72da-4787-bf48-79f3c716866f}, !- Inlet Node Name
  {bef7d3d1-1e20-40f1-8347-01204f2d8c1e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c18024dc-d407-4762-8065-eea22f736d6f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a792e4fe-5cf3-47b0-84b1-715a7baea4ae}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119311542793939,                   !- Peak Flow Rate {m3/s}
  {88cfba65-2cc1-478f-be98-7a999031c563}, !- Target Temperature Schedule Name
  {44bfaede-8eec-4cc1-940e-bef356f790a8}, !- Sensible Fraction Schedule Name
  {bc1f7a18-5009-4435-9ec2-fe20b5fa8ad8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44bfaede-8eec-4cc1-940e-bef356f790a8}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {647c2c50-7f86-4471-a512-200c14b4210a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {647c2c50-7f86-4471-a512-200c14b4210a}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc1f7a18-5009-4435-9ec2-fe20b5fa8ad8}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {655bad88-c434-40a0-a491-416ad7909a75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {655bad88-c434-40a0-a491-416ad7909a75}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88cfba65-2cc1-478f-be98-7a999031c563}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {40191def-74ed-494a-ac3f-183d70a3e9eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40191def-74ed-494a-ac3f-183d70a3e9eb}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c18024dc-d407-4762-8065-eea22f736d6f}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use 1.89gal/min, !- Name
  {a792e4fe-5cf3-47b0-84b1-715a7baea4ae}, !- Water Use Equipment Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  {ab1dd9cd-30fc-4948-991f-51f2c0dd26dd}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab1dd9cd-30fc-4948-991f-51f2c0dd26dd}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {3c91c1a4-22e1-43d9-8eaf-40573ec6eb0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c91c1a4-22e1-43d9-8eaf-40573ec6eb0a}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4fb77d8c-a0bd-4282-86ed-c4f4042a1227}, !- Handle
  Schedule Rule 74,                       !- Name
  {ab1dd9cd-30fc-4948-991f-51f2c0dd26dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75380252-5bb3-43e1-b3b2-ceaa1a226868}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75380252-5bb3-43e1-b3b2-ceaa1a226868}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {74a84967-0abf-431a-98b2-6f1d65ef919d}, !- Handle
  Schedule Rule 75,                       !- Name
  {ab1dd9cd-30fc-4948-991f-51f2c0dd26dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a65247c-d50f-4fa2-a7e9-7ec63a8d3b96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a65247c-d50f-4fa2-a7e9-7ec63a8d3b96}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {20474fb5-9f86-40e6-81a9-e5f63fcbde8a}, !- Handle
  Schedule Rule 76,                       !- Name
  {ab1dd9cd-30fc-4948-991f-51f2c0dd26dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42467895-d73d-4e65-bff7-79900366dc0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42467895-d73d-4e65-bff7-79900366dc0e}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {0ba467bb-18f5-4511-8fdc-ff83ff5e0647}, !- Handle
  Node 275,                               !- Name
  {aa9c21f7-8ff0-40c8-981e-ca4df796ffb5}, !- Inlet Port
  {aa773702-72da-4787-bf48-79f3c716866f}; !- Outlet Port

OS:Connection,
  {aa9c21f7-8ff0-40c8-981e-ca4df796ffb5}, !- Handle
  {52c9f230-2d4e-4112-b4bb-d3f517c7e924}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  5,                                      !- Outlet Port
  {0ba467bb-18f5-4511-8fdc-ff83ff5e0647}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {737043e7-cc7d-45f5-ad37-78579513ee88}, !- Handle
  Node 276,                               !- Name
  {bef7d3d1-1e20-40f1-8347-01204f2d8c1e}, !- Inlet Port
  {7602db04-f402-44c5-a8c2-0803c7325e66}; !- Outlet Port

OS:Connection,
  {aa773702-72da-4787-bf48-79f3c716866f}, !- Handle
  {95adcdfe-4960-429f-9003-ae3176dd3219}, !- Name
  {0ba467bb-18f5-4511-8fdc-ff83ff5e0647}, !- Source Object
  3,                                      !- Outlet Port
  {5b4e743e-f6b8-43e3-bede-843ceddfe9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef7d3d1-1e20-40f1-8347-01204f2d8c1e}, !- Handle
  {89f37457-388e-4b89-ab16-9ab89f7aecfa}, !- Name
  {5b4e743e-f6b8-43e3-bede-843ceddfe9f9}, !- Source Object
  3,                                      !- Outlet Port
  {737043e7-cc7d-45f5-ad37-78579513ee88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7602db04-f402-44c5-a8c2-0803c7325e66}, !- Handle
  {28152cb5-c4c9-43cc-8a5a-d76cd7790815}, !- Name
  {737043e7-cc7d-45f5-ad37-78579513ee88}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2cd0fad5-5cf1-42c5-a6a6-b81595184df3}, !- Handle
  Water Use Connections 3,                !- Name
  {4d69af79-46ba-4c6b-95e0-faaa142ce0f8}, !- Inlet Node Name
  {d2d022ce-db12-4321-abe4-9e06686836d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f86c889-86ec-4c5d-9f81-867cb982ecc3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7109f83-e313-402a-8731-75bf2ef9ff82}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98278856984847e-05,                   !- Peak Flow Rate {m3/s}
  {94d3483a-7406-47f6-a6ea-34535913ce54}, !- Target Temperature Schedule Name
  {a22f0b35-bc0e-4b3a-8661-df51ad0937f2}, !- Sensible Fraction Schedule Name
  {bfd121f2-401c-4025-a847-35741aa2c148}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a22f0b35-bc0e-4b3a-8661-df51ad0937f2}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {19d7ebe6-67d9-41e0-a44d-1e0d16c41297}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19d7ebe6-67d9-41e0-a44d-1e0d16c41297}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfd121f2-401c-4025-a847-35741aa2c148}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28695255-7ab6-41d4-9cd2-e459db498e2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28695255-7ab6-41d4-9cd2-e459db498e2a}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94d3483a-7406-47f6-a6ea-34535913ce54}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7718d82-f3f1-4198-b7b0-7ecbdc0805ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7718d82-f3f1-4198-b7b0-7ecbdc0805ae}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f86c889-86ec-4c5d-9f81-867cb982ecc3}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.47gal/min, !- Name
  {f7109f83-e313-402a-8731-75bf2ef9ff82}, !- Water Use Equipment Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  {5cececad-de86-4cc3-9fb4-e836e3687681}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9814791-16c7-4c10-b90d-1322bae082fa}, !- Handle
  Node 277,                               !- Name
  {1ecfbccc-b6e4-4762-a764-3bd77dc24aff}, !- Inlet Port
  {4d69af79-46ba-4c6b-95e0-faaa142ce0f8}; !- Outlet Port

OS:Connection,
  {1ecfbccc-b6e4-4762-a764-3bd77dc24aff}, !- Handle
  {e45175f7-5f31-4c07-920c-00e3c783920c}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  6,                                      !- Outlet Port
  {e9814791-16c7-4c10-b90d-1322bae082fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2081eb2e-1d07-4456-b14f-0f41fe4acdd1}, !- Handle
  Node 278,                               !- Name
  {d2d022ce-db12-4321-abe4-9e06686836d9}, !- Inlet Port
  {c9f39f68-c924-4493-ad5d-fd6f72f456fa}; !- Outlet Port

OS:Connection,
  {4d69af79-46ba-4c6b-95e0-faaa142ce0f8}, !- Handle
  {c28fcca8-d706-499d-b1b5-a6cc01ee4118}, !- Name
  {e9814791-16c7-4c10-b90d-1322bae082fa}, !- Source Object
  3,                                      !- Outlet Port
  {2cd0fad5-5cf1-42c5-a6a6-b81595184df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d022ce-db12-4321-abe4-9e06686836d9}, !- Handle
  {ea2e26af-27a6-4f31-8f01-005680307c83}, !- Name
  {2cd0fad5-5cf1-42c5-a6a6-b81595184df3}, !- Source Object
  3,                                      !- Outlet Port
  {2081eb2e-1d07-4456-b14f-0f41fe4acdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f39f68-c924-4493-ad5d-fd6f72f456fa}, !- Handle
  {21693e4e-0939-4c5f-bdd2-4da5bca7c158}, !- Name
  {2081eb2e-1d07-4456-b14f-0f41fe4acdd1}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4cc776c1-2425-49f2-ac4d-0ecf9682ef9b}, !- Handle
  Water Use Connections 4,                !- Name
  {3d34115a-a20a-4a4f-9e52-f8feca253c98}, !- Inlet Node Name
  {52ad9f2e-5114-4b23-b1bb-cb352ad04898}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6cba550a-4686-4387-ab28-9439f8e6b8a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45c497e8-c61f-490e-bea6-6a69c84c4da7}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {19e6cc4a-6a96-40bd-b4bb-3da2a678ae29}, !- Target Temperature Schedule Name
  {88d5cd89-5f7b-4f5f-9da1-9b553bdb8042}, !- Sensible Fraction Schedule Name
  {a7d5a947-4731-4502-88f0-a50a622be6fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88d5cd89-5f7b-4f5f-9da1-9b553bdb8042}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {364e80d2-95f8-4b0a-8c45-b5eb28bd9d78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {364e80d2-95f8-4b0a-8c45-b5eb28bd9d78}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7d5a947-4731-4502-88f0-a50a622be6fa}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78453fe3-a054-4ccc-896e-0fd34e4b627e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78453fe3-a054-4ccc-896e-0fd34e4b627e}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {19e6cc4a-6a96-40bd-b4bb-3da2a678ae29}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a95650c2-4d9c-489c-aaca-186502412d94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a95650c2-4d9c-489c-aaca-186502412d94}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6cba550a-4686-4387-ab28-9439f8e6b8a3}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {45c497e8-c61f-490e-bea6-6a69c84c4da7}, !- Water Use Equipment Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {f00ac7bc-1230-461f-a494-b18f9ea7990a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f00ac7bc-1230-461f-a494-b18f9ea7990a}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {9aea91f0-7de9-4816-b54d-894be5dea70a}, !- Handle
  Schedule Rule 77,                       !- Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf05e361-3cb0-45fd-bd63-d01f863b7732}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf05e361-3cb0-45fd-bd63-d01f863b7732}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {592b3600-2fbb-44e6-a099-9c4b4ae6d66d}, !- Handle
  Schedule Rule 78,                       !- Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c413044e-1e9a-4c13-ae67-20ff8c2e1f24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c413044e-1e9a-4c13-ae67-20ff8c2e1f24}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {391acdd6-d864-4924-86fd-215625f84d8b}, !- Handle
  Schedule Rule 79,                       !- Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4da26739-062d-445f-96da-ed113ea8863b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4da26739-062d-445f-96da-ed113ea8863b}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {1600bae0-32c2-4679-a2a2-421b3f707112}, !- Handle
  Node 279,                               !- Name
  {9e285a1f-4405-4e64-881b-d71cfd4ea899}, !- Inlet Port
  {3d34115a-a20a-4a4f-9e52-f8feca253c98}; !- Outlet Port

OS:Connection,
  {9e285a1f-4405-4e64-881b-d71cfd4ea899}, !- Handle
  {e2129876-d9a7-4982-b1e0-1a076650b63e}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  7,                                      !- Outlet Port
  {1600bae0-32c2-4679-a2a2-421b3f707112}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71360e4c-4792-4fd5-a3fa-dfb8de3d5096}, !- Handle
  Node 280,                               !- Name
  {52ad9f2e-5114-4b23-b1bb-cb352ad04898}, !- Inlet Port
  {a4e1fe83-c165-4613-b9c6-461853873908}; !- Outlet Port

OS:Connection,
  {3d34115a-a20a-4a4f-9e52-f8feca253c98}, !- Handle
  {cad1df49-b350-4c1e-b39c-9e9300755c80}, !- Name
  {1600bae0-32c2-4679-a2a2-421b3f707112}, !- Source Object
  3,                                      !- Outlet Port
  {4cc776c1-2425-49f2-ac4d-0ecf9682ef9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ad9f2e-5114-4b23-b1bb-cb352ad04898}, !- Handle
  {fc708813-12a7-498e-bca2-c96951cca6fe}, !- Name
  {4cc776c1-2425-49f2-ac4d-0ecf9682ef9b}, !- Source Object
  3,                                      !- Outlet Port
  {71360e4c-4792-4fd5-a3fa-dfb8de3d5096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e1fe83-c165-4613-b9c6-461853873908}, !- Handle
  {5af8981c-26b6-4667-9c19-9f0337f8bff9}, !- Name
  {71360e4c-4792-4fd5-a3fa-dfb8de3d5096}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1e296ccb-7ef5-4f8e-b38c-d51bd39b0b28}, !- Handle
  Water Use Connections 5,                !- Name
  {3a57c384-310b-4aab-bdaf-9f98043fc4f3}, !- Inlet Node Name
  {ece1ad9b-a265-4b86-8f9f-e00c65cefb9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f1ab33e-7948-4bcd-a328-ae3e4349dc54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2237fa9-49e9-4e7b-b08e-9f04dcc3af6e}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {9ff30221-99d4-438f-99d1-d3ac37f27fce}, !- Target Temperature Schedule Name
  {34f8efe2-3ec5-42c5-b8f2-25eaf87ed9e2}, !- Sensible Fraction Schedule Name
  {ded21ad5-a4db-4a9d-a70e-020d617f3d78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34f8efe2-3ec5-42c5-b8f2-25eaf87ed9e2}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b88575e-0146-4254-9854-6f1d27fb2275}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b88575e-0146-4254-9854-6f1d27fb2275}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ded21ad5-a4db-4a9d-a70e-020d617f3d78}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc79db41-601a-4616-8bae-16db6f0aa9df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc79db41-601a-4616-8bae-16db6f0aa9df}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ff30221-99d4-438f-99d1-d3ac37f27fce}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5b4aa9e-e7ec-4845-bf07-8b5d050eab0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5b4aa9e-e7ec-4845-bf07-8b5d050eab0e}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4f1ab33e-7948-4bcd-a328-ae3e4349dc54}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {f2237fa9-49e9-4e7b-b08e-9f04dcc3af6e}, !- Water Use Equipment Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58680762-c8e7-4c0f-b0a6-4bbf82f52ffd}, !- Handle
  Node 281,                               !- Name
  {8bc04315-8748-44dd-a2eb-2253ebc2fbf5}, !- Inlet Port
  {3a57c384-310b-4aab-bdaf-9f98043fc4f3}; !- Outlet Port

OS:Connection,
  {8bc04315-8748-44dd-a2eb-2253ebc2fbf5}, !- Handle
  {e75f20b4-c4e9-449d-acf8-774778c0b65b}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  8,                                      !- Outlet Port
  {58680762-c8e7-4c0f-b0a6-4bbf82f52ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3bcfdc4-7144-46b4-a456-3cb33b05820d}, !- Handle
  Node 282,                               !- Name
  {ece1ad9b-a265-4b86-8f9f-e00c65cefb9b}, !- Inlet Port
  {a711cb16-8afe-4c40-bcea-4badefe846c4}; !- Outlet Port

OS:Connection,
  {3a57c384-310b-4aab-bdaf-9f98043fc4f3}, !- Handle
  {3ba3197c-cc21-4256-bc26-3c8f874bf999}, !- Name
  {58680762-c8e7-4c0f-b0a6-4bbf82f52ffd}, !- Source Object
  3,                                      !- Outlet Port
  {1e296ccb-7ef5-4f8e-b38c-d51bd39b0b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece1ad9b-a265-4b86-8f9f-e00c65cefb9b}, !- Handle
  {9da6309e-6648-43e2-a6ac-1759d4cd4a8f}, !- Name
  {1e296ccb-7ef5-4f8e-b38c-d51bd39b0b28}, !- Source Object
  3,                                      !- Outlet Port
  {c3bcfdc4-7144-46b4-a456-3cb33b05820d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a711cb16-8afe-4c40-bcea-4badefe846c4}, !- Handle
  {c02fa652-ac5f-4cfd-9e0b-e79bd5d4f33a}, !- Name
  {c3bcfdc4-7144-46b4-a456-3cb33b05820d}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8e2e85de-2575-4784-a40f-9aa1ff5185fb}, !- Handle
  Water Use Connections 6,                !- Name
  {2d2b0ea4-7802-4dbf-9dd0-c694c8ae1a3d}, !- Inlet Node Name
  {dece2d03-5592-4f1e-9c60-8310308a9adf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4e6d7379-5780-48c7-bb42-6f669a40bda3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b980d701-8212-4718-9465-aa488db0847f}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {3bbd9511-a0ad-41cc-a504-fc703606ad8e}, !- Target Temperature Schedule Name
  {9dc6b453-14ad-4190-8782-2a4d2b80599c}, !- Sensible Fraction Schedule Name
  {7fad7da8-fe82-4aae-b86a-09f116fe0b76}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9dc6b453-14ad-4190-8782-2a4d2b80599c}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f2d22b37-156c-4681-bcda-b43af44bee6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2d22b37-156c-4681-bcda-b43af44bee6c}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fad7da8-fe82-4aae-b86a-09f116fe0b76}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9be22a8b-7366-458c-8e02-48b8fea249c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9be22a8b-7366-458c-8e02-48b8fea249c2}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bbd9511-a0ad-41cc-a504-fc703606ad8e}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62da615f-8163-4fb3-9a15-7628f1d8c9be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62da615f-8163-4fb3-9a15-7628f1d8c9be}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4e6d7379-5780-48c7-bb42-6f669a40bda3}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {b980d701-8212-4718-9465-aa488db0847f}, !- Water Use Equipment Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {abf385ee-d8d6-46ad-a5fd-bf264d4cfceb}, !- Handle
  Node 283,                               !- Name
  {f1825ed2-092b-4024-a4ff-71853fbf1e07}, !- Inlet Port
  {2d2b0ea4-7802-4dbf-9dd0-c694c8ae1a3d}; !- Outlet Port

OS:Connection,
  {f1825ed2-092b-4024-a4ff-71853fbf1e07}, !- Handle
  {d97e4c4f-ee24-4382-b96e-f32c96434d64}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  9,                                      !- Outlet Port
  {abf385ee-d8d6-46ad-a5fd-bf264d4cfceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1bb11b6-ee50-4ead-ad3b-06cea36d4ba6}, !- Handle
  Node 284,                               !- Name
  {dece2d03-5592-4f1e-9c60-8310308a9adf}, !- Inlet Port
  {b704323b-ce57-4de4-80e8-ca6666b6ca31}; !- Outlet Port

OS:Connection,
  {2d2b0ea4-7802-4dbf-9dd0-c694c8ae1a3d}, !- Handle
  {bc624b2d-b6b8-4281-a2c0-d990bf74a41f}, !- Name
  {abf385ee-d8d6-46ad-a5fd-bf264d4cfceb}, !- Source Object
  3,                                      !- Outlet Port
  {8e2e85de-2575-4784-a40f-9aa1ff5185fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dece2d03-5592-4f1e-9c60-8310308a9adf}, !- Handle
  {f29e5b18-77f2-4f0d-8eea-dfa6e673eca2}, !- Name
  {8e2e85de-2575-4784-a40f-9aa1ff5185fb}, !- Source Object
  3,                                      !- Outlet Port
  {c1bb11b6-ee50-4ead-ad3b-06cea36d4ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b704323b-ce57-4de4-80e8-ca6666b6ca31}, !- Handle
  {b68fed80-f5bf-4b93-ad8a-19e28d5276ea}, !- Name
  {c1bb11b6-ee50-4ead-ad3b-06cea36d4ba6}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0bc5283d-af4e-4571-bd92-7293212bcd0f}, !- Handle
  Water Use Connections 7,                !- Name
  {2f010522-4724-4ac5-9f9c-878ddc396f9d}, !- Inlet Node Name
  {3f3115fb-633d-493d-aae1-46d96e78c758}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9358305-106c-4ed8-8337-1c77321e495d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a3e01917-72e7-4558-b82f-21b0a4d74344}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {7de2cf8a-e560-4c0b-9540-456f4fa90f6c}, !- Target Temperature Schedule Name
  {ba41ffae-e96e-4dcd-9b3e-cb3dd77f0736}, !- Sensible Fraction Schedule Name
  {730d92d8-2dfb-4aac-a4bf-ad3f35e403bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ba41ffae-e96e-4dcd-9b3e-cb3dd77f0736}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {edd4d085-244e-47bb-9efa-bfe0ad371258}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edd4d085-244e-47bb-9efa-bfe0ad371258}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {730d92d8-2dfb-4aac-a4bf-ad3f35e403bc}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38c83bd9-8cfb-4af6-a9fc-701e9243074f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38c83bd9-8cfb-4af6-a9fc-701e9243074f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7de2cf8a-e560-4c0b-9540-456f4fa90f6c}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0bc658b2-1b26-4f15-ac2a-7e14c1db6a76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bc658b2-1b26-4f15-ac2a-7e14c1db6a76}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9358305-106c-4ed8-8337-1c77321e495d}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {a3e01917-72e7-4558-b82f-21b0a4d74344}, !- Water Use Equipment Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {272e14c6-9d2a-4ae1-9c4b-93b18c7d7f38}, !- Handle
  Node 285,                               !- Name
  {0f738b97-87b2-4415-91ec-99f13cf71ccb}, !- Inlet Port
  {2f010522-4724-4ac5-9f9c-878ddc396f9d}; !- Outlet Port

OS:Connection,
  {0f738b97-87b2-4415-91ec-99f13cf71ccb}, !- Handle
  {2846c45f-7543-4dcd-986a-1c02c8602a37}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  10,                                     !- Outlet Port
  {272e14c6-9d2a-4ae1-9c4b-93b18c7d7f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf75237d-bc8f-4e69-aed2-9feff2156348}, !- Handle
  Node 286,                               !- Name
  {3f3115fb-633d-493d-aae1-46d96e78c758}, !- Inlet Port
  {620ba883-3e31-408e-8e96-adc7db271c91}; !- Outlet Port

OS:Connection,
  {2f010522-4724-4ac5-9f9c-878ddc396f9d}, !- Handle
  {6f57cf73-4881-4147-8034-4f33ac361e82}, !- Name
  {272e14c6-9d2a-4ae1-9c4b-93b18c7d7f38}, !- Source Object
  3,                                      !- Outlet Port
  {0bc5283d-af4e-4571-bd92-7293212bcd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3115fb-633d-493d-aae1-46d96e78c758}, !- Handle
  {4a5583b5-7313-4283-b310-e428b0874f51}, !- Name
  {0bc5283d-af4e-4571-bd92-7293212bcd0f}, !- Source Object
  3,                                      !- Outlet Port
  {cf75237d-bc8f-4e69-aed2-9feff2156348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620ba883-3e31-408e-8e96-adc7db271c91}, !- Handle
  {8cd70b7a-f2af-444e-bfa9-71c5524bb1eb}, !- Name
  {cf75237d-bc8f-4e69-aed2-9feff2156348}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea88182b-cab0-4b74-858d-adac98a9dfe4}, !- Handle
  Water Use Connections 8,                !- Name
  {b7aed536-d60b-4799-995f-eaf3215d956b}, !- Inlet Node Name
  {720da9ec-8631-4f98-aba9-bc6a8e8df627}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39db59d2-d756-41d5-972a-54f8d769e53e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3bc59413-6abf-4c8e-bc1e-203ef074a9fa}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {8a72a240-c78f-4952-8e2b-7253b9b29c16}, !- Target Temperature Schedule Name
  {27337e04-cd50-436c-8083-785783ae88f9}, !- Sensible Fraction Schedule Name
  {767568a6-88c9-4e47-8403-a73cda254051}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27337e04-cd50-436c-8083-785783ae88f9}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2df3ebe-11ac-4301-b401-4f5de22686d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2df3ebe-11ac-4301-b401-4f5de22686d9}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {767568a6-88c9-4e47-8403-a73cda254051}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8744621c-d7bc-41f4-bddb-b8a45895b939}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8744621c-d7bc-41f4-bddb-b8a45895b939}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a72a240-c78f-4952-8e2b-7253b9b29c16}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3051cb7b-0716-443c-9670-93069a1f8fbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3051cb7b-0716-443c-9670-93069a1f8fbb}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {39db59d2-d756-41d5-972a-54f8d769e53e}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {3bc59413-6abf-4c8e-bc1e-203ef074a9fa}, !- Water Use Equipment Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c2fea94-0c13-40cf-9479-5916405c12ab}, !- Handle
  Node 287,                               !- Name
  {9c145e0e-0c61-4165-8250-c03f0dfd92e9}, !- Inlet Port
  {b7aed536-d60b-4799-995f-eaf3215d956b}; !- Outlet Port

OS:Connection,
  {9c145e0e-0c61-4165-8250-c03f0dfd92e9}, !- Handle
  {202900b7-1255-460f-9df2-2a27f7ec93cd}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  11,                                     !- Outlet Port
  {0c2fea94-0c13-40cf-9479-5916405c12ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0634431c-9a69-4dc3-827b-cdf745bd8d9b}, !- Handle
  Node 288,                               !- Name
  {720da9ec-8631-4f98-aba9-bc6a8e8df627}, !- Inlet Port
  {312de634-0125-4377-b04a-b6b405776ee9}; !- Outlet Port

OS:Connection,
  {b7aed536-d60b-4799-995f-eaf3215d956b}, !- Handle
  {1d7e8751-2974-4270-944d-35b27082ea69}, !- Name
  {0c2fea94-0c13-40cf-9479-5916405c12ab}, !- Source Object
  3,                                      !- Outlet Port
  {ea88182b-cab0-4b74-858d-adac98a9dfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720da9ec-8631-4f98-aba9-bc6a8e8df627}, !- Handle
  {c7ee9c94-7eaa-4b00-9e9f-99b3cf991943}, !- Name
  {ea88182b-cab0-4b74-858d-adac98a9dfe4}, !- Source Object
  3,                                      !- Outlet Port
  {0634431c-9a69-4dc3-827b-cdf745bd8d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312de634-0125-4377-b04a-b6b405776ee9}, !- Handle
  {52bc8812-bed5-4c97-bce2-08e3cbea3ded}, !- Name
  {0634431c-9a69-4dc3-827b-cdf745bd8d9b}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ce964b5-8616-4282-8372-c008b152329e}, !- Handle
  Water Use Connections 9,                !- Name
  {e8a80677-1962-4262-857e-30d1970b5d3f}, !- Inlet Node Name
  {6a5fadd4-9512-45ef-9196-541626fb1fb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e72bd8e3-babd-4576-ac5a-66a449b673cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba6b4bd3-0dc2-4c14-a70f-307420890e5b}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {e76ec671-cab0-448a-985f-c5992ad067ef}, !- Target Temperature Schedule Name
  {a0468e62-ce9e-4e0b-9c58-36c7b7cb60c1}, !- Sensible Fraction Schedule Name
  {9ab3fbf9-60ec-46fc-924a-567571d8c332}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0468e62-ce9e-4e0b-9c58-36c7b7cb60c1}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {009e943c-90be-4d12-81a1-efd0ce29319d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {009e943c-90be-4d12-81a1-efd0ce29319d}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ab3fbf9-60ec-46fc-924a-567571d8c332}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dad3c59b-5820-4a4c-87a4-4b8fdc4708b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dad3c59b-5820-4a4c-87a4-4b8fdc4708b2}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e76ec671-cab0-448a-985f-c5992ad067ef}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9275d70f-af3e-4421-b50c-a0027159ba5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9275d70f-af3e-4421-b50c-a0027159ba5e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e72bd8e3-babd-4576-ac5a-66a449b673cb}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {ba6b4bd3-0dc2-4c14-a70f-307420890e5b}, !- Water Use Equipment Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e55a9d6f-9f08-429f-8a27-74b90e5c6aae}, !- Handle
  Node 289,                               !- Name
  {440e6734-5e66-47c1-bd8f-0d47922bab0d}, !- Inlet Port
  {e8a80677-1962-4262-857e-30d1970b5d3f}; !- Outlet Port

OS:Connection,
  {440e6734-5e66-47c1-bd8f-0d47922bab0d}, !- Handle
  {6e031a95-2fa7-4840-a325-60f7bcbfadb2}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  12,                                     !- Outlet Port
  {e55a9d6f-9f08-429f-8a27-74b90e5c6aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecf1110d-b65a-4795-a905-1cd6087e4b4d}, !- Handle
  Node 290,                               !- Name
  {6a5fadd4-9512-45ef-9196-541626fb1fb3}, !- Inlet Port
  {cbadd347-b88f-466a-9fac-f275e92562e4}; !- Outlet Port

OS:Connection,
  {e8a80677-1962-4262-857e-30d1970b5d3f}, !- Handle
  {82773176-b5ae-422b-8151-0639a92d776a}, !- Name
  {e55a9d6f-9f08-429f-8a27-74b90e5c6aae}, !- Source Object
  3,                                      !- Outlet Port
  {7ce964b5-8616-4282-8372-c008b152329e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5fadd4-9512-45ef-9196-541626fb1fb3}, !- Handle
  {de566874-e857-487c-8382-3cad6e6b48bd}, !- Name
  {7ce964b5-8616-4282-8372-c008b152329e}, !- Source Object
  3,                                      !- Outlet Port
  {ecf1110d-b65a-4795-a905-1cd6087e4b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbadd347-b88f-466a-9fac-f275e92562e4}, !- Handle
  {1b4da5c2-548b-486a-9ed1-0d087c794741}, !- Name
  {ecf1110d-b65a-4795-a905-1cd6087e4b4d}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f100528b-8777-4b75-b305-614d4a00ffa8}, !- Handle
  Water Use Connections 10,               !- Name
  {2de9054a-3821-49a8-b1fa-bc63a6995a77}, !- Inlet Node Name
  {ae8182b5-bb84-4e46-8480-0cfac7da534f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec232165-fb59-48aa-86c3-849ab4b5f110}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57848251-d7ab-41b9-9771-faa5226e20f7}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {d4987de7-b840-46e8-b9ee-8c5e417139f8}, !- Target Temperature Schedule Name
  {b75b1ea2-847c-4048-a263-ec746ca5f48f}, !- Sensible Fraction Schedule Name
  {5d38b7e6-1fcc-4f1d-af29-96fb45206fe2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b75b1ea2-847c-4048-a263-ec746ca5f48f}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54a46f5d-1e9e-4b9b-9d4f-90cb81908f68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54a46f5d-1e9e-4b9b-9d4f-90cb81908f68}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d38b7e6-1fcc-4f1d-af29-96fb45206fe2}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {699ecc97-2468-47fa-8c56-3cd482bac06b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {699ecc97-2468-47fa-8c56-3cd482bac06b}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4987de7-b840-46e8-b9ee-8c5e417139f8}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d296ba0a-27f5-4fe3-a541-0893a2dfd1a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d296ba0a-27f5-4fe3-a541-0893a2dfd1a7}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ec232165-fb59-48aa-86c3-849ab4b5f110}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {57848251-d7ab-41b9-9771-faa5226e20f7}, !- Water Use Equipment Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ffd8dce-9496-4a5e-9e52-fc69a348a9a8}, !- Handle
  Node 291,                               !- Name
  {33df07ea-194e-4122-850f-3cf5f40c2232}, !- Inlet Port
  {2de9054a-3821-49a8-b1fa-bc63a6995a77}; !- Outlet Port

OS:Connection,
  {33df07ea-194e-4122-850f-3cf5f40c2232}, !- Handle
  {92d4b037-c2bd-4781-a3bb-4165d6b70a07}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  13,                                     !- Outlet Port
  {6ffd8dce-9496-4a5e-9e52-fc69a348a9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5693fd0-af78-405f-b135-abb1f8a14240}, !- Handle
  Node 292,                               !- Name
  {ae8182b5-bb84-4e46-8480-0cfac7da534f}, !- Inlet Port
  {31bc0369-ea63-4040-811b-1f3aed05093b}; !- Outlet Port

OS:Connection,
  {2de9054a-3821-49a8-b1fa-bc63a6995a77}, !- Handle
  {4abfec9f-cc78-4125-b65c-d6903634ed78}, !- Name
  {6ffd8dce-9496-4a5e-9e52-fc69a348a9a8}, !- Source Object
  3,                                      !- Outlet Port
  {f100528b-8777-4b75-b305-614d4a00ffa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae8182b5-bb84-4e46-8480-0cfac7da534f}, !- Handle
  {5844e3cf-6b96-437b-9b7a-3b5e50d6b111}, !- Name
  {f100528b-8777-4b75-b305-614d4a00ffa8}, !- Source Object
  3,                                      !- Outlet Port
  {f5693fd0-af78-405f-b135-abb1f8a14240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bc0369-ea63-4040-811b-1f3aed05093b}, !- Handle
  {b545340f-2fd3-471c-81f2-1bcb6d72386b}, !- Name
  {f5693fd0-af78-405f-b135-abb1f8a14240}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1aa6da61-f06d-4d3e-b6c0-f338c8a3addd}, !- Handle
  Water Use Connections 11,               !- Name
  {ed493ea5-edab-43bc-b0d1-ef38fa5797ec}, !- Inlet Node Name
  {0f6088d3-997e-41bb-bec8-fda9b92c0542}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c60d42ea-314c-4fc4-8990-9be7ea271b25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2853b725-51dd-4bd9-a2fb-3f254ae4a300}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {1a4e448a-6ca5-453c-8984-8bb16fd050e7}, !- Target Temperature Schedule Name
  {6806663e-0fd4-4bf6-b974-3ef7ead5a0d1}, !- Sensible Fraction Schedule Name
  {96118f4a-1bff-44db-8005-86b2e0921914}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6806663e-0fd4-4bf6-b974-3ef7ead5a0d1}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b17d68d2-450f-4e78-a290-85a04a60b0e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b17d68d2-450f-4e78-a290-85a04a60b0e0}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96118f4a-1bff-44db-8005-86b2e0921914}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c24070f-dbfc-4110-aa80-adcbfd18c643}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c24070f-dbfc-4110-aa80-adcbfd18c643}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a4e448a-6ca5-453c-8984-8bb16fd050e7}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {14e97b27-6952-475a-9016-e12a0e670b1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14e97b27-6952-475a-9016-e12a0e670b1c}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c60d42ea-314c-4fc4-8990-9be7ea271b25}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {2853b725-51dd-4bd9-a2fb-3f254ae4a300}, !- Water Use Equipment Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad24902d-ce5d-4ae7-bf4d-ba60388e067a}, !- Handle
  Node 293,                               !- Name
  {f66cdd43-d30c-4010-93f6-ad6f15e4b110}, !- Inlet Port
  {ed493ea5-edab-43bc-b0d1-ef38fa5797ec}; !- Outlet Port

OS:Connection,
  {f66cdd43-d30c-4010-93f6-ad6f15e4b110}, !- Handle
  {8e8b0e06-fdee-4010-87d5-51de25726cd8}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  14,                                     !- Outlet Port
  {ad24902d-ce5d-4ae7-bf4d-ba60388e067a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b8933b5-9465-4208-94ae-db311b5a3817}, !- Handle
  Node 294,                               !- Name
  {0f6088d3-997e-41bb-bec8-fda9b92c0542}, !- Inlet Port
  {ee817986-36b4-400b-b1a4-e216dc3afe57}; !- Outlet Port

OS:Connection,
  {ed493ea5-edab-43bc-b0d1-ef38fa5797ec}, !- Handle
  {5dbc9f4f-b03f-47e3-bb94-b7bc0fd098b3}, !- Name
  {ad24902d-ce5d-4ae7-bf4d-ba60388e067a}, !- Source Object
  3,                                      !- Outlet Port
  {1aa6da61-f06d-4d3e-b6c0-f338c8a3addd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f6088d3-997e-41bb-bec8-fda9b92c0542}, !- Handle
  {d5ed0a1c-8246-4c66-ba40-ba60cc6f4813}, !- Name
  {1aa6da61-f06d-4d3e-b6c0-f338c8a3addd}, !- Source Object
  3,                                      !- Outlet Port
  {2b8933b5-9465-4208-94ae-db311b5a3817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee817986-36b4-400b-b1a4-e216dc3afe57}, !- Handle
  {e5336ec1-fad7-459b-a537-18e815a462f8}, !- Name
  {2b8933b5-9465-4208-94ae-db311b5a3817}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a90ad46e-66c8-45c7-ad28-1c1d7509fb21}, !- Handle
  Water Use Connections 12,               !- Name
  {857c3ce4-4cfa-4d05-bec1-0aadbd5a2f81}, !- Inlet Node Name
  {c70844b8-df30-4378-9805-8a087022e156}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87f7ca70-69df-45d9-a139-a1636bd1eea4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e0671bc-7d48-428d-90fb-ae9fd03f4c77}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {9e28ec09-66ad-4dc7-a5d0-9611d2365b4e}, !- Target Temperature Schedule Name
  {1dfd45c6-5b4a-4b5c-843e-c3996e710cd4}, !- Sensible Fraction Schedule Name
  {653c700e-e662-45f1-b78e-02ea631a256a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1dfd45c6-5b4a-4b5c-843e-c3996e710cd4}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {befc45b0-36ad-40d8-92d5-584aba8b2984}; !- Default Day Schedule Name

OS:Schedule:Day,
  {befc45b0-36ad-40d8-92d5-584aba8b2984}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {653c700e-e662-45f1-b78e-02ea631a256a}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34e719ba-8fba-44b6-a1a4-92eef6f2e25f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34e719ba-8fba-44b6-a1a4-92eef6f2e25f}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e28ec09-66ad-4dc7-a5d0-9611d2365b4e}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c7dec7e-952a-4a01-99e1-92ee4e674903}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c7dec7e-952a-4a01-99e1-92ee4e674903}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {87f7ca70-69df-45d9-a139-a1636bd1eea4}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {2e0671bc-7d48-428d-90fb-ae9fd03f4c77}, !- Water Use Equipment Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {10dfb5c7-ca71-4766-b451-253c497162a8}, !- Handle
  Node 295,                               !- Name
  {1d167af3-854a-43df-85b6-839b245f271d}, !- Inlet Port
  {857c3ce4-4cfa-4d05-bec1-0aadbd5a2f81}; !- Outlet Port

OS:Connection,
  {1d167af3-854a-43df-85b6-839b245f271d}, !- Handle
  {9fe993f8-a0be-4cac-8d84-8638397bc150}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  15,                                     !- Outlet Port
  {10dfb5c7-ca71-4766-b451-253c497162a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c0b6ada-3c3f-4be6-ac87-0741cd80ce43}, !- Handle
  Node 296,                               !- Name
  {c70844b8-df30-4378-9805-8a087022e156}, !- Inlet Port
  {5f953adf-971b-40b0-bd4f-3e0143408929}; !- Outlet Port

OS:Connection,
  {857c3ce4-4cfa-4d05-bec1-0aadbd5a2f81}, !- Handle
  {6de2db50-97fa-43b8-80c3-99a9bb48a79f}, !- Name
  {10dfb5c7-ca71-4766-b451-253c497162a8}, !- Source Object
  3,                                      !- Outlet Port
  {a90ad46e-66c8-45c7-ad28-1c1d7509fb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c70844b8-df30-4378-9805-8a087022e156}, !- Handle
  {7deebe78-968c-4c9b-b2a5-78e48d42a4e4}, !- Name
  {a90ad46e-66c8-45c7-ad28-1c1d7509fb21}, !- Source Object
  3,                                      !- Outlet Port
  {8c0b6ada-3c3f-4be6-ac87-0741cd80ce43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f953adf-971b-40b0-bd4f-3e0143408929}, !- Handle
  {0a57dc69-5285-4b1a-badc-96630f9ed58e}, !- Name
  {8c0b6ada-3c3f-4be6-ac87-0741cd80ce43}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {48587955-c4c6-46e1-b285-5226e7d038f5}, !- Handle
  Water Use Connections 13,               !- Name
  {a770ce30-72c6-4ee3-bce9-ddd544d3f5d4}, !- Inlet Node Name
  {b120f628-ca9d-4967-927d-96ccd71f3a80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {508f0ea7-fd73-42a2-95f4-29ba37d8ec37}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b23332ef-dcfd-4bfa-9663-42d3f6385ef7}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {49275c56-7d97-4a61-b547-743c3ffc776a}, !- Target Temperature Schedule Name
  {ceb8858a-cdd1-4881-bef4-72e93af06324}, !- Sensible Fraction Schedule Name
  {66a13a6c-479e-40b2-8e76-1c806c39192a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ceb8858a-cdd1-4881-bef4-72e93af06324}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a5697e3-68b3-4bf3-9e93-17260ff58a64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a5697e3-68b3-4bf3-9e93-17260ff58a64}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {66a13a6c-479e-40b2-8e76-1c806c39192a}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {976476ac-cc8b-40c8-a643-2ca606512c43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {976476ac-cc8b-40c8-a643-2ca606512c43}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49275c56-7d97-4a61-b547-743c3ffc776a}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a7d6f0a-ade6-4120-b5ee-aa88775b7e6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a7d6f0a-ade6-4120-b5ee-aa88775b7e6a}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {508f0ea7-fd73-42a2-95f4-29ba37d8ec37}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {b23332ef-dcfd-4bfa-9663-42d3f6385ef7}, !- Water Use Equipment Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c62a5221-dfd1-458f-8bbb-3a8475afdbfd}, !- Handle
  Node 297,                               !- Name
  {12ab2960-32e3-47d0-8d19-6061558453be}, !- Inlet Port
  {a770ce30-72c6-4ee3-bce9-ddd544d3f5d4}; !- Outlet Port

OS:Connection,
  {12ab2960-32e3-47d0-8d19-6061558453be}, !- Handle
  {b1588132-8f0c-43ca-97a0-96227d3a322c}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  16,                                     !- Outlet Port
  {c62a5221-dfd1-458f-8bbb-3a8475afdbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {630ff499-6c66-4a16-94cf-b9edb92db070}, !- Handle
  Node 298,                               !- Name
  {b120f628-ca9d-4967-927d-96ccd71f3a80}, !- Inlet Port
  {b33d5365-58db-4133-beeb-32a83eb016e9}; !- Outlet Port

OS:Connection,
  {a770ce30-72c6-4ee3-bce9-ddd544d3f5d4}, !- Handle
  {bc7a9d6f-dd6c-4bf5-8c42-91eed2d46db3}, !- Name
  {c62a5221-dfd1-458f-8bbb-3a8475afdbfd}, !- Source Object
  3,                                      !- Outlet Port
  {48587955-c4c6-46e1-b285-5226e7d038f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b120f628-ca9d-4967-927d-96ccd71f3a80}, !- Handle
  {651c8938-59a9-424e-a5ee-62155688f27e}, !- Name
  {48587955-c4c6-46e1-b285-5226e7d038f5}, !- Source Object
  3,                                      !- Outlet Port
  {630ff499-6c66-4a16-94cf-b9edb92db070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33d5365-58db-4133-beeb-32a83eb016e9}, !- Handle
  {9f015950-5f25-422d-bf95-3a4138332c02}, !- Name
  {630ff499-6c66-4a16-94cf-b9edb92db070}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e2614b40-ddd6-485b-8655-61147ae64143}, !- Handle
  Water Use Connections 14,               !- Name
  {35496b6a-17f0-4cb2-96e8-a35e3eec9445}, !- Inlet Node Name
  {e4cece74-27e1-4557-ae24-b41c99809816}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bdd32693-d0c0-4b8b-b9be-5fef054d5dcb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a73f844-0f9f-49ef-95bc-dad2e862cfc0}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {84dfcfef-a01e-45aa-a6e6-463b94e08c01}, !- Target Temperature Schedule Name
  {6f3a3ece-5557-403f-b278-b362574e63fc}, !- Sensible Fraction Schedule Name
  {ccd539b3-2ad2-4699-a830-ad33f579e11e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f3a3ece-5557-403f-b278-b362574e63fc}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43a8e473-7ce1-4280-bd81-8e92a13f140f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43a8e473-7ce1-4280-bd81-8e92a13f140f}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccd539b3-2ad2-4699-a830-ad33f579e11e}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f5b2213-6185-46e3-815f-c7dd055c6074}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f5b2213-6185-46e3-815f-c7dd055c6074}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {84dfcfef-a01e-45aa-a6e6-463b94e08c01}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53a8a5e8-1de0-46bb-bb96-3900c5e8a138}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53a8a5e8-1de0-46bb-bb96-3900c5e8a138}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bdd32693-d0c0-4b8b-b9be-5fef054d5dcb}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {6a73f844-0f9f-49ef-95bc-dad2e862cfc0}, !- Water Use Equipment Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {04540163-27f3-47a2-b7cf-9a723eaeaf8f}, !- Handle
  Node 299,                               !- Name
  {984b7b08-610e-42a4-9b5e-6a9cb077c2a3}, !- Inlet Port
  {35496b6a-17f0-4cb2-96e8-a35e3eec9445}; !- Outlet Port

OS:Connection,
  {984b7b08-610e-42a4-9b5e-6a9cb077c2a3}, !- Handle
  {74e0ce8b-1d72-4d4c-9717-67b3c31e6db6}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  17,                                     !- Outlet Port
  {04540163-27f3-47a2-b7cf-9a723eaeaf8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9b5eaf9-1d69-4ca8-9043-e67b88069c2a}, !- Handle
  Node 300,                               !- Name
  {e4cece74-27e1-4557-ae24-b41c99809816}, !- Inlet Port
  {90a3e0f0-40ff-4831-b623-d556b6fcf668}; !- Outlet Port

OS:Connection,
  {35496b6a-17f0-4cb2-96e8-a35e3eec9445}, !- Handle
  {552ca456-004e-4740-ae74-3967e5bbbc8a}, !- Name
  {04540163-27f3-47a2-b7cf-9a723eaeaf8f}, !- Source Object
  3,                                      !- Outlet Port
  {e2614b40-ddd6-485b-8655-61147ae64143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4cece74-27e1-4557-ae24-b41c99809816}, !- Handle
  {0fd79a5d-1ad0-4675-b34d-c5a506f6a040}, !- Name
  {e2614b40-ddd6-485b-8655-61147ae64143}, !- Source Object
  3,                                      !- Outlet Port
  {d9b5eaf9-1d69-4ca8-9043-e67b88069c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a3e0f0-40ff-4831-b623-d556b6fcf668}, !- Handle
  {c5746915-1a3b-413e-af5b-cfeb3b03651c}, !- Name
  {d9b5eaf9-1d69-4ca8-9043-e67b88069c2a}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {53568e81-2d46-4bc2-8d97-65b867b60256}, !- Handle
  Water Use Connections 15,               !- Name
  {04922e85-7726-4e96-a997-4b5c032dc3ff}, !- Inlet Node Name
  {2b77985e-313b-4e0e-bca6-d8e2f2f55e6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44bbaad5-58e9-4a35-9e00-39054b3f2434}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {38215aa0-254b-47c6-84cd-3790d01d9bb8}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {50561c65-b987-4548-8f29-fa2a13f76113}, !- Target Temperature Schedule Name
  {046c35d6-942c-4121-ba56-7402c58841a9}, !- Sensible Fraction Schedule Name
  {a5067373-7f6a-4bf1-acc1-4dcd66e85d85}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {046c35d6-942c-4121-ba56-7402c58841a9}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92e8f6c4-56b0-406f-8b43-62386d06acad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92e8f6c4-56b0-406f-8b43-62386d06acad}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5067373-7f6a-4bf1-acc1-4dcd66e85d85}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e29c7bc6-4682-415f-a9c8-d41b3b34e15c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e29c7bc6-4682-415f-a9c8-d41b3b34e15c}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {50561c65-b987-4548-8f29-fa2a13f76113}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbcdcd9c-a815-420b-8b7c-6e2dfc8cc554}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbcdcd9c-a815-420b-8b7c-6e2dfc8cc554}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {44bbaad5-58e9-4a35-9e00-39054b3f2434}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {38215aa0-254b-47c6-84cd-3790d01d9bb8}, !- Water Use Equipment Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1181aab-a9c3-4bba-a298-7e5d1b462408}, !- Handle
  Node 301,                               !- Name
  {f980dac3-4dc5-4c6c-acfc-3c3292b38d44}, !- Inlet Port
  {04922e85-7726-4e96-a997-4b5c032dc3ff}; !- Outlet Port

OS:Connection,
  {f980dac3-4dc5-4c6c-acfc-3c3292b38d44}, !- Handle
  {88f6422e-1e51-4162-9afd-b7cc08db6ee0}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  18,                                     !- Outlet Port
  {e1181aab-a9c3-4bba-a298-7e5d1b462408}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52121cc1-cf27-4026-9c61-9364ae55e2e4}, !- Handle
  Node 302,                               !- Name
  {2b77985e-313b-4e0e-bca6-d8e2f2f55e6d}, !- Inlet Port
  {4e076823-eb73-478b-9982-522be45e374b}; !- Outlet Port

OS:Connection,
  {04922e85-7726-4e96-a997-4b5c032dc3ff}, !- Handle
  {12a154c1-d0de-499e-9ca7-1d8e8329a504}, !- Name
  {e1181aab-a9c3-4bba-a298-7e5d1b462408}, !- Source Object
  3,                                      !- Outlet Port
  {53568e81-2d46-4bc2-8d97-65b867b60256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b77985e-313b-4e0e-bca6-d8e2f2f55e6d}, !- Handle
  {03ae80bf-c8ef-4c54-a287-ab39381bffd2}, !- Name
  {53568e81-2d46-4bc2-8d97-65b867b60256}, !- Source Object
  3,                                      !- Outlet Port
  {52121cc1-cf27-4026-9c61-9364ae55e2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e076823-eb73-478b-9982-522be45e374b}, !- Handle
  {bd8d2e46-8559-4498-ab51-95622d8be37a}, !- Name
  {52121cc1-cf27-4026-9c61-9364ae55e2e4}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60468ad0-e140-4069-bc1b-3e8eff6b2775}, !- Handle
  Water Use Connections 16,               !- Name
  {f4c0dced-fb37-4b9a-ab9f-a92814d2aaf8}, !- Inlet Node Name
  {8cebdec9-95b5-4c46-ae4d-358428770258}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2dfa6261-ae7b-403d-bac7-6b1e77e26f31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {32e88c09-7417-4af9-8da2-44bdffea3b6d}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 2.99gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00018890994275707,                    !- Peak Flow Rate {m3/s}
  {592747a4-37b0-4aef-a701-0cc92fa8ffa6}, !- Target Temperature Schedule Name
  {c6166920-2828-4247-b1ef-a89d4dca278b}, !- Sensible Fraction Schedule Name
  {0443d22c-561e-4f42-b162-f7e8ef6d387f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6166920-2828-4247-b1ef-a89d4dca278b}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {683d0a54-aed5-4e48-8297-9c4cad941b59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {683d0a54-aed5-4e48-8297-9c4cad941b59}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0443d22c-561e-4f42-b162-f7e8ef6d387f}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ae87654-999a-4127-a27b-f453d70892e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ae87654-999a-4127-a27b-f453d70892e4}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {592747a4-37b0-4aef-a701-0cc92fa8ffa6}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {362817c4-da78-483a-9e19-a219ccb987a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {362817c4-da78-483a-9e19-a219ccb987a2}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2dfa6261-ae7b-403d-bac7-6b1e77e26f31}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 2.99gal/min, !- Name
  {32e88c09-7417-4af9-8da2-44bdffea3b6d}, !- Water Use Equipment Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  {ab1dd9cd-30fc-4948-991f-51f2c0dd26dd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ddd3f38b-8819-4706-9d25-6194f8b2a3a8}, !- Handle
  Node 303,                               !- Name
  {dd12f0b0-3835-4d1c-9d72-cb636dedc676}, !- Inlet Port
  {f4c0dced-fb37-4b9a-ab9f-a92814d2aaf8}; !- Outlet Port

OS:Connection,
  {dd12f0b0-3835-4d1c-9d72-cb636dedc676}, !- Handle
  {df8dd3e5-b1f8-46ef-828b-39f993c74b3f}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  19,                                     !- Outlet Port
  {ddd3f38b-8819-4706-9d25-6194f8b2a3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {011df0cd-30d1-4739-848a-8cae90bc8415}, !- Handle
  Node 304,                               !- Name
  {8cebdec9-95b5-4c46-ae4d-358428770258}, !- Inlet Port
  {30227750-28c1-4cba-92fd-3728497e2bfe}; !- Outlet Port

OS:Connection,
  {f4c0dced-fb37-4b9a-ab9f-a92814d2aaf8}, !- Handle
  {bd480552-cebf-4d86-96f4-a8ff39b1ab81}, !- Name
  {ddd3f38b-8819-4706-9d25-6194f8b2a3a8}, !- Source Object
  3,                                      !- Outlet Port
  {60468ad0-e140-4069-bc1b-3e8eff6b2775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cebdec9-95b5-4c46-ae4d-358428770258}, !- Handle
  {3e00fb9f-f53f-4548-9054-191c02df65e9}, !- Name
  {60468ad0-e140-4069-bc1b-3e8eff6b2775}, !- Source Object
  3,                                      !- Outlet Port
  {011df0cd-30d1-4739-848a-8cae90bc8415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30227750-28c1-4cba-92fd-3728497e2bfe}, !- Handle
  {089bd7be-5f16-431b-8f1e-505fb09e9f7a}, !- Name
  {011df0cd-30d1-4739-848a-8cae90bc8415}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6a037a19-7e73-4cab-9aad-a6f8fd3c6626}, !- Handle
  Water Use Connections 17,               !- Name
  {6b95863f-722f-48f5-a305-c42f75509bae}, !- Inlet Node Name
  {59190fb4-318f-4a7b-93e5-f8c6f7cd3066}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a8d6670c-52ba-40db-90bd-b1967c1dbba6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {efdf8ef9-718f-40f2-bf32-6286b4c71d71}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.88335742319518e-06,                   !- Peak Flow Rate {m3/s}
  {45348b3a-68e5-482b-a0a6-0800bfda505e}, !- Target Temperature Schedule Name
  {966319f3-c05c-402e-b580-03db3ab2e93c}, !- Sensible Fraction Schedule Name
  {b2f2a6d2-9d11-4115-a8cc-880748b9bd1f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {966319f3-c05c-402e-b580-03db3ab2e93c}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60d0e256-6f6c-4204-b212-833400b1aba9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60d0e256-6f6c-4204-b212-833400b1aba9}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2f2a6d2-9d11-4115-a8cc-880748b9bd1f}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76760bf3-018e-440a-b8d8-b2bd4eb59817}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76760bf3-018e-440a-b8d8-b2bd4eb59817}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {45348b3a-68e5-482b-a0a6-0800bfda505e}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c852a219-927b-4e6f-977e-19381c4a9cea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c852a219-927b-4e6f-977e-19381c4a9cea}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a8d6670c-52ba-40db-90bd-b1967c1dbba6}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.11gal/min, !- Name
  {efdf8ef9-718f-40f2-bf32-6286b4c71d71}, !- Water Use Equipment Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  {ab1dd9cd-30fc-4948-991f-51f2c0dd26dd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0963245f-ea8e-4729-a93c-980487d3fb20}, !- Handle
  Node 305,                               !- Name
  {9b66b639-a8dc-48e8-abeb-4b3b432009f6}, !- Inlet Port
  {6b95863f-722f-48f5-a305-c42f75509bae}; !- Outlet Port

OS:Connection,
  {9b66b639-a8dc-48e8-abeb-4b3b432009f6}, !- Handle
  {8d8ca090-20fc-4935-908b-dc9bfc1286a4}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  20,                                     !- Outlet Port
  {0963245f-ea8e-4729-a93c-980487d3fb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1e4933f-8be9-4247-ab47-06b7399b0c65}, !- Handle
  Node 306,                               !- Name
  {59190fb4-318f-4a7b-93e5-f8c6f7cd3066}, !- Inlet Port
  {4e0be2e9-b5aa-42c5-8f88-9abb4ef47f1c}; !- Outlet Port

OS:Connection,
  {6b95863f-722f-48f5-a305-c42f75509bae}, !- Handle
  {4a41c680-edc7-454b-9adf-2a7116e566a9}, !- Name
  {0963245f-ea8e-4729-a93c-980487d3fb20}, !- Source Object
  3,                                      !- Outlet Port
  {6a037a19-7e73-4cab-9aad-a6f8fd3c6626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59190fb4-318f-4a7b-93e5-f8c6f7cd3066}, !- Handle
  {373934ae-16ed-42c4-8af0-22c3c0607751}, !- Name
  {6a037a19-7e73-4cab-9aad-a6f8fd3c6626}, !- Source Object
  3,                                      !- Outlet Port
  {b1e4933f-8be9-4247-ab47-06b7399b0c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0be2e9-b5aa-42c5-8f88-9abb4ef47f1c}, !- Handle
  {bae1832b-4bd7-42ba-9bd4-f262b0c1855c}, !- Name
  {b1e4933f-8be9-4247-ab47-06b7399b0c65}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e614052e-a0c4-4326-b0e0-f4e079406726}, !- Handle
  Water Use Connections 18,               !- Name
  {32db3bc1-644f-4a6f-8494-afe6087062e5}, !- Inlet Node Name
  {8223f455-24b7-4377-8d70-e629ae5277c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70c0485d-0ba4-42a1-a8d5-d3fd73145b32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56f57660-722e-48d0-8b6c-f29707558c02}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.00764662815068e-05,                   !- Peak Flow Rate {m3/s}
  {5f301914-45dc-4a64-8f1d-5ae14397adcb}, !- Target Temperature Schedule Name
  {d6509825-d2e7-4dec-9f53-dba2be4492b5}, !- Sensible Fraction Schedule Name
  {8b3c8d33-2f7b-4c4f-9c0c-44e466daf570}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6509825-d2e7-4dec-9f53-dba2be4492b5}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a17589b5-290b-4a36-8003-ba6cc6ffbcab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a17589b5-290b-4a36-8003-ba6cc6ffbcab}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b3c8d33-2f7b-4c4f-9c0c-44e466daf570}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ccadedd-9c15-4f9d-b8cf-e2683672e3de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ccadedd-9c15-4f9d-b8cf-e2683672e3de}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f301914-45dc-4a64-8f1d-5ae14397adcb}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6144132-f587-449b-be03-7bd0c4eeb9c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6144132-f587-449b-be03-7bd0c4eeb9c0}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {70c0485d-0ba4-42a1-a8d5-d3fd73145b32}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use 0.32gal/min, !- Name
  {56f57660-722e-48d0-8b6c-f29707558c02}, !- Water Use Equipment Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  {5cececad-de86-4cc3-9fb4-e836e3687681}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d13f9edf-d76c-428e-881c-16634fdbfa2a}, !- Handle
  Node 307,                               !- Name
  {d8bbf38a-0473-4454-a16b-1dd0df04b8c3}, !- Inlet Port
  {32db3bc1-644f-4a6f-8494-afe6087062e5}; !- Outlet Port

OS:Connection,
  {d8bbf38a-0473-4454-a16b-1dd0df04b8c3}, !- Handle
  {6bcf2aa2-5cf5-427d-a261-f5e51ed93f0b}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  21,                                     !- Outlet Port
  {d13f9edf-d76c-428e-881c-16634fdbfa2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e30620de-ac2b-4a27-90d6-642c0757f1e5}, !- Handle
  Node 308,                               !- Name
  {8223f455-24b7-4377-8d70-e629ae5277c2}, !- Inlet Port
  {8c590482-060b-4830-8b8f-f7514da00a50}; !- Outlet Port

OS:Connection,
  {32db3bc1-644f-4a6f-8494-afe6087062e5}, !- Handle
  {a90110e0-73e5-4f47-84a5-180c0bddc807}, !- Name
  {d13f9edf-d76c-428e-881c-16634fdbfa2a}, !- Source Object
  3,                                      !- Outlet Port
  {e614052e-a0c4-4326-b0e0-f4e079406726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8223f455-24b7-4377-8d70-e629ae5277c2}, !- Handle
  {2667453c-0536-4fe1-a361-1770dddc8c68}, !- Name
  {e614052e-a0c4-4326-b0e0-f4e079406726}, !- Source Object
  3,                                      !- Outlet Port
  {e30620de-ac2b-4a27-90d6-642c0757f1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c590482-060b-4830-8b8f-f7514da00a50}, !- Handle
  {a4fda7a6-f3f4-4f5e-8e40-897ee65aaaa5}, !- Name
  {e30620de-ac2b-4a27-90d6-642c0757f1e5}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8f7839ce-9e30-45cd-958d-826936cc57e3}, !- Handle
  Water Use Connections 19,               !- Name
  {db4b1d25-ca3b-4a96-ae8a-714c9e0af88e}, !- Inlet Node Name
  {0cf5ad10-ac62-4145-916d-65be812f1853}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63d7f73b-b5ac-49f4-822f-bde96b82217f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {95f46cb4-e5c7-49be-8615-f0c6245b8d6b}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {9b5a9bce-ce34-4fa3-ba58-a98a26bc693c}, !- Target Temperature Schedule Name
  {6f78eb49-d8ea-41b4-bb07-51e69b1fa9d2}, !- Sensible Fraction Schedule Name
  {7105511e-86ef-4e1d-b710-9f1722202c19}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f78eb49-d8ea-41b4-bb07-51e69b1fa9d2}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {286f8353-28a3-4c37-9ee0-1e3c5fc045ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {286f8353-28a3-4c37-9ee0-1e3c5fc045ad}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7105511e-86ef-4e1d-b710-9f1722202c19}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbcb27f8-1c4e-41cf-8a21-260d7d9e088e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbcb27f8-1c4e-41cf-8a21-260d7d9e088e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b5a9bce-ce34-4fa3-ba58-a98a26bc693c}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28eeac0d-9056-4a06-88c2-7dd352cdb68c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28eeac0d-9056-4a06-88c2-7dd352cdb68c}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {63d7f73b-b5ac-49f4-822f-bde96b82217f}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {95f46cb4-e5c7-49be-8615-f0c6245b8d6b}, !- Water Use Equipment Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {43178e8b-94da-4f39-8701-5f0eb14b3821}, !- Handle
  Node 309,                               !- Name
  {637c8105-3454-4f86-ba6c-86799ec181c3}, !- Inlet Port
  {db4b1d25-ca3b-4a96-ae8a-714c9e0af88e}; !- Outlet Port

OS:Connection,
  {637c8105-3454-4f86-ba6c-86799ec181c3}, !- Handle
  {d5a5224d-b294-4d87-883c-1026c22e93e6}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  22,                                     !- Outlet Port
  {43178e8b-94da-4f39-8701-5f0eb14b3821}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a57a67b-92e6-4d47-9efc-fa3c397cc569}, !- Handle
  Node 310,                               !- Name
  {0cf5ad10-ac62-4145-916d-65be812f1853}, !- Inlet Port
  {7cb385f7-583e-438e-bfe1-8409e5cf9386}; !- Outlet Port

OS:Connection,
  {db4b1d25-ca3b-4a96-ae8a-714c9e0af88e}, !- Handle
  {147c1137-c824-4fb8-99f9-2ea9f653bc78}, !- Name
  {43178e8b-94da-4f39-8701-5f0eb14b3821}, !- Source Object
  3,                                      !- Outlet Port
  {8f7839ce-9e30-45cd-958d-826936cc57e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf5ad10-ac62-4145-916d-65be812f1853}, !- Handle
  {f24d6996-8580-4992-9255-83ef743ef3c1}, !- Name
  {8f7839ce-9e30-45cd-958d-826936cc57e3}, !- Source Object
  3,                                      !- Outlet Port
  {6a57a67b-92e6-4d47-9efc-fa3c397cc569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb385f7-583e-438e-bfe1-8409e5cf9386}, !- Handle
  {2966bce2-db70-4bca-863c-b893506e26bc}, !- Name
  {6a57a67b-92e6-4d47-9efc-fa3c397cc569}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {96efdc10-0ebc-4a22-9adb-1449c449d336}, !- Handle
  Water Use Connections 20,               !- Name
  {051a8f9d-c035-465a-ac96-00432e81f9fd}, !- Inlet Node Name
  {2832d5e8-7cec-4dae-ae52-413aa4ef127a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c419407-f6d5-43ef-8daa-96dfdd2fe35c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f29cdd7-009b-4e10-b516-e42a70e75fc6}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {9c36393b-25d3-4df8-8e97-722cdfd0ed80}, !- Target Temperature Schedule Name
  {8fce8ee9-478b-45db-bdb8-94fdd741a2fe}, !- Sensible Fraction Schedule Name
  {cf27510c-2add-43b4-8029-a0e171e5aa42}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8fce8ee9-478b-45db-bdb8-94fdd741a2fe}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6dd43827-c9af-4249-b7e9-267b8c31259c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dd43827-c9af-4249-b7e9-267b8c31259c}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf27510c-2add-43b4-8029-a0e171e5aa42}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6aede2f3-6eb3-4b10-88df-06604f53231f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aede2f3-6eb3-4b10-88df-06604f53231f}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c36393b-25d3-4df8-8e97-722cdfd0ed80}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59ef4b4f-80e9-47a9-b928-c9dd37e0482c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59ef4b4f-80e9-47a9-b928-c9dd37e0482c}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4c419407-f6d5-43ef-8daa-96dfdd2fe35c}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {1f29cdd7-009b-4e10-b516-e42a70e75fc6}, !- Water Use Equipment Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b4a82b3-47ca-4acf-9fd4-a790c72d20c5}, !- Handle
  Node 311,                               !- Name
  {edc73db1-24ff-46ea-978c-a90bfb35b130}, !- Inlet Port
  {051a8f9d-c035-465a-ac96-00432e81f9fd}; !- Outlet Port

OS:Connection,
  {edc73db1-24ff-46ea-978c-a90bfb35b130}, !- Handle
  {e70b4b52-c6fc-45ae-8675-b495f819a362}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  23,                                     !- Outlet Port
  {6b4a82b3-47ca-4acf-9fd4-a790c72d20c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {081fed76-d6aa-4004-861b-8220f01062ec}, !- Handle
  Node 312,                               !- Name
  {2832d5e8-7cec-4dae-ae52-413aa4ef127a}, !- Inlet Port
  {f9c8eafd-2c8b-4e52-8a63-32e614a1753b}; !- Outlet Port

OS:Connection,
  {051a8f9d-c035-465a-ac96-00432e81f9fd}, !- Handle
  {b1f08893-9e8f-4206-ad0a-b4b71de1a162}, !- Name
  {6b4a82b3-47ca-4acf-9fd4-a790c72d20c5}, !- Source Object
  3,                                      !- Outlet Port
  {96efdc10-0ebc-4a22-9adb-1449c449d336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2832d5e8-7cec-4dae-ae52-413aa4ef127a}, !- Handle
  {9def52cf-de8e-4e14-8b45-16c849c996ba}, !- Name
  {96efdc10-0ebc-4a22-9adb-1449c449d336}, !- Source Object
  3,                                      !- Outlet Port
  {081fed76-d6aa-4004-861b-8220f01062ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9c8eafd-2c8b-4e52-8a63-32e614a1753b}, !- Handle
  {ce17cd0d-9ac0-4abd-b729-e54a6cfb9e04}, !- Name
  {081fed76-d6aa-4004-861b-8220f01062ec}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4f53d585-73ee-44bf-8f2d-45e4b4fb24b1}, !- Handle
  Water Use Connections 21,               !- Name
  {f86f4420-296f-461f-98ca-dc65da0dcc80}, !- Inlet Node Name
  {7e05ad4a-d740-45a2-896f-9c82b7410a62}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fd8d3a8d-cf04-4580-bcf9-4f0ef96c3d76}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {093bae70-e94c-4a08-87f4-1abea6a31b94}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {c38930d1-779c-4ad9-8bac-ae6d033fa0d7}, !- Target Temperature Schedule Name
  {d8854e87-69cd-4e70-9050-5e9520b532bb}, !- Sensible Fraction Schedule Name
  {7a595978-ae97-4662-b928-6f0c7fa014b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8854e87-69cd-4e70-9050-5e9520b532bb}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {143b636a-f99a-4d9c-ba2b-d464bb653f0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {143b636a-f99a-4d9c-ba2b-d464bb653f0f}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a595978-ae97-4662-b928-6f0c7fa014b7}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7e95bf2-dcd7-46a8-8367-5d26e89c449d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7e95bf2-dcd7-46a8-8367-5d26e89c449d}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
