  3,                                      !- Outlet Port
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {56a1c3e8-b370-4032-8c8e-b11f75f33ae4}, !- Handle
  {de822a13-de88-4c7f-a6b2-85f158103f8c}, !- Name
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Source Object
  13,                                     !- Outlet Port
  {d19185de-4e71-4a92-a290-8246111bf2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff47890-adab-4ecf-b1c2-9c78a77d1f28}, !- Handle
  {e7ca2c4c-36e1-4974-9b22-ec5331aee64f}, !- Name
  {d19185de-4e71-4a92-a290-8246111bf2af}, !- Source Object
  3,                                      !- Outlet Port
  {0735dd5b-2a8b-4041-b32e-afbb43c74fac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1bcbc7a-9530-45a9-9be4-4f3d7d31e585}, !- Handle
  Node 355,                               !- Name
  {ab30ece2-b0f0-4efb-8aa0-dc53e9e8a0aa}, !- Inlet Port
  {9959ea04-7a3b-4959-92e5-a5e04f711678}; !- Outlet Port

OS:Connection,
  {ab30ece2-b0f0-4efb-8aa0-dc53e9e8a0aa}, !- Handle
  {70d1575d-eb29-4ad1-b4da-cb55e606bb00}, !- Name
  {0735dd5b-2a8b-4041-b32e-afbb43c74fac}, !- Source Object
  7,                                      !- Outlet Port
  {c1bcbc7a-9530-45a9-9be4-4f3d7d31e585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9959ea04-7a3b-4959-92e5-a5e04f711678}, !- Handle
  {fd5a9277-7815-4dc9-880f-050274086cb3}, !- Name
  {c1bcbc7a-9530-45a9-9be4-4f3d7d31e585}, !- Source Object
  3,                                      !- Outlet Port
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {58e2055f-1786-4e4a-8f06-1ecc3019d5fe}, !- Handle
  {65f1ad4b-3df3-4704-ae4d-cb9ae859adeb}, !- Name
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Source Object
  15,                                     !- Outlet Port
  {082d83eb-adef-4524-bfae-443bdf43ff85}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d07e7075-5287-4297-9060-413f3fbda29d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6ade0d1e-2253-4152-b819-20474861743a}, !- Reference Setpoint Node Name
  {6ade0d1e-2253-4152-b819-20474861743a}, !- Mixed Air Stream Node Name
  {656d71b6-6517-472d-9f4c-5658ef7b79a3}, !- Outdoor Air Stream Node Name
  {1631ad11-7a63-4ba7-b975-e76ddf296c14}, !- Return Air Stream Node Name
  {d19185de-4e71-4a92-a290-8246111bf2af}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d6032ba3-1b08-4a84-9e4b-a22cc9111f56}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fec6efd4-7f1d-4325-b310-4e044724b6cf}, !- Control Zone or Zone List Name
  {a4a37879-60df-42fe-a9f1-b728ad39b69e}, !- Cooling Control Zone or Zone List Name
  {77b42f90-3a5b-4da3-b240-624b7042111c}, !- Heating Control Zone or Zone List Name
  {917fdebd-d5c9-431e-a230-602bc6a7c9b2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fec6efd4-7f1d-4325-b310-4e044724b6cf}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a4a37879-60df-42fe-a9f1-b728ad39b69e}, !- Handle
  {48eac8bd-a2e1-4b31-a1a1-32505df207b4}; !- Name

OS:ModelObjectList,
  {77b42f90-3a5b-4da3-b240-624b7042111c}, !- Handle
  {0e1bb957-5fb5-4af2-94db-5c73c99cbb38}; !- Name

OS:ModelObjectList,
  {917fdebd-d5c9-431e-a230-602bc6a7c9b2}, !- Handle
  {aadaa829-cdf0-4b3a-b3d4-8557221349fd}; !- Name

OS:Schedule:Ruleset,
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {ecc5c36b-c94a-44dd-a20a-0b51fa8e657b}, !- Default Day Schedule Name
  {530ce72c-7d67-41fb-bea2-6451241edc1b}, !- Summer Design Day Schedule Name
  {91a9bf32-72ce-4ac2-966c-27148411ff8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecc5c36b-c94a-44dd-a20a-0b51fa8e657b}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a94e793e-3201-4eeb-a575-d4ca60fa6baa}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91a9bf32-72ce-4ac2-966c-27148411ff8e}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cd9d731-cb6e-4b15-af23-d40f1d650c74}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {530ce72c-7d67-41fb-bea2-6451241edc1b}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4476a4c1-aba1-4cca-bc2f-ec7f6f7e2943}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Monday Rule, !- Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c04cc940-891b-44ed-b0f6-7bd4d75c99e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c04cc940-891b-44ed-b0f6-7bd4d75c99e4}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a06eb61a-2a1c-4493-9777-163d20a5c568}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Tuesday Rule, !- Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e442fd72-c60d-451a-b4eb-5fc146990f64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e442fd72-c60d-451a-b4eb-5fc146990f64}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0604f40-431f-4272-9851-4325e300f48a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Wednesday Rule, !- Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {adb21b2f-71cb-49b7-9e12-f6f040ab7d12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {adb21b2f-71cb-49b7-9e12-f6f040ab7d12}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {047fae20-1986-46b0-81b8-84fa179e6063}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Thursday Rule, !- Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ab49bc79-8aa2-46e5-b890-c40f4e903dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ab49bc79-8aa2-46e5-b890-c40f4e903dd2}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a93d1738-25e8-4297-b754-a1caa8c2479b}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Friday Rule, !- Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f581be45-e962-406c-8514-70f7a403448a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f581be45-e962-406c-8514-70f7a403448a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e21f9eb-1edd-4b1c-9de0-45a8a7a561e6}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Saturday Rule, !- Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {273ef76f-549c-4359-af80-2952ed2bcfc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {273ef76f-549c-4359-af80-2952ed2bcfc0}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f60d1e0-7d5e-4d76-8452-0694da19cc08}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {100b3e4d-6db5-4ac2-86c7-603035de5fc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {100b3e4d-6db5-4ac2-86c7-603035de5fc9}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {048a7454-5585-487b-8004-c163aac933ba}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {646472fd-f7ec-4b0a-8649-38450b79ab86}, !- Control Zone or Zone List Name
  {e6a0bbf2-3e35-4463-b149-c27b1b0c3961}, !- Cooling Control Zone or Zone List Name
  {0bd5bda9-8ed4-41a5-8bf2-2a5cebb17553}, !- Heating Control Zone or Zone List Name
  {b4558031-0855-44d8-84ba-bd8dd98f38d4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {646472fd-f7ec-4b0a-8649-38450b79ab86}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e6a0bbf2-3e35-4463-b149-c27b1b0c3961}, !- Handle
  {75c7a512-cf09-4d31-b38d-feb104c51f10}; !- Name

OS:ModelObjectList,
  {0bd5bda9-8ed4-41a5-8bf2-2a5cebb17553}, !- Handle
  {785e899f-e03e-4391-a832-743e6b5e3a27}; !- Name

OS:ModelObjectList,
  {b4558031-0855-44d8-84ba-bd8dd98f38d4}, !- Handle
  {d88490a0-556a-4f58-90d1-36ca9d47c9cb}; !- Name

OS:Schedule:Ruleset,
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {9451dcc5-c4a2-44a7-943b-9406376efbd4}, !- Default Day Schedule Name
  {5c9f6a07-850c-4401-b8f7-5a0e2fd4bdc6}, !- Summer Design Day Schedule Name
  {6895db7d-9cec-4e25-a8e6-1ee17f53690c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9451dcc5-c4a2-44a7-943b-9406376efbd4}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abc1749f-7676-4435-b486-1e2278247770}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6895db7d-9cec-4e25-a8e6-1ee17f53690c}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27d9f17d-16b3-4f02-aaa5-d7390f1e41f9}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c9f6a07-850c-4401-b8f7-5a0e2fd4bdc6}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86d0f85f-1169-4871-8189-b246aa8e6535}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Monday Rule, !- Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5887b668-42e6-4a37-bc22-76962a864abb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5887b668-42e6-4a37-bc22-76962a864abb}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a499d7d1-cd54-4f46-92d4-949e89440853}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Tuesday Rule, !- Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {db8ad9d8-2184-4610-9478-ea11bea4ca2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {db8ad9d8-2184-4610-9478-ea11bea4ca2f}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c69b2661-bb97-4448-9431-ed87d6e601d0}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Wednesday Rule, !- Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {10759b64-781d-4fe6-a457-c803d0b5ea36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {10759b64-781d-4fe6-a457-c803d0b5ea36}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a167b477-162a-4218-a4a0-deec760dbd37}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Thursday Rule, !- Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6b9285c6-5569-4700-b76c-d549d60ea557}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6b9285c6-5569-4700-b76c-d549d60ea557}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c87ff6b-cb2b-4eb1-9c21-b96b37bc91d3}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Friday Rule, !- Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {404f19cc-d518-4806-8fdd-10c65fc6b766}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {404f19cc-d518-4806-8fdd-10c65fc6b766}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4fe1a4c-7754-42aa-a5bf-f8554a6abd88}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Saturday Rule, !- Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17544d6a-8ecf-4821-b1a4-fb1d11057cec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {17544d6a-8ecf-4821-b1a4-fb1d11057cec}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e0afa29-f712-42d5-97a0-a5e22e35d916}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3453bf5b-9fae-4bfd-8852-d2b6e0dcfba9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3453bf5b-9fae-4bfd-8852-d2b6e0dcfba9}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3eb9bace-be25-48ca-9d09-ad3ffa559e5a}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3f4bb17b-82a5-40e0-9f5d-4bf44b629549}, !- Control Zone or Zone List Name
  {b641aaff-7b29-4736-be75-1fb550e48f68}, !- Cooling Control Zone or Zone List Name
  {0ed0dfc6-0880-46c6-bebc-fa1efa5053f2}, !- Heating Control Zone or Zone List Name
  {5ea29758-d83f-45ba-97b8-5e3f53d50b7c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f4bb17b-82a5-40e0-9f5d-4bf44b629549}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b641aaff-7b29-4736-be75-1fb550e48f68}, !- Handle
  {ea80de60-aa37-4f74-b06e-78c247e72e82}; !- Name

OS:ModelObjectList,
  {0ed0dfc6-0880-46c6-bebc-fa1efa5053f2}, !- Handle
  {b55acd24-a496-4ca4-9260-f90fcf913024}; !- Name

OS:ModelObjectList,
  {5ea29758-d83f-45ba-97b8-5e3f53d50b7c}, !- Handle
  {c18f7de5-5877-408e-b6ca-da2eaf8c41b2}; !- Name

OS:Schedule:Ruleset,
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {bb3e37a3-3c43-4865-8bfc-120da87e02ec}, !- Default Day Schedule Name
  {90d3d136-5c87-4737-a72a-7be0c19513f7}, !- Summer Design Day Schedule Name
  {0dce54a5-c87d-4f50-9993-2d9fe0d4ec4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb3e37a3-3c43-4865-8bfc-120da87e02ec}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd76fba8-f9a5-4aac-b235-c3f01b8a2574}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dce54a5-c87d-4f50-9993-2d9fe0d4ec4f}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3b08f38-1c96-4536-bca7-93369b0a98ab}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90d3d136-5c87-4737-a72a-7be0c19513f7}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65bc33ac-d386-4f76-a317-af88f67bd274}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Monday Rule, !- Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b5a5d00b-0003-4531-aad9-ff701a6090c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b5a5d00b-0003-4531-aad9-ff701a6090c3}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a94b2df-d7bb-4818-8457-598322720fe1}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Tuesday Rule, !- Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cc2c2b73-c960-4230-9aed-c607a3831cb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cc2c2b73-c960-4230-9aed-c607a3831cb4}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33e49e0f-ed86-4f94-9a52-21aa7b3bdc4a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Wednesday Rule, !- Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a7dbdfae-caa9-4931-983a-2666a846fea5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a7dbdfae-caa9-4931-983a-2666a846fea5}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f271a78-790f-48da-834b-337d9d61e06b}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Thursday Rule, !- Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f3aa31ad-9ffc-42f0-aa08-d976407eeadc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f3aa31ad-9ffc-42f0-aa08-d976407eeadc}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fac82756-9051-4121-b071-3f1a39e11dc2}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Friday Rule, !- Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e903b976-82fb-4b7b-a39f-8b7650a221ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e903b976-82fb-4b7b-a39f-8b7650a221ee}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76663e7e-92a3-4c37-b161-bc4888c13dc2}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Saturday Rule, !- Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ad5da81-976e-41f5-bc03-0a6ea9fd7b27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ad5da81-976e-41f5-bc03-0a6ea9fd7b27}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9d9a435-55dc-41cb-b86c-95ddd1189ffa}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday Rule, !- Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44d39920-2df2-49ac-b2c3-906f9e611d7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44d39920-2df2-49ac-b2c3-906f9e611d7c}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0b8919e7-7fc9-4bb9-aca5-727660a0b29e}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c9c50105-a8d5-42fe-8c4b-1ffb0f9c1179}, !- Control Zone or Zone List Name
  {02dfc3d6-ce73-4714-9314-3a0069ccc549}, !- Cooling Control Zone or Zone List Name
  {b5fe7a27-3e39-404e-bf76-6595651a1ab9}, !- Heating Control Zone or Zone List Name
  {44b188c7-120e-4d9d-a3fb-2371e020b309}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c9c50105-a8d5-42fe-8c4b-1ffb0f9c1179}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {02dfc3d6-ce73-4714-9314-3a0069ccc549}, !- Handle
  {063eb951-a72b-41bb-87c7-8eeb5329e053}; !- Name

OS:ModelObjectList,
  {b5fe7a27-3e39-404e-bf76-6595651a1ab9}, !- Handle
  {0a240f46-566a-471b-9eb2-454b66d33ded}; !- Name

OS:ModelObjectList,
  {44b188c7-120e-4d9d-a3fb-2371e020b309}, !- Handle
  {ffbe754b-a0fb-4471-93c2-ca9d0b73a60f}; !- Name

OS:Schedule:Ruleset,
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {5a61f4ab-4e9e-46f7-be92-5b87b843def3}, !- Default Day Schedule Name
  {282ca25d-5245-4eba-a64e-e126ba9a85d4}, !- Summer Design Day Schedule Name
  {75d93f6f-9189-4267-a098-7ab518ecfd99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a61f4ab-4e9e-46f7-be92-5b87b843def3}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e745d77d-d104-42fa-8b4c-717e282ce069}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75d93f6f-9189-4267-a098-7ab518ecfd99}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e063fe4-76dd-48c0-a6f1-21b8a182eb68}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {282ca25d-5245-4eba-a64e-e126ba9a85d4}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db9192e7-e0f0-480a-8173-f3f711d28f89}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Monday Rule, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bf53385c-1f00-41e0-8b6c-0e02770bf18b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bf53385c-1f00-41e0-8b6c-0e02770bf18b}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {52939418-990a-4aa5-bf26-5a973b10e42a}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Tuesday Rule, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1096e4f-25da-48d9-b15f-c27b995dd1c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d1096e4f-25da-48d9-b15f-c27b995dd1c6}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {96d9d857-5126-457e-a319-483bf5f0d522}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Wednesday Rule, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {926c56e1-af0a-49b9-afec-c6e386fe3f2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {926c56e1-af0a-49b9-afec-c6e386fe3f2b}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fa8fd927-a6ee-48f9-a300-1b508b7d6ef0}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Thursday Rule, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {56a99c9b-38ca-45ee-a691-b43f1b84415f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {56a99c9b-38ca-45ee-a691-b43f1b84415f}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {739b0a97-ad5f-43a3-964f-2bd533983b0b}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Friday Rule, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dad5dab4-8bcb-42eb-95ac-6c5a049255ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dad5dab4-8bcb-42eb-95ac-6c5a049255ca}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {721d79c1-61be-4499-8ebc-b4bfe871c58d}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Saturday Rule, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5cd5be3-cf5f-46b6-a305-804d684c5d6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f5cd5be3-cf5f-46b6-a305-804d684c5d6d}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {855b6111-7cb8-4602-8f87-952f547b30db}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday Rule, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e2b26d2-980e-4c25-afb3-77119599c5b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e2b26d2-980e-4c25-afb3-77119599c5b0}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1e25e58b-7ea5-4589-b618-4d71142f2b00}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {baf931aa-651d-497b-934b-a652c2884905}, !- Control Zone or Zone List Name
  {d983abab-9f34-4c0e-b7b1-6befe839c7f7}, !- Cooling Control Zone or Zone List Name
  {3133fe9b-c157-46fd-84e7-1d14e41e2ec6}, !- Heating Control Zone or Zone List Name
  {e3b929f1-e41f-4859-b463-e49f45a0b470}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {baf931aa-651d-497b-934b-a652c2884905}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d983abab-9f34-4c0e-b7b1-6befe839c7f7}, !- Handle
  {4d2603a7-3ac7-4462-a388-ef25b302458f}; !- Name

OS:ModelObjectList,
  {3133fe9b-c157-46fd-84e7-1d14e41e2ec6}, !- Handle
  {2bb4f3bf-2062-419f-8d07-07e48b687ddf}; !- Name

OS:ModelObjectList,
  {e3b929f1-e41f-4859-b463-e49f45a0b470}, !- Handle
  {a2e49656-10c7-4354-a790-aeae63505e09}; !- Name

OS:Schedule:Ruleset,
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {7b725115-0dde-47cc-99c2-7f562e4390d2}, !- Default Day Schedule Name
  {590602bb-6d13-437d-a12e-573c13da1e56}, !- Summer Design Day Schedule Name
  {2d431541-f5d2-4872-8d93-b65035a46586}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b725115-0dde-47cc-99c2-7f562e4390d2}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbf56aa6-3c36-4bdb-9b9b-49ee181f401a}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d431541-f5d2-4872-8d93-b65035a46586}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e93af432-69d7-47a4-b86a-498baee4faa6}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {590602bb-6d13-437d-a12e-573c13da1e56}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ed51f1e-b6b2-486f-acdb-80607e694b3a}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Monday Rule, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e9cb1dc0-7c87-44ee-bc95-e1a229ada024}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e9cb1dc0-7c87-44ee-bc95-e1a229ada024}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ee1637f2-5453-49e6-9270-0a4013d098d0}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Tuesday Rule, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {499efc44-b9ef-4de0-812d-e973a3ca91f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {499efc44-b9ef-4de0-812d-e973a3ca91f5}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {32819792-2cc2-449b-b2f0-22eaffac1055}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Wednesday Rule, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ef95cd4b-418f-437c-a0f8-11b0f6511249}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ef95cd4b-418f-437c-a0f8-11b0f6511249}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {aae2773d-5322-4205-ac40-4b82d1e4ad67}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Thursday Rule, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9f4d9115-d7f8-4429-91c6-5a165e63e3a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9f4d9115-d7f8-4429-91c6-5a165e63e3a9}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {998907bb-deee-4f63-9b07-1f6f126c90c0}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Friday Rule, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b87ffe5-cd0f-4a94-b3d8-8c2bce18b8b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6b87ffe5-cd0f-4a94-b3d8-8c2bce18b8b2}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a8582e7a-148f-4034-b494-d819c898220c}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Saturday Rule, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d098305d-ac27-42e6-aa61-b4ab1acc4d3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d098305d-ac27-42e6-aa61-b4ab1acc4d3b}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04749e2e-c06e-4ebe-b5a2-b73317360256}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday Rule, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00acb78a-33af-43b9-a474-2afec191243f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00acb78a-33af-43b9-a474-2afec191243f}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Construction,
  {8ed81f20-9b28-4ec3-b3c9-bea34f9df343}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.315-:{ "cond"=>0.06}, !- Name
  ,                                       !- Surface Rendering Name
  {1516c4b4-ab47-4832-8ba1-2b7fb4529d58}, !- Layer 1
  {e6f3bd31-3126-4a06-8aa4-893a6e3e2586}, !- Layer 2
  {bf4f7548-4969-4e9a-aa93-bb44d2210432}, !- Layer 3
  {a3b4c7e2-4a1a-4adf-acc9-55fb2b1514ca}; !- Layer 4

OS:StandardsInformation:Construction,
  {78361cab-2485-4af8-9841-7e716b5c97f0}, !- Handle
  {8ed81f20-9b28-4ec3-b3c9-bea34f9df343}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1516c4b4-ab47-4832-8ba1-2b7fb4529d58}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {c46af221-f9ba-4628-b06e-bfe47d4618b5}, !- Handle
  {1516c4b4-ab47-4832-8ba1-2b7fb4529d58}; !- Material Name

OS:Material,
  {e6f3bd31-3126-4a06-8aa4-893a6e3e2586}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4feb604d-8ac7-4e98-a2c8-835992aea944}, !- Handle
  {e6f3bd31-3126-4a06-8aa4-893a6e3e2586}; !- Material Name

OS:Material:NoMass,
  {bf4f7548-4969-4e9a-aa93-bb44d2210432}, !- Handle
  Typical Insulation 6 R-93.1,            !- Name
  Smooth,                                 !- Roughness
  16.3957242171783,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f2a9d3c-95dd-486f-9621-f303ff69b3ec}, !- Handle
  {bf4f7548-4969-4e9a-aa93-bb44d2210432}; !- Material Name

OS:Material,
  {a3b4c7e2-4a1a-4adf-acc9-55fb2b1514ca}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d41a1cf-aee9-4491-8adc-ec566c27dbf7}, !- Handle
  {a3b4c7e2-4a1a-4adf-acc9-55fb2b1514ca}; !- Material Name

OS:Construction,
  {d6697410-87f3-4e94-a230-74a7b89056ca}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.193-:{ "cond"=>0.057}, !- Name
  ,                                       !- Surface Rendering Name
  {b4e386bc-c18e-4287-9fca-96ee279e7ad6}, !- Layer 1
  {543d4b04-ae8f-4ee6-95cd-396f656ec32e}; !- Layer 2

OS:StandardsInformation:Construction,
  {99ebfc5a-f24a-4ed1-ab56-c7eda0f336c2}, !- Handle
  {d6697410-87f3-4e94-a230-74a7b89056ca}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b4e386bc-c18e-4287-9fca-96ee279e7ad6}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f8e3e21-424b-411f-acba-6a9216ef7162}, !- Handle
  {b4e386bc-c18e-4287-9fca-96ee279e7ad6}; !- Material Name

OS:Material:NoMass,
  {543d4b04-ae8f-4ee6-95cd-396f656ec32e}, !- Handle
  Typical Insulation 6 R-99.97,           !- Name
  Smooth,                                 !- Roughness
  17.6056161349724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c0662e4-e881-4ddf-9bef-b3b842bd9912}, !- Handle
  {543d4b04-ae8f-4ee6-95cd-396f656ec32e}; !- Material Name

OS:Construction,
  {c1f00011-59bb-4176-9559-9b1f1c0bef74}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.210 SHGC=0.600-:{ "cond"=>0.7}, !- Name
  ,                                       !- Surface Rendering Name
  {5cb7c554-c3b1-4c28-9032-0f81de9b335e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5cb7c554-c3b1-4c28-9032-0f81de9b335e}, !- Handle
  SimpleGlazing:U=0.210 SHGC=0.600 1 U-0.12, !- Name
  1,                                      !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:ElectricEquipment:Definition,
  {a4e97583-7259-4a54-9f84-a1f75cd04c05}, !- Handle
  Space Function Audience seating area permanent - auditorium Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.25045427703412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c7a67e45-7286-42ed-b9ea-903b7a5f1e33}, !- Handle
  Space Function Washroom - other-sch-D Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.50018171081365,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {4ae675dd-04a1-44c4-9077-b2699e8f1bf5}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {4a2169eb-6b70-433d-b287-4ebc50fada38}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.750272566220475,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {cb58fd24-1458-4dd3-b316-25fe0f47f1f1}, !- Handle
  Space Function Food preparation area Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.0018171081365,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c33b020d-1fc3-410d-9ac4-8b02b4acdc60}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.50018171081365,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {9279abff-537a-492c-9756-6f55ec91c260}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.75136283110237,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {312c8d7c-d4b4-409d-8c8e-2b346006543e}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.50018171081365,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {a0110fa8-7c3c-4141-b0ca-4e487539d247}, !- Handle
  Space Function Library reading area Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.50018171081365,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {08021a75-c587-4af4-b693-38d9e6b8a917}, !- Handle
  Space Function Lobby - other Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.50018171081365,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ShadingSurfaceGroup,
  {1c64d63e-07c2-43d8-808e-8f1de26c1c1b}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f179727f-fef3-4ff2-9653-750e8bdd77a6}; !- Shaded Object Name

OS:ShadingSurface,
  {bd15eebb-1aeb-4901-8045-22973f879213}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {1c64d63e-07c2-43d8-808e-8f1de26c1c1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.9746, 0, 2.36414181063105,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36414181063105,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560749633720867, 2.36414181063105, !- X,Y,Z Vertex 3 {m}
  37.9746, -0.560749633720867, 2.36414181063105; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7f0f60cc-664e-4dd4-a5c1-6ed35a2fce2d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f08499e3-0afd-4620-8f92-e666096eb726}; !- Shaded Object Name

OS:ShadingSurface,
  {ef6013c6-fc63-4050-aa90-f39af2ab72fa}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {7f0f60cc-664e-4dd4-a5c1-6ed35a2fce2d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.36353505624259,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36353505624259,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560537269684906, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.560537269684906, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {314582e6-3fcb-4db1-9900-fd3c0e0b0cb0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3216032a-3d8c-4f82-aa43-d3e9f8d66997}; !- Shaded Object Name

OS:ShadingSurface,
  {bc143d17-4c7d-4f37-81fe-23dbfc78d823}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {314582e6-3fcb-4db1-9900-fd3c0e0b0cb0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.36353505624259,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36353505624259,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560537269684906, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.560537269684906, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4dc0b053-cfda-4c2f-9778-28fda54edf2e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {da5d14d8-c308-4468-8af5-ba7d67346c4d}; !- Shaded Object Name

OS:ShadingSurface,
  {a6c92ccd-1799-4d5f-a4d4-00643bb7f8c1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {4dc0b053-cfda-4c2f-9778-28fda54edf2e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.36353505624259,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36353505624259,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560537269684906, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.560537269684906, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9c89f1c2-97cb-4fa8-94ea-10a883150dba}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6a20bf7b-6352-45ce-9828-559ace7f6cb0}; !- Shaded Object Name

OS:ShadingSurface,
  {60b30055-ca48-4301-acdd-4eebfb8326a7}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {9c89f1c2-97cb-4fa8-94ea-10a883150dba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9746, 0, 2.3674370802451,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.3674370802451,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.561902978085785, 2.3674370802451, !- X,Y,Z Vertex 3 {m}
  14.9746, -0.561902978085785, 2.3674370802451; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a3de2734-f13a-443b-ba36-9a765f250d54}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {83dab006-5469-4360-afe5-530fc583baaa}; !- Shaded Object Name

OS:ShadingSurface,
  {cdfeecb6-ab1d-4c5e-b27a-b76905abb937}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {a3de2734-f13a-443b-ba36-9a765f250d54}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.36942337339714,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36942337339714,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.562598180688999, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.562598180688999, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1ccbb427-f9f2-47df-9ea6-5a0d064f0076}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {144d5415-ee2e-403a-9c4b-e999ca819e85}; !- Shaded Object Name

OS:ShadingSurface,
  {f22fee38-4a0b-4bfc-a30f-331a1da6850c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {1ccbb427-f9f2-47df-9ea6-5a0d064f0076}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.36942337339714,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36942337339714,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.562598180688999, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.562598180688999, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a6714c38-c02f-4e92-b611-3a57123daeb2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {206a39fc-6374-4776-88c3-6df4fde24a7d}; !- Shaded Object Name

OS:ShadingSurface,
  {ab8ae8cd-4742-49b7-8293-54b489c037ee}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {a6714c38-c02f-4e92-b611-3a57123daeb2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.36942337339714,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36942337339714,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.562598180688999, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.562598180688999, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2b1d59ac-4f3a-4eb3-88c5-41a0e60789f6}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f52507ea-78a8-4cc8-8918-c0f78524e76b}; !- Shaded Object Name

OS:ShadingSurface,
  {c4b34904-f7d7-4465-947f-f31ac5b5f3ce}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {2b1d59ac-4f3a-4eb3-88c5-41a0e60789f6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.36942337339714,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36942337339714,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.562598180688999, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.562598180688999, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ef955e46-569b-4fb7-9dc1-cab09d7a6a69}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6db40bbe-b43d-4a42-87bf-8856e23c742b}; !- Shaded Object Name

OS:ShadingSurface,
  {6133e597-8c89-4de6-8706-c79c2f345aa4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {ef955e46-569b-4fb7-9dc1-cab09d7a6a69}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.36353505624259,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36353505624259,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560537269684906, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.560537269684906, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {20306864-095e-412b-bb71-386db88d9670}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aafe4df-5124-4c40-8eb3-2699038dd5ec}; !- Shaded Object Name

OS:ShadingSurface,
  {192cebbd-1c52-440a-be29-b6ca7cdedef7}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {20306864-095e-412b-bb71-386db88d9670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9746, 0, 2.3674370802451,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.3674370802451,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.561902978085785, 2.3674370802451, !- X,Y,Z Vertex 3 {m}
  14.9746, -0.561902978085785, 2.3674370802451; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c86e81fe-c831-41e2-a2b1-1330f60bb6f7}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1051ace6-604c-4178-b87f-5260488bf516}; !- Shaded Object Name

OS:ShadingSurface,
  {3a415b81-5167-46ac-9dd0-7ce6df283b12}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {c86e81fe-c831-41e2-a2b1-1330f60bb6f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.36942337339714,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36942337339714,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.562598180688999, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.562598180688999, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b08bbb56-a123-4ece-8600-474f1fe526f7}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c72c46fa-8824-475d-8315-da49e250216c}; !- Shaded Object Name

OS:ShadingSurface,
  {d9d9ca4e-882b-45e7-af8f-29b868d60466}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {b08bbb56-a123-4ece-8600-474f1fe526f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.9746, 0, 2.3653938503165,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.3653938503165,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.561187847610775, 2.3653938503165, !- X,Y,Z Vertex 3 {m}
  23.9746, -0.561187847610775, 2.3653938503165; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {627f5c82-9fc4-4fc7-9a4f-b85ce82e26ac}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a09d8e8b-4614-41a6-8006-feb8519d5d8d}; !- Shaded Object Name

OS:ShadingSurface,
  {ef9797d9-de56-458f-9008-ef3c6d2423bf}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {627f5c82-9fc4-4fc7-9a4f-b85ce82e26ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.36942337339714,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36942337339714,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.562598180688999, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.562598180688999, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4f31887c-bb8f-4675-9205-7bc83652cef2}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {121f0b27-b5bd-4a88-be69-85f9b5a80461}; !- Shaded Object Name

OS:ShadingSurface,
  {ca171e39-a37f-4ee3-a394-0cead6578acb}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {4f31887c-bb8f-4675-9205-7bc83652cef2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.9746, 0, 6.3653938503165,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 6.3653938503165,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.561187847610775, 6.3653938503165, !- X,Y,Z Vertex 3 {m}
  23.9746, -0.561187847610775, 6.3653938503165; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {076103fe-3503-4b44-8a27-c282b75815ee}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b96a5965-0eed-40d7-8ebd-c6133c244f97}; !- Shaded Object Name

OS:ShadingSurface,
  {dd00c147-5602-498f-92e5-16e8991e40ef}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {076103fe-3503-4b44-8a27-c282b75815ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.9746, 0, 2.36414181063105,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36414181063105,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560749633720867, 2.36414181063105, !- X,Y,Z Vertex 3 {m}
  37.9746, -0.560749633720867, 2.36414181063105; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f013b20b-4fa4-4600-8f65-7981effdbb99}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {be1a77d9-868e-4824-a526-718faa9bd91f}; !- Shaded Object Name

OS:ShadingSurface,
  {d62d54d4-06f8-407f-8f68-4f1f6421720e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {f013b20b-4fa4-4600-8f65-7981effdbb99}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.36353505624259,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36353505624259,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560537269684906, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.560537269684906, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f6c268ca-abf0-46f0-a3bc-b6e35bf68594}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3d285380-c423-44cc-9104-9b9f8c3e2aaa}; !- Shaded Object Name

OS:ShadingSurface,
  {efec55e8-83d1-408e-8716-a17f033ec478}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {f6c268ca-abf0-46f0-a3bc-b6e35bf68594}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.36353505624259,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36353505624259,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560537269684906, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.560537269684906, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

OS:Fan:VariableVolume,
  {ec5260f3-3891-43cc-b2aa-a7399cd992a2}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {08143939-bd85-4822-b81c-8d5000e8321b}, !- Air Inlet Node Name
  {8059e8b7-b6f4-4f5a-a10d-38475017aa04}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {fcef07f3-3cac-4583-90b8-30c82b179815}, !- Handle
  Node 337,                               !- Name
  {52e28227-6f08-4fb8-88b8-b15bb0a8759d}, !- Inlet Port
  {08143939-bd85-4822-b81c-8d5000e8321b}; !- Outlet Port

OS:Connection,
  {52e28227-6f08-4fb8-88b8-b15bb0a8759d}, !- Handle
  {31716bb4-51f3-4ea6-ba2a-0e1f32cfa950}, !- Name
  {8ab2bd38-1190-451b-b8c1-d146e4b8febf}, !- Source Object
  6,                                      !- Outlet Port
  {fcef07f3-3cac-4583-90b8-30c82b179815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08143939-bd85-4822-b81c-8d5000e8321b}, !- Handle
  {864ce174-2147-4eb0-95ba-7df7eeed4371}, !- Name
  {fcef07f3-3cac-4583-90b8-30c82b179815}, !- Source Object
  3,                                      !- Outlet Port
  {ec5260f3-3891-43cc-b2aa-a7399cd992a2}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {8059e8b7-b6f4-4f5a-a10d-38475017aa04}, !- Handle
  {18d33ed7-fac0-4b64-9ddb-84e207f291e9}, !- Name
  {ec5260f3-3891-43cc-b2aa-a7399cd992a2}, !- Source Object
  17,                                     !- Outlet Port
  {2c2677e3-1d52-49b9-829e-2b5dfa1dcbda}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {b470eba8-44e6-40f1-8096-1bcaf81aa9ec}, !- Handle
  Node 249 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2c2677e3-1d52-49b9-829e-2b5dfa1dcbda}; !- Setpoint Node or NodeList Name

OS:Node,
  {bbd42108-a2de-4156-82bf-740e2a886416}, !- Handle
  Node 252,                               !- Name
  {c429479c-5189-45d1-843f-652dc7d901d9}, !- Inlet Port
  {4cbafb0f-80ea-4e02-905f-2c12cddfbbf2}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {bdfbe7c0-181a-4bf3-acd3-6deaff87e222}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {c429479c-5189-45d1-843f-652dc7d901d9}, !- Air Outlet
  {f01408ad-43d9-491b-a8f3-25b8d61feca2}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {23e341ce-804e-407b-9227-2cb1cb2d6757}, !- Handle
  Node 258,                               !- Name
  {7ac69154-5aef-470b-914a-de05c8700ca1}, !- Inlet Port
  {daa28c0b-44e4-4f30-8af2-efb35b17c156}; !- Outlet Port

OS:Connection,
  {4cbafb0f-80ea-4e02-905f-2c12cddfbbf2}, !- Handle
  {ed505e3a-142f-4a83-947c-00d8a9e856c9}, !- Name
  {bbd42108-a2de-4156-82bf-740e2a886416}, !- Source Object
  3,                                      !- Outlet Port
  {52733d3f-eb2e-4715-ac62-c7549de654df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ac69154-5aef-470b-914a-de05c8700ca1}, !- Handle
  {54d6b7da-0a6e-4926-b355-75611365c5a6}, !- Name
  {e7630d6c-f562-4eb5-b37f-4ec75104e6e3}, !- Source Object
  3,                                      !- Outlet Port
  {23e341ce-804e-407b-9227-2cb1cb2d6757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa28c0b-44e4-4f30-8af2-efb35b17c156}, !- Handle
  {4f978e47-16b9-45c4-938f-0ab349392ace}, !- Name
  {23e341ce-804e-407b-9227-2cb1cb2d6757}, !- Source Object
  3,                                      !- Outlet Port
  {1c0f6e05-6833-4a27-b2fc-3e100ccbad99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72aa9af3-6cb4-41f8-aba8-96f7c615cddf}, !- Handle
  Node 356,                               !- Name
  {8c5e9d9f-3c66-4ea0-bb93-74c1a7a104d5}, !- Inlet Port
  {f01408ad-43d9-491b-a8f3-25b8d61feca2}; !- Outlet Port

OS:Connection,
  {8c5e9d9f-3c66-4ea0-bb93-74c1a7a104d5}, !- Handle
  {f19cc218-c963-4c8b-8ef3-a7e8a0c75e08}, !- Name
  {03fcf449-4533-46a8-ab32-4911c128d45d}, !- Source Object
  3,                                      !- Outlet Port
  {72aa9af3-6cb4-41f8-aba8-96f7c615cddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01408ad-43d9-491b-a8f3-25b8d61feca2}, !- Handle
  {7f6fb2cc-cd3b-4b41-aba5-0e016a9dbfdb}, !- Name
  {72aa9af3-6cb4-41f8-aba8-96f7c615cddf}, !- Source Object
  3,                                      !- Outlet Port
  {bdfbe7c0-181a-4bf3-acd3-6deaff87e222}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c429479c-5189-45d1-843f-652dc7d901d9}, !- Handle
  {a4aaee8b-27fb-4922-add8-2d0bb58041af}, !- Name
  {bdfbe7c0-181a-4bf3-acd3-6deaff87e222}, !- Source Object
  3,                                      !- Outlet Port
  {bbd42108-a2de-4156-82bf-740e2a886416}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {e0c1fdcc-2aa1-4dd7-8920-c0bcc1c351bb}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d1e8fbb9-a191-4c6e-9a9f-9fd58fd271a0}, !- Air Inlet Node Name
  {c77cd3e2-bb41-4aad-af6c-25a9c866ddd9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d7988a31-b778-4c20-a33f-39943d7be2fa}, !- Handle
  Node 357,                               !- Name
  {aa47af69-d46f-4eb2-8a24-b07eab2cb504}, !- Inlet Port
  {d1e8fbb9-a191-4c6e-9a9f-9fd58fd271a0}; !- Outlet Port

OS:Connection,
  {aa47af69-d46f-4eb2-8a24-b07eab2cb504}, !- Handle
  {7fd4065c-891c-4494-9ae1-b0bcb33767ca}, !- Name
  {2bb3b156-fb5f-4d7d-8f73-eafe715d3a18}, !- Source Object
  6,                                      !- Outlet Port
  {d7988a31-b778-4c20-a33f-39943d7be2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e8fbb9-a191-4c6e-9a9f-9fd58fd271a0}, !- Handle
  {7cdcef1f-67b3-4c5d-84d8-3d2efc980707}, !- Name
  {d7988a31-b778-4c20-a33f-39943d7be2fa}, !- Source Object
  3,                                      !- Outlet Port
  {e0c1fdcc-2aa1-4dd7-8920-c0bcc1c351bb}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c77cd3e2-bb41-4aad-af6c-25a9c866ddd9}, !- Handle
  {3eb85b5f-3a57-4c61-9ceb-4e8c4faee046}, !- Name
  {e0c1fdcc-2aa1-4dd7-8920-c0bcc1c351bb}, !- Source Object
  17,                                     !- Outlet Port
  {70d99c12-b36c-4f4d-b3d7-0ac47c029b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {5a68d5ba-e51b-4fb1-a057-147575c24977}, !- Handle
  Node 238 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {70d99c12-b36c-4f4d-b3d7-0ac47c029b3c}; !- Setpoint Node or NodeList Name

OS:Node,
  {dddacc3c-c7de-4db6-9ba3-4d123a8a0416}, !- Handle
  Node 241,                               !- Name
  {0b887378-47be-4f72-ba30-ad1e54cc9603}, !- Inlet Port
  {7a4470b4-1b11-4fe7-9c9a-a02b589ce826}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {a350261c-3d89-41ab-a58a-0feded234365}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {0b887378-47be-4f72-ba30-ad1e54cc9603}, !- Air Outlet
  {8b5183e5-e1b3-480d-bc92-23c68651dcd1}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {39f513a4-f4b5-4f2f-ba87-4c48c64f659d}, !- Handle
  Node 247,                               !- Name
  {ac9a0a70-a19d-4ead-81b9-75ba2d296f2a}, !- Inlet Port
  {9cb5c8c9-fe7d-490a-92bf-bcc13aaf712d}; !- Outlet Port

OS:Connection,
  {7a4470b4-1b11-4fe7-9c9a-a02b589ce826}, !- Handle
  {0f2f875d-9b0f-4dc6-9fc5-7e949457bcc8}, !- Name
  {dddacc3c-c7de-4db6-9ba3-4d123a8a0416}, !- Source Object
  3,                                      !- Outlet Port
  {369a3b45-f8f3-4d62-8f05-7ab6b33c9257}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac9a0a70-a19d-4ead-81b9-75ba2d296f2a}, !- Handle
  {8b845dc1-9f0d-4829-9697-4038f36753b0}, !- Name
  {ca521376-1783-49f0-bb48-c4722de52223}, !- Source Object
  3,                                      !- Outlet Port
  {39f513a4-f4b5-4f2f-ba87-4c48c64f659d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb5c8c9-fe7d-490a-92bf-bcc13aaf712d}, !- Handle
  {123eb112-9c50-43ec-894d-4677750006aa}, !- Name
  {39f513a4-f4b5-4f2f-ba87-4c48c64f659d}, !- Source Object
  3,                                      !- Outlet Port
  {1fb91609-2e70-4220-888c-b555861fbac5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4f6f2f7-87e2-4f64-8bc9-396cd1e921d1}, !- Handle
  Node 358,                               !- Name
  {72cd464f-babc-4266-8a0a-b1293af15cdf}, !- Inlet Port
  {8b5183e5-e1b3-480d-bc92-23c68651dcd1}; !- Outlet Port

OS:Connection,
  {72cd464f-babc-4266-8a0a-b1293af15cdf}, !- Handle
  {65df2b54-6648-4c81-8e2b-b62983be26d3}, !- Name
  {0d025703-7a89-4b27-9885-7b7a76f6406a}, !- Source Object
  3,                                      !- Outlet Port
  {e4f6f2f7-87e2-4f64-8bc9-396cd1e921d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5183e5-e1b3-480d-bc92-23c68651dcd1}, !- Handle
  {67039101-6705-42b2-9186-36cfc75222e5}, !- Name
  {e4f6f2f7-87e2-4f64-8bc9-396cd1e921d1}, !- Source Object
  3,                                      !- Outlet Port
  {a350261c-3d89-41ab-a58a-0feded234365}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0b887378-47be-4f72-ba30-ad1e54cc9603}, !- Handle
  {6513ad76-1605-4ce6-8f11-8d53c9fdd29c}, !- Name
  {a350261c-3d89-41ab-a58a-0feded234365}, !- Source Object
  3,                                      !- Outlet Port
  {dddacc3c-c7de-4db6-9ba3-4d123a8a0416}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {a004c549-852c-4006-af02-028b00eedbac}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {263ae30f-dc63-4e73-8379-be1f5681ad7a}, !- Air Inlet Node Name
  {28e29e25-3261-4480-9465-4ce7b08d734f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {0efe7ee3-47d4-41ea-8442-98499750b8be}, !- Handle
  Node 359,                               !- Name
  {b8c2c21f-a2ae-4606-817d-081eb10542e1}, !- Inlet Port
  {263ae30f-dc63-4e73-8379-be1f5681ad7a}; !- Outlet Port

OS:Connection,
  {b8c2c21f-a2ae-4606-817d-081eb10542e1}, !- Handle
  {81477e60-1aed-4622-b298-0da19d91e500}, !- Name
  {c97c42c5-af28-4269-827f-95dc7d8f9799}, !- Source Object
  6,                                      !- Outlet Port
  {0efe7ee3-47d4-41ea-8442-98499750b8be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {263ae30f-dc63-4e73-8379-be1f5681ad7a}, !- Handle
  {2b797f7e-54e2-408e-9c41-0a6e0f6b9ced}, !- Name
  {0efe7ee3-47d4-41ea-8442-98499750b8be}, !- Source Object
  3,                                      !- Outlet Port
  {a004c549-852c-4006-af02-028b00eedbac}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {28e29e25-3261-4480-9465-4ce7b08d734f}, !- Handle
  {56283e24-1d23-427d-913d-61f86962c4ca}, !- Name
  {a004c549-852c-4006-af02-028b00eedbac}, !- Source Object
  17,                                     !- Outlet Port
  {a4d8d710-8d83-4f83-8e17-5acf6788f946}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {110ca065-470a-4af1-83fb-3b7db0540e5a}, !- Handle
  Node 216 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a4d8d710-8d83-4f83-8e17-5acf6788f946}; !- Setpoint Node or NodeList Name

OS:Node,
  {c7b74113-e06b-417c-a819-910c4af38e43}, !- Handle
  Node 219,                               !- Name
  {66679255-d46a-4481-8d05-67f96facbb2b}, !- Inlet Port
  {78474894-5af8-473a-8843-33f5416947f6}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {00b8b396-2a27-49a5-848b-217a4c3658ef}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {66679255-d46a-4481-8d05-67f96facbb2b}, !- Air Outlet
  {d1427c3e-f3a8-40a0-8181-fe9b59171ff0}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {0defcd3b-ec1e-4331-832f-19f2a94473a7}, !- Handle
  Node 225,                               !- Name
  {110d53a2-a72e-44e6-9741-cbd9f607d6a8}, !- Inlet Port
  {58554222-bdd8-4b3d-b400-8beec5b234a3}; !- Outlet Port

OS:Connection,
  {78474894-5af8-473a-8843-33f5416947f6}, !- Handle
  {a87b5920-a8c4-4665-a389-fa77c9dc343e}, !- Name
  {c7b74113-e06b-417c-a819-910c4af38e43}, !- Source Object
  3,                                      !- Outlet Port
  {6a79569f-6de3-4459-93e3-ad18fcdd30ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {110d53a2-a72e-44e6-9741-cbd9f607d6a8}, !- Handle
  {7073c8f1-d5d2-4b2d-b6c8-283c90432408}, !- Name
  {302ba1d7-9db9-4437-9594-009206ab6126}, !- Source Object
  3,                                      !- Outlet Port
  {0defcd3b-ec1e-4331-832f-19f2a94473a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58554222-bdd8-4b3d-b400-8beec5b234a3}, !- Handle
  {75252696-32a8-4176-9ca3-4ea29c703039}, !- Name
  {0defcd3b-ec1e-4331-832f-19f2a94473a7}, !- Source Object
  3,                                      !- Outlet Port
  {eaab8ead-545b-45e7-ac6e-e6d57c59a9a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {697e297d-87fd-49f6-8766-39b9132e819c}, !- Handle
  Node 360,                               !- Name
  {a9155c65-6b79-4168-ae10-8d7bc479e862}, !- Inlet Port
  {d1427c3e-f3a8-40a0-8181-fe9b59171ff0}; !- Outlet Port

OS:Connection,
  {a9155c65-6b79-4168-ae10-8d7bc479e862}, !- Handle
  {1f9145f9-61e4-4484-9808-f9ef1acf7bcb}, !- Name
  {52c362a0-9131-4385-b5b0-9024aaa21d42}, !- Source Object
  3,                                      !- Outlet Port
  {697e297d-87fd-49f6-8766-39b9132e819c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1427c3e-f3a8-40a0-8181-fe9b59171ff0}, !- Handle
  {b098ada5-a571-4948-b735-4394779f1866}, !- Name
  {697e297d-87fd-49f6-8766-39b9132e819c}, !- Source Object
  3,                                      !- Outlet Port
  {00b8b396-2a27-49a5-848b-217a4c3658ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {66679255-d46a-4481-8d05-67f96facbb2b}, !- Handle
  {e5177b76-1f6b-4d5b-a54d-e2214036d42a}, !- Name
  {00b8b396-2a27-49a5-848b-217a4c3658ef}, !- Source Object
  3,                                      !- Outlet Port
  {c7b74113-e06b-417c-a819-910c4af38e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {404c3f3d-81fa-452c-9319-227ce597ccf0}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {eb04a8c4-b658-45ea-8485-740fec032876}, !- Air Inlet Node Name
  {2175357d-3a71-4c47-9aef-7f8a725be45e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {c0ca123a-a488-48b4-8c89-5e0f3d833b7d}, !- Handle
  Node 361,                               !- Name
  {a204115d-41d9-4005-ab49-b47944934b78}, !- Inlet Port
  {eb04a8c4-b658-45ea-8485-740fec032876}; !- Outlet Port

OS:Connection,
  {a204115d-41d9-4005-ab49-b47944934b78}, !- Handle
  {536aee0b-812a-4a82-a94f-5ee9295ca7ba}, !- Name
  {a492c377-55aa-413d-a56c-b7de6b5079ab}, !- Source Object
  6,                                      !- Outlet Port
  {c0ca123a-a488-48b4-8c89-5e0f3d833b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb04a8c4-b658-45ea-8485-740fec032876}, !- Handle
  {1db4160f-8faa-45ef-95e9-4058789d49c4}, !- Name
  {c0ca123a-a488-48b4-8c89-5e0f3d833b7d}, !- Source Object
  3,                                      !- Outlet Port
  {404c3f3d-81fa-452c-9319-227ce597ccf0}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {2175357d-3a71-4c47-9aef-7f8a725be45e}, !- Handle
  {6420d0bc-a2d0-4f43-9046-0518200e6671}, !- Name
  {404c3f3d-81fa-452c-9319-227ce597ccf0}, !- Source Object
  17,                                     !- Outlet Port
  {34b014da-00d1-427b-a55c-196ca2c79a35}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {f782ce06-4e56-4fc2-b38b-5f303cb5c06d}, !- Handle
  Node 194 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {34b014da-00d1-427b-a55c-196ca2c79a35}; !- Setpoint Node or NodeList Name

OS:Node,
  {e3b2e3aa-ad33-40e5-8be1-241cbfddc655}, !- Handle
  Node 197,                               !- Name
  {2f9718d4-7335-4923-bc37-849bde20c04b}, !- Inlet Port
  {ba2608e4-e6be-4875-a9c4-7883fc27cf41}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {ec6c051a-773e-41e8-8544-5352684e72b7}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {2f9718d4-7335-4923-bc37-849bde20c04b}, !- Air Outlet
  {c357ac10-1da6-46e9-8392-3730448cbefa}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {ff816f7d-8825-479d-9f3c-faa6b53404ae}, !- Handle
  Node 203,                               !- Name
  {5de02984-e349-4bfa-9287-ab60f1f32e6a}, !- Inlet Port
  {3e5b04ab-b603-4584-87dc-0142c971b025}; !- Outlet Port

OS:Connection,
  {ba2608e4-e6be-4875-a9c4-7883fc27cf41}, !- Handle
  {cb185a60-eb70-4029-b352-c7109c9ffca8}, !- Name
  {e3b2e3aa-ad33-40e5-8be1-241cbfddc655}, !- Source Object
  3,                                      !- Outlet Port
  {3a6c1976-e466-4c34-8b63-3451ca928426}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5de02984-e349-4bfa-9287-ab60f1f32e6a}, !- Handle
  {8942ad15-1107-48c9-9c16-43b9e6df3415}, !- Name
  {b14dd8f8-c8c4-4b72-8439-4a03066637b2}, !- Source Object
  3,                                      !- Outlet Port
  {ff816f7d-8825-479d-9f3c-faa6b53404ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5b04ab-b603-4584-87dc-0142c971b025}, !- Handle
  {9452abb4-0eb6-4848-8f5f-1e586661dd04}, !- Name
  {ff816f7d-8825-479d-9f3c-faa6b53404ae}, !- Source Object
  3,                                      !- Outlet Port
  {07ac6d33-128b-4521-af2c-9c7d43277525}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d138b43e-4b68-4af4-afae-1ec8494697f6}, !- Handle
  Node 362,                               !- Name
  {c3362462-535e-46ea-9edb-040af925fd37}, !- Inlet Port
  {c357ac10-1da6-46e9-8392-3730448cbefa}; !- Outlet Port

OS:Connection,
  {c3362462-535e-46ea-9edb-040af925fd37}, !- Handle
  {a03bb8f5-0b03-44ca-bef9-f78a37dd4f4d}, !- Name
  {abdfe1bf-ad03-4abc-99ae-9dbde8108c09}, !- Source Object
  3,                                      !- Outlet Port
  {d138b43e-4b68-4af4-afae-1ec8494697f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c357ac10-1da6-46e9-8392-3730448cbefa}, !- Handle
  {a7fb56a2-6c6c-4d26-9c0f-ac101422c17d}, !- Name
  {d138b43e-4b68-4af4-afae-1ec8494697f6}, !- Source Object
  3,                                      !- Outlet Port
  {ec6c051a-773e-41e8-8544-5352684e72b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2f9718d4-7335-4923-bc37-849bde20c04b}, !- Handle
  {4bc0e22f-c0b3-440f-867f-edff945b607d}, !- Name
  {ec6c051a-773e-41e8-8544-5352684e72b7}, !- Source Object
  3,                                      !- Outlet Port
  {e3b2e3aa-ad33-40e5-8be1-241cbfddc655}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {e46c448d-2b8a-4091-aaac-9f435dcc32d8}, !- Handle
  Fan Variable Volume 5,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1ddcdea9-4828-4248-be3c-a3f824d03213}, !- Air Inlet Node Name
  {9c88312c-5258-43cd-8b4b-69d103bebdf4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {18f22c56-d1c8-430f-b92d-eb7726793183}, !- Handle
  Node 363,                               !- Name
  {7c281bcc-f84b-4629-b412-9d7ad5e78f5e}, !- Inlet Port
  {1ddcdea9-4828-4248-be3c-a3f824d03213}; !- Outlet Port

OS:Connection,
  {7c281bcc-f84b-4629-b412-9d7ad5e78f5e}, !- Handle
  {691fd5c7-629a-4f36-b5e6-990b41bb6984}, !- Name
  {8eb43390-2958-444b-bd63-a40d3cd29f46}, !- Source Object
  6,                                      !- Outlet Port
  {18f22c56-d1c8-430f-b92d-eb7726793183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ddcdea9-4828-4248-be3c-a3f824d03213}, !- Handle
  {12b2d64a-0b19-43e8-8b67-68edc3ca4bf2}, !- Name
  {18f22c56-d1c8-430f-b92d-eb7726793183}, !- Source Object
  3,                                      !- Outlet Port
  {e46c448d-2b8a-4091-aaac-9f435dcc32d8}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {9c88312c-5258-43cd-8b4b-69d103bebdf4}, !- Handle
  {a09f4772-09a6-4c8a-9d82-64e84a39f263}, !- Name
  {e46c448d-2b8a-4091-aaac-9f435dcc32d8}, !- Source Object
  17,                                     !- Outlet Port
  {d25c3df1-1aa3-4b99-8bdf-26080bebf7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {9423f975-07c8-42bb-aa2a-c75815220036}, !- Handle
  Node 172 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d25c3df1-1aa3-4b99-8bdf-26080bebf7e7}; !- Setpoint Node or NodeList Name

OS:Node,
  {1f505757-7dd9-453c-9e7d-839b96cd2705}, !- Handle
  Node 175,                               !- Name
  {edce5525-3f70-40e0-998a-2f12b10a98cf}, !- Inlet Port
  {97b42a0c-ff83-4831-aae6-a0ae60aa34d9}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {49413ef6-4d2b-4b35-9ff7-d93dacd92b23}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {edce5525-3f70-40e0-998a-2f12b10a98cf}, !- Air Outlet
  {a01aec5c-6af6-425c-947c-85368b2d75f3}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {50cd7362-890c-41de-bfb8-5e2d735f5a53}, !- Handle
  Node 181,                               !- Name
  {90aff7ce-b5a6-41bd-b5af-b212e5d30dd5}, !- Inlet Port
  {d75963ea-25d0-43d9-822c-a7ae1530d7b6}; !- Outlet Port

OS:Connection,
  {97b42a0c-ff83-4831-aae6-a0ae60aa34d9}, !- Handle
  {de889b2d-b6bc-4753-adbb-a890dd1815af}, !- Name
  {1f505757-7dd9-453c-9e7d-839b96cd2705}, !- Source Object
  3,                                      !- Outlet Port
  {3488088d-6247-43b1-aa8b-eb65f74a3701}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90aff7ce-b5a6-41bd-b5af-b212e5d30dd5}, !- Handle
  {b6f145f3-e0f5-4a40-9a47-c07ad120ef69}, !- Name
  {deea92be-baa8-44c3-947a-7d3fbf85691c}, !- Source Object
  3,                                      !- Outlet Port
  {50cd7362-890c-41de-bfb8-5e2d735f5a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75963ea-25d0-43d9-822c-a7ae1530d7b6}, !- Handle
  {cb815c15-a7bf-4e99-81bf-ad98f78d751c}, !- Name
  {50cd7362-890c-41de-bfb8-5e2d735f5a53}, !- Source Object
  3,                                      !- Outlet Port
  {c3425863-7942-4e8e-bc74-96767372723c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a83142e7-b604-4450-b5a0-985f29275e3c}, !- Handle
  Node 364,                               !- Name
  {e8a1f649-089c-48c8-ad7f-ac6bf7bcbb7d}, !- Inlet Port
  {a01aec5c-6af6-425c-947c-85368b2d75f3}; !- Outlet Port

OS:Connection,
  {e8a1f649-089c-48c8-ad7f-ac6bf7bcbb7d}, !- Handle
  {d39fb894-66c3-4f01-bae8-45c5c020979c}, !- Name
  {53556f21-3f4b-4a04-bbd8-d24472d734f7}, !- Source Object
  3,                                      !- Outlet Port
  {a83142e7-b604-4450-b5a0-985f29275e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01aec5c-6af6-425c-947c-85368b2d75f3}, !- Handle
  {94605365-1a73-44b9-9734-230d58ee7419}, !- Name
  {a83142e7-b604-4450-b5a0-985f29275e3c}, !- Source Object
  3,                                      !- Outlet Port
  {49413ef6-4d2b-4b35-9ff7-d93dacd92b23}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {edce5525-3f70-40e0-998a-2f12b10a98cf}, !- Handle
  {b6cf37b8-e0dd-4b11-a0f7-89192c6559d6}, !- Name
  {49413ef6-4d2b-4b35-9ff7-d93dacd92b23}, !- Source Object
  3,                                      !- Outlet Port
  {1f505757-7dd9-453c-9e7d-839b96cd2705}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {175890bb-f7cd-4b05-b21c-ac08b33bd7d4}, !- Handle
  Fan Variable Volume 6,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2bf31496-a12e-4342-b163-73bf5bcd327c}, !- Air Inlet Node Name
  {00907a8f-69dc-4f45-bc73-02f06f6105ca}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {0a332717-cb04-4636-9e40-d9cc415ba932}, !- Handle
  Node 365,                               !- Name
  {df322121-8b97-4c95-bee0-b9d2e922317f}, !- Inlet Port
  {2bf31496-a12e-4342-b163-73bf5bcd327c}; !- Outlet Port

OS:Connection,
  {df322121-8b97-4c95-bee0-b9d2e922317f}, !- Handle
  {ed989a56-899f-4584-834f-1f03a64397ae}, !- Name
  {b6ee32b5-fc78-4739-9560-116283f30328}, !- Source Object
  6,                                      !- Outlet Port
  {0a332717-cb04-4636-9e40-d9cc415ba932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf31496-a12e-4342-b163-73bf5bcd327c}, !- Handle
  {f60e7c51-10de-43ad-a29e-aa334502f9a2}, !- Name
  {0a332717-cb04-4636-9e40-d9cc415ba932}, !- Source Object
  3,                                      !- Outlet Port
  {175890bb-f7cd-4b05-b21c-ac08b33bd7d4}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {00907a8f-69dc-4f45-bc73-02f06f6105ca}, !- Handle
  {04182d35-cee9-4b0a-b825-7f9b7df71e71}, !- Name
  {175890bb-f7cd-4b05-b21c-ac08b33bd7d4}, !- Source Object
  17,                                     !- Outlet Port
  {239d2c48-1bb3-465c-9baf-318b39b85095}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {af09a47f-4224-48a6-a507-a6748dbcc296}, !- Handle
  Node 150 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {239d2c48-1bb3-465c-9baf-318b39b85095}; !- Setpoint Node or NodeList Name

OS:Node,
  {49d00089-8cca-4cb1-88b9-d13eddeedd6a}, !- Handle
  Node 153,                               !- Name
  {6f1877bd-34f1-4e51-83e1-192977f395e4}, !- Inlet Port
  {069ece7e-8b68-49fe-9d30-89d78e730faf}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {dfc49dcb-0921-4d94-a9af-c3fe651426e2}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {6f1877bd-34f1-4e51-83e1-192977f395e4}, !- Air Outlet
  {ad1154bb-bdec-4623-95c0-c253b7aa767c}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {a738107b-d9c9-48ed-936d-7b9ff7723e7a}, !- Handle
  Node 159,                               !- Name
  {f2e5058f-6abf-4db6-9b8b-3a8351204b90}, !- Inlet Port
  {9038c216-09aa-4be8-a4c1-05dbc52a3ec3}; !- Outlet Port

OS:Connection,
  {069ece7e-8b68-49fe-9d30-89d78e730faf}, !- Handle
  {be44b77f-0bc2-4050-a9b4-0d05b2a71b33}, !- Name
  {49d00089-8cca-4cb1-88b9-d13eddeedd6a}, !- Source Object
  3,                                      !- Outlet Port
  {fd62a1dc-6728-4669-90f1-27c6fc53ebb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2e5058f-6abf-4db6-9b8b-3a8351204b90}, !- Handle
  {f2a532d9-4446-495e-abb7-00e53417877c}, !- Name
  {f00bf292-dda8-4df3-8ff4-dbb514f4c5f9}, !- Source Object
  3,                                      !- Outlet Port
  {a738107b-d9c9-48ed-936d-7b9ff7723e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9038c216-09aa-4be8-a4c1-05dbc52a3ec3}, !- Handle
  {5ebfd9ef-ee3e-4728-b810-99d790c61552}, !- Name
  {a738107b-d9c9-48ed-936d-7b9ff7723e7a}, !- Source Object
  3,                                      !- Outlet Port
  {c4e10b27-db88-4135-ae9b-8257845bf0cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b173e4e-b088-426a-a6b2-3fe0fcbc786c}, !- Handle
  Node 366,                               !- Name
  {8a85888b-b3be-4d31-9f97-978100a44eca}, !- Inlet Port
  {ad1154bb-bdec-4623-95c0-c253b7aa767c}; !- Outlet Port

OS:Connection,
  {8a85888b-b3be-4d31-9f97-978100a44eca}, !- Handle
  {46c07c39-6d46-4016-ad65-d79fee186213}, !- Name
  {b3e03d89-4fbc-495e-9671-b93581504573}, !- Source Object
  3,                                      !- Outlet Port
  {3b173e4e-b088-426a-a6b2-3fe0fcbc786c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1154bb-bdec-4623-95c0-c253b7aa767c}, !- Handle
  {ecb4885f-f8e1-4efb-9e6f-4ea6569aa964}, !- Name
  {3b173e4e-b088-426a-a6b2-3fe0fcbc786c}, !- Source Object
  3,                                      !- Outlet Port
  {dfc49dcb-0921-4d94-a9af-c3fe651426e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6f1877bd-34f1-4e51-83e1-192977f395e4}, !- Handle
  {cd6587ed-ecd6-4316-b3bd-b3037755e591}, !- Name
  {dfc49dcb-0921-4d94-a9af-c3fe651426e2}, !- Source Object
  3,                                      !- Outlet Port
  {49d00089-8cca-4cb1-88b9-d13eddeedd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {98fbe633-20ed-4644-8401-ce0c803ac077}, !- Handle
  Fan Variable Volume 7,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b651d54d-8ae7-437c-8378-9798127610a4}, !- Air Inlet Node Name
  {8d4ab5f6-dc25-4125-85dd-70467726c262}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {464c0009-325e-4481-b883-6e43e9a89002}, !- Handle
  Node 367,                               !- Name
  {7bfe6679-fa27-476c-9ef8-8f6eeb1a2d39}, !- Inlet Port
  {b651d54d-8ae7-437c-8378-9798127610a4}; !- Outlet Port

OS:Connection,
  {7bfe6679-fa27-476c-9ef8-8f6eeb1a2d39}, !- Handle
  {6fe488c9-87d6-48c0-951e-4d02c1071811}, !- Name
  {6538b54b-3bfa-4f07-8331-6f185ed7600d}, !- Source Object
  6,                                      !- Outlet Port
  {464c0009-325e-4481-b883-6e43e9a89002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b651d54d-8ae7-437c-8378-9798127610a4}, !- Handle
  {f096bdd5-202d-415d-a89a-9bae55f58405}, !- Name
  {464c0009-325e-4481-b883-6e43e9a89002}, !- Source Object
  3,                                      !- Outlet Port
  {98fbe633-20ed-4644-8401-ce0c803ac077}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {8d4ab5f6-dc25-4125-85dd-70467726c262}, !- Handle
  {893199d6-9b8f-426d-ab45-7c6b61ddc0ee}, !- Name
  {98fbe633-20ed-4644-8401-ce0c803ac077}, !- Source Object
  17,                                     !- Outlet Port
  {8b003fd1-4ae1-4f64-9ed3-53cae368ca0a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {b82546da-f08b-4a6b-92d6-a226fb6bc61c}, !- Handle
  Node 183 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {8b003fd1-4ae1-4f64-9ed3-53cae368ca0a}; !- Setpoint Node or NodeList Name

OS:Node,
  {f05f416b-0428-4d66-bdbd-835f9979a07c}, !- Handle
  Node 186,                               !- Name
  {1b4519b8-c849-4226-af33-5befdf91f509}, !- Inlet Port
  {67df7738-0e0b-42df-be5c-c4dbf08ad57c}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {37ddcf36-0a04-41e6-a856-e77d5924d889}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {1b4519b8-c849-4226-af33-5befdf91f509}, !- Air Outlet
  {5e8f7e68-38e8-4f48-bffc-5c95b970042d}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {49036834-5d5e-4ccf-8b9f-200a00cbce3b}, !- Handle
  Node 192,                               !- Name
  {a49b6421-d281-491b-b45f-6f522f39598f}, !- Inlet Port
  {85132534-3558-4001-9cef-65b390243714}; !- Outlet Port

OS:Connection,
  {67df7738-0e0b-42df-be5c-c4dbf08ad57c}, !- Handle
  {78959aa9-c730-41b4-ac89-715797410733}, !- Name
  {f05f416b-0428-4d66-bdbd-835f9979a07c}, !- Source Object
  3,                                      !- Outlet Port
  {3590a647-a644-4795-9f2c-2b5c0ae354a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a49b6421-d281-491b-b45f-6f522f39598f}, !- Handle
  {bc06cd5b-6bbc-4198-9594-ea2e7e3d480c}, !- Name
  {5d494f5e-6744-4695-b15a-bdd4e27c8429}, !- Source Object
  3,                                      !- Outlet Port
  {49036834-5d5e-4ccf-8b9f-200a00cbce3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85132534-3558-4001-9cef-65b390243714}, !- Handle
  {b3feeec1-920b-48ff-b13e-a5522bdee019}, !- Name
  {49036834-5d5e-4ccf-8b9f-200a00cbce3b}, !- Source Object
  3,                                      !- Outlet Port
  {7f3509b6-f895-4ff6-9d56-214e224189a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69125fc9-8e06-4259-a41b-3916140e00c6}, !- Handle
  Node 368,                               !- Name
  {81d2998a-d17e-4cb0-b210-3672b9ac8849}, !- Inlet Port
  {5e8f7e68-38e8-4f48-bffc-5c95b970042d}; !- Outlet Port

OS:Connection,
  {81d2998a-d17e-4cb0-b210-3672b9ac8849}, !- Handle
  {a14dedde-bd93-4c31-8ffe-dd8ce1ebf135}, !- Name
  {14f67f1e-5806-4ac2-8ec5-93e20590e7f1}, !- Source Object
  3,                                      !- Outlet Port
  {69125fc9-8e06-4259-a41b-3916140e00c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8f7e68-38e8-4f48-bffc-5c95b970042d}, !- Handle
  {c46dd2bb-689f-4dd8-9ec7-68ed335adfe0}, !- Name
  {69125fc9-8e06-4259-a41b-3916140e00c6}, !- Source Object
  3,                                      !- Outlet Port
  {37ddcf36-0a04-41e6-a856-e77d5924d889}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1b4519b8-c849-4226-af33-5befdf91f509}, !- Handle
  {c6466f3d-4924-4235-b31d-710d96f2133e}, !- Name
  {37ddcf36-0a04-41e6-a856-e77d5924d889}, !- Source Object
  3,                                      !- Outlet Port
  {f05f416b-0428-4d66-bdbd-835f9979a07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {7ecf3b98-8be4-4ba2-90c9-4d9e709e1e5b}, !- Handle
  Fan Variable Volume 8,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9838ea88-5f1f-403f-88b8-67cfead157d5}, !- Air Inlet Node Name
  {8e0fc032-2552-4525-8980-c3b32955325d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {ffba4a8b-637e-4449-b666-5fde7f7e5a33}, !- Handle
  Node 369,                               !- Name
  {7784eb11-afc4-4f4a-b55a-c954a50c6e8f}, !- Inlet Port
  {9838ea88-5f1f-403f-88b8-67cfead157d5}; !- Outlet Port

OS:Connection,
  {7784eb11-afc4-4f4a-b55a-c954a50c6e8f}, !- Handle
  {f55782b3-08e8-453d-b259-d3a6708e0702}, !- Name
  {e88eac6f-1169-4b86-a22a-caab75d4ce31}, !- Source Object
  6,                                      !- Outlet Port
  {ffba4a8b-637e-4449-b666-5fde7f7e5a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9838ea88-5f1f-403f-88b8-67cfead157d5}, !- Handle
  {533c0769-8614-4e23-a19f-12624aa31b17}, !- Name
  {ffba4a8b-637e-4449-b666-5fde7f7e5a33}, !- Source Object
  3,                                      !- Outlet Port
  {7ecf3b98-8be4-4ba2-90c9-4d9e709e1e5b}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {8e0fc032-2552-4525-8980-c3b32955325d}, !- Handle
  {93b47602-3a04-4495-abdb-126c246f1eb5}, !- Name
  {7ecf3b98-8be4-4ba2-90c9-4d9e709e1e5b}, !- Source Object
  17,                                     !- Outlet Port
  {6ce10fb5-9655-4e20-95e2-65fe54b4c139}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {9f372a2a-e3ce-4488-825f-880c3b59c6c2}, !- Handle
  Node 161 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6ce10fb5-9655-4e20-95e2-65fe54b4c139}; !- Setpoint Node or NodeList Name

OS:Node,
  {9f28a09c-262d-4728-af80-a2d078a115a6}, !- Handle
  Node 164,                               !- Name
  {7e62ff6e-c111-4ad5-8270-89094ec7ae97}, !- Inlet Port
  {999ee1aa-9a98-4e58-9da4-a94fed432551}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {0c761a4f-12f1-4d5b-a361-78bb16187a0a}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {7e62ff6e-c111-4ad5-8270-89094ec7ae97}, !- Air Outlet
  {9c41b03b-94e4-43bf-ae93-627176f8426c}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {e463331f-bac8-4984-8e1b-720341941912}, !- Handle
  Node 170,                               !- Name
  {13160777-37a5-4d1c-9f73-41366d0c7e33}, !- Inlet Port
  {e47e6291-d3ee-41a5-9be6-309ce017a845}; !- Outlet Port

OS:Connection,
  {999ee1aa-9a98-4e58-9da4-a94fed432551}, !- Handle
  {cb0ea0f4-b3d9-4a46-a345-428c8ef288aa}, !- Name
  {9f28a09c-262d-4728-af80-a2d078a115a6}, !- Source Object
  3,                                      !- Outlet Port
  {f663f281-9bd1-4027-a6de-43dbfdc16c76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13160777-37a5-4d1c-9f73-41366d0c7e33}, !- Handle
  {a49a99ae-5bf9-4955-acdb-432d23616a79}, !- Name
  {8f104040-7351-4d58-992d-a61c1a2fa700}, !- Source Object
  3,                                      !- Outlet Port
  {e463331f-bac8-4984-8e1b-720341941912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47e6291-d3ee-41a5-9be6-309ce017a845}, !- Handle
  {a173868e-b340-411a-b019-e51266ac65a1}, !- Name
  {e463331f-bac8-4984-8e1b-720341941912}, !- Source Object
  3,                                      !- Outlet Port
  {f6abc751-0943-45b3-a0dc-5e9a7c8f3534}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f71561d4-9cff-4799-8ff7-5a165edd724a}, !- Handle
  Node 370,                               !- Name
  {5b377a24-c3d2-47a0-a364-a55ad3e8d522}, !- Inlet Port
  {9c41b03b-94e4-43bf-ae93-627176f8426c}; !- Outlet Port

OS:Connection,
  {5b377a24-c3d2-47a0-a364-a55ad3e8d522}, !- Handle
  {86d9bf0b-6ec1-46a6-98ab-392a1663185b}, !- Name
  {5c8ea3c5-2a42-466f-bf63-657c5f062bb2}, !- Source Object
  3,                                      !- Outlet Port
  {f71561d4-9cff-4799-8ff7-5a165edd724a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c41b03b-94e4-43bf-ae93-627176f8426c}, !- Handle
  {7218aaee-a380-4bb9-9d51-c260d4fa4b3c}, !- Name
  {f71561d4-9cff-4799-8ff7-5a165edd724a}, !- Source Object
  3,                                      !- Outlet Port
  {0c761a4f-12f1-4d5b-a361-78bb16187a0a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e62ff6e-c111-4ad5-8270-89094ec7ae97}, !- Handle
  {27f0d535-6ce2-4da3-8a1b-7b6082f9c8b1}, !- Name
  {0c761a4f-12f1-4d5b-a361-78bb16187a0a}, !- Source Object
  3,                                      !- Outlet Port
  {9f28a09c-262d-4728-af80-a2d078a115a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {fe4f5c29-705b-4f49-bdb5-c3fb84f80da4}, !- Handle
  Fan Variable Volume 9,                  !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2ca987d4-47f9-4a98-b3a6-f3b58ff8f21e}, !- Air Inlet Node Name
  {3bd585af-e273-40cb-80c3-87ba921beebe}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {f95e53a0-06c8-4849-84fd-b6293d5ec090}, !- Handle
  Node 371,                               !- Name
  {308a2e42-474f-403a-b32f-9c7feb23b302}, !- Inlet Port
  {2ca987d4-47f9-4a98-b3a6-f3b58ff8f21e}; !- Outlet Port

OS:Connection,
  {308a2e42-474f-403a-b32f-9c7feb23b302}, !- Handle
  {b27d722c-4ab0-4390-b625-b6f218cc4dd0}, !- Name
  {b59a5f4d-d99d-469e-a738-9795c5e2fb8f}, !- Source Object
  6,                                      !- Outlet Port
  {f95e53a0-06c8-4849-84fd-b6293d5ec090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca987d4-47f9-4a98-b3a6-f3b58ff8f21e}, !- Handle
  {efec087d-1fdb-40c4-91b3-17098242e257}, !- Name
  {f95e53a0-06c8-4849-84fd-b6293d5ec090}, !- Source Object
  3,                                      !- Outlet Port
  {fe4f5c29-705b-4f49-bdb5-c3fb84f80da4}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3bd585af-e273-40cb-80c3-87ba921beebe}, !- Handle
  {1918ba5f-a388-4a53-b2ee-3e358958cb89}, !- Name
  {fe4f5c29-705b-4f49-bdb5-c3fb84f80da4}, !- Source Object
  17,                                     !- Outlet Port
  {0d934605-6ff6-4068-93d1-f67ab0288523}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {388a3998-5f5b-4ebb-b5ed-ed0a4c48b21e}, !- Handle
  Node 23 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0d934605-6ff6-4068-93d1-f67ab0288523}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {6cefcc6c-c29b-465b-aa0d-578eb8f2ae05}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {1ac1f98d-a71f-466a-bc86-e05e7dc80ce3}, !- Air Outlet
  {f59495ad-24b5-4f59-8bc3-be2d67aab381}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {68fb4b60-3052-4311-b5f5-8d0c6b9d4bd9}, !- Handle
  Node 47,                                !- Name
  {1ac1f98d-a71f-466a-bc86-e05e7dc80ce3}, !- Inlet Port
  {9f762f64-3a85-4595-93ce-6c79d7890050}; !- Outlet Port

OS:Node,
  {67ff580b-17d7-490c-b20c-4a30afa479a6}, !- Handle
  Node 48,                                !- Name
  {e7045727-2ae2-49e8-acda-c312ca6ec791}, !- Inlet Port
  {ade9a45c-0c2f-49fa-bfa8-c2fbce2acb08}; !- Outlet Port

OS:Connection,
  {9f762f64-3a85-4595-93ce-6c79d7890050}, !- Handle
  {03d7dc49-7a7c-4db5-af41-54d7118de4d0}, !- Name
  {68fb4b60-3052-4311-b5f5-8d0c6b9d4bd9}, !- Source Object
  3,                                      !- Outlet Port
  {59adc34d-bd1e-4e5a-b713-03ab56deb956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7045727-2ae2-49e8-acda-c312ca6ec791}, !- Handle
  {4429e699-b5b0-488c-aff2-4a95c5512ddf}, !- Name
  {85f057e0-e41b-45ed-a395-a1a8f149550b}, !- Source Object
  3,                                      !- Outlet Port
  {67ff580b-17d7-490c-b20c-4a30afa479a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21334a03-b3d8-4923-9e63-bbc925796ed8}, !- Handle
  Node 372,                               !- Name
  {8ad13564-d2d6-4e3b-a9d3-21c3b6171f78}, !- Inlet Port
  {f59495ad-24b5-4f59-8bc3-be2d67aab381}; !- Outlet Port

OS:Connection,
  {f59495ad-24b5-4f59-8bc3-be2d67aab381}, !- Handle
  {3905aea8-f593-4085-86f8-039157720dc9}, !- Name
  {21334a03-b3d8-4923-9e63-bbc925796ed8}, !- Source Object
  3,                                      !- Outlet Port
  {6cefcc6c-c29b-465b-aa0d-578eb8f2ae05}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1ac1f98d-a71f-466a-bc86-e05e7dc80ce3}, !- Handle
  {d2973bed-7597-40cf-a5d4-99852ff326a6}, !- Name
  {6cefcc6c-c29b-465b-aa0d-578eb8f2ae05}, !- Source Object
  3,                                      !- Outlet Port
  {68fb4b60-3052-4311-b5f5-8d0c6b9d4bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {190266b9-5224-4840-98bc-c0c1b2880b74}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {54e37f12-610e-4088-af95-0ad7e6a609aa}, !- Air Outlet
  {5bd40248-5e29-4aed-8b2f-6f5a7d5694cb}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {2cb7f9ec-a9e9-4848-a3f9-cdf63276503f}, !- Handle
  Node 44,                                !- Name
  {54e37f12-610e-4088-af95-0ad7e6a609aa}, !- Inlet Port
  {3e5bca34-e0a5-4c0d-945c-45d8d372349a}; !- Outlet Port

OS:Node,
  {fbb25c60-0be8-495c-ac96-52aea42baffa}, !- Handle
  Node 45,                                !- Name
  {f33e4c5a-0fe4-4ae8-adb2-9e328dcf2250}, !- Inlet Port
  {ef61fc07-93de-404c-a83b-a9e811a3498b}; !- Outlet Port

OS:Connection,
  {3e5bca34-e0a5-4c0d-945c-45d8d372349a}, !- Handle
  {db879095-4dfe-4339-948e-6c8dfb1d9e80}, !- Name
  {2cb7f9ec-a9e9-4848-a3f9-cdf63276503f}, !- Source Object
  3,                                      !- Outlet Port
  {66dc09f7-f13c-4f23-97f0-aa214857c4fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f33e4c5a-0fe4-4ae8-adb2-9e328dcf2250}, !- Handle
  {6b53eaa3-e84c-4ee7-8c0d-c051486ed6af}, !- Name
  {32e498c4-c542-4056-930d-f621c6e23ba0}, !- Source Object
  3,                                      !- Outlet Port
  {fbb25c60-0be8-495c-ac96-52aea42baffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10e712d9-6992-4fa1-aa8f-5ffe013af239}, !- Handle
  Node 373,                               !- Name
  {977bef51-e2ad-4517-82e3-a6317ab1573f}, !- Inlet Port
  {5bd40248-5e29-4aed-8b2f-6f5a7d5694cb}; !- Outlet Port

OS:Connection,
  {5bd40248-5e29-4aed-8b2f-6f5a7d5694cb}, !- Handle
  {4770c033-6f93-47fa-9207-a789d81e3a0f}, !- Name
  {10e712d9-6992-4fa1-aa8f-5ffe013af239}, !- Source Object
  3,                                      !- Outlet Port
  {190266b9-5224-4840-98bc-c0c1b2880b74}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {54e37f12-610e-4088-af95-0ad7e6a609aa}, !- Handle
  {098d19a1-2ecd-437c-91fe-5ca04be21675}, !- Name
  {190266b9-5224-4840-98bc-c0c1b2880b74}, !- Source Object
  3,                                      !- Outlet Port
  {2cb7f9ec-a9e9-4848-a3f9-cdf63276503f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {fdfb37b4-af61-4dcd-ae71-4b7195cdef8a}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {93034de0-f84c-4236-a83a-81e8a8e89b80}, !- Air Outlet
  {7b385696-ae00-4735-8f83-73682bdaf348}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {dde0bf00-47a5-47b5-ba54-d9b536c890ba}, !- Handle
  Node 50,                                !- Name
  {93034de0-f84c-4236-a83a-81e8a8e89b80}, !- Inlet Port
  {3a150fb2-a5b7-458b-8ffd-0720cfabe5b5}; !- Outlet Port

OS:Node,
  {debab70d-bea1-42f1-9cc5-1c86d12ff163}, !- Handle
  Node 51,                                !- Name
  {46045ec9-edc8-42a0-b854-ef67c6c6a79a}, !- Inlet Port
  {9aa0cb2a-6867-4bcf-8856-db1001a39966}; !- Outlet Port

OS:Connection,
  {3a150fb2-a5b7-458b-8ffd-0720cfabe5b5}, !- Handle
  {ab5417f2-ed66-4bf8-8198-246afeecc44b}, !- Name
  {dde0bf00-47a5-47b5-ba54-d9b536c890ba}, !- Source Object
  3,                                      !- Outlet Port
  {1f8e0883-0e4f-4f15-a3c5-15def6b08c6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46045ec9-edc8-42a0-b854-ef67c6c6a79a}, !- Handle
  {a2a40f1f-7ec3-49d1-94e5-118d4b627a28}, !- Name
  {545a14ad-269a-491f-9752-bc6eae61c8dd}, !- Source Object
  3,                                      !- Outlet Port
  {debab70d-bea1-42f1-9cc5-1c86d12ff163}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96e134e1-2c55-4594-8ea0-3355ee6b1971}, !- Handle
  Node 374,                               !- Name
  {142ad4cd-56b8-45fc-a303-4a276906a22d}, !- Inlet Port
  {7b385696-ae00-4735-8f83-73682bdaf348}; !- Outlet Port

OS:Connection,
  {7b385696-ae00-4735-8f83-73682bdaf348}, !- Handle
  {a26e8c05-1af6-48a1-a369-1da575c5446d}, !- Name
  {96e134e1-2c55-4594-8ea0-3355ee6b1971}, !- Source Object
  3,                                      !- Outlet Port
  {fdfb37b4-af61-4dcd-ae71-4b7195cdef8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {93034de0-f84c-4236-a83a-81e8a8e89b80}, !- Handle
  {798f25fc-a9e4-450e-b8cf-9c01797459f3}, !- Name
  {fdfb37b4-af61-4dcd-ae71-4b7195cdef8a}, !- Source Object
  3,                                      !- Outlet Port
  {dde0bf00-47a5-47b5-ba54-d9b536c890ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {53afabf2-a0a2-467b-973c-85db52fce197}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {a6ca6653-eba8-4c31-928d-a4e6f294ea6e}, !- Air Outlet
  {ab9f4e69-c0f1-4027-8388-1aa37a2ce8f5}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {72d54bbf-f67e-4a58-afbb-ee6ea38521c0}, !- Handle
  Node 41,                                !- Name
  {a6ca6653-eba8-4c31-928d-a4e6f294ea6e}, !- Inlet Port
  {3c89fc82-2141-43a8-a7ae-2745927aba2e}; !- Outlet Port

OS:Node,
  {1feeb44b-7be5-4a9a-8f0c-eaa525dcf741}, !- Handle
  Node 42,                                !- Name
  {811ab78f-f26e-450d-ad08-5c99dc30e948}, !- Inlet Port
  {1c52e6ca-abe7-4c72-902d-2691f57d3a6b}; !- Outlet Port

OS:Connection,
  {3c89fc82-2141-43a8-a7ae-2745927aba2e}, !- Handle
  {121e35df-2bb4-4f81-9b36-ece25772978b}, !- Name
  {72d54bbf-f67e-4a58-afbb-ee6ea38521c0}, !- Source Object
  3,                                      !- Outlet Port
  {64808734-31cb-4b86-9d95-e08d45bbff67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {811ab78f-f26e-450d-ad08-5c99dc30e948}, !- Handle
  {d8ecbcc8-24ba-46c7-88e8-6c61cd05fd6b}, !- Name
  {a643d839-4011-431b-b272-1ae7175a79a0}, !- Source Object
  3,                                      !- Outlet Port
  {1feeb44b-7be5-4a9a-8f0c-eaa525dcf741}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6ccaff3-2d1b-4042-934a-76947e2f0b4e}, !- Handle
  Node 375,                               !- Name
  {ee6180a2-191a-4291-99b1-9d4c89273230}, !- Inlet Port
  {ab9f4e69-c0f1-4027-8388-1aa37a2ce8f5}; !- Outlet Port

OS:Connection,
  {ab9f4e69-c0f1-4027-8388-1aa37a2ce8f5}, !- Handle
  {f6d41e9b-f01f-4a52-91f9-2adbe3ae0baa}, !- Name
  {c6ccaff3-2d1b-4042-934a-76947e2f0b4e}, !- Source Object
  3,                                      !- Outlet Port
  {53afabf2-a0a2-467b-973c-85db52fce197}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a6ca6653-eba8-4c31-928d-a4e6f294ea6e}, !- Handle
  {b124a846-5481-4c58-8bf4-2b7125d8529e}, !- Name
  {53afabf2-a0a2-467b-973c-85db52fce197}, !- Source Object
  3,                                      !- Outlet Port
  {72d54bbf-f67e-4a58-afbb-ee6ea38521c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {e223a171-8b06-489e-9222-b10e5d29853a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {ffd842ea-2970-4a0d-a94f-7d20a9f23af1}, !- Air Outlet
  {cd6c37fd-0b49-4710-99d0-bf5223f23bca}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {5eee8945-6a46-44ac-99ca-3eb82c088f00}, !- Handle
  Node 27,                                !- Name
  {ffd842ea-2970-4a0d-a94f-7d20a9f23af1}, !- Inlet Port
  {15ea2e87-01cc-469c-af82-c49087c4524a}; !- Outlet Port

OS:Node,
  {7b6d0da0-d961-4bc3-8c60-8b2fec5efc34}, !- Handle
  Node 36,                                !- Name
  {f3cc07e9-5dcf-4983-8d0c-62454a9bc9e7}, !- Inlet Port
  {3546546c-3b5a-4b48-aa7e-9f5cba516abf}; !- Outlet Port

OS:Connection,
  {15ea2e87-01cc-469c-af82-c49087c4524a}, !- Handle
  {c53be6d8-312f-42e4-8aec-2a5ccd6c627d}, !- Name
  {5eee8945-6a46-44ac-99ca-3eb82c088f00}, !- Source Object
  3,                                      !- Outlet Port
  {b26fad53-3676-4da3-b83e-269070b26a19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3cc07e9-5dcf-4983-8d0c-62454a9bc9e7}, !- Handle
  {592bd7fc-f1e1-418d-b36d-986337104478}, !- Name
  {3d9025c7-a08b-42da-bbcd-c358f5e72ae7}, !- Source Object
  3,                                      !- Outlet Port
  {7b6d0da0-d961-4bc3-8c60-8b2fec5efc34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f7cf571-dc91-4f83-b0da-eabc0d3b284c}, !- Handle
  Node 376,                               !- Name
  {7f196982-cd16-4eeb-9f55-e4446e64e8da}, !- Inlet Port
  {cd6c37fd-0b49-4710-99d0-bf5223f23bca}; !- Outlet Port

OS:Connection,
  {cd6c37fd-0b49-4710-99d0-bf5223f23bca}, !- Handle
  {fc1f8677-cb70-41e9-8e60-7b6d81696407}, !- Name
  {0f7cf571-dc91-4f83-b0da-eabc0d3b284c}, !- Source Object
  3,                                      !- Outlet Port
  {e223a171-8b06-489e-9222-b10e5d29853a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ffd842ea-2970-4a0d-a94f-7d20a9f23af1}, !- Handle
  {d002ad13-fa9f-4c03-93ad-9a97b61cfa99}, !- Name
  {e223a171-8b06-489e-9222-b10e5d29853a}, !- Source Object
  3,                                      !- Outlet Port
  {5eee8945-6a46-44ac-99ca-3eb82c088f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad13564-d2d6-4e3b-a9d3-21c3b6171f78}, !- Handle
  {18f20787-32fa-4624-a21f-a03b77b27929}, !- Name
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Source Object
  3,                                      !- Outlet Port
  {21334a03-b3d8-4923-9e63-bbc925796ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977bef51-e2ad-4517-82e3-a6317ab1573f}, !- Handle
  {d5f73901-59de-4ab6-9b3d-c03e8fb6291c}, !- Name
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Source Object
  4,                                      !- Outlet Port
  {10e712d9-6992-4fa1-aa8f-5ffe013af239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142ad4cd-56b8-45fc-a303-4a276906a22d}, !- Handle
  {9d339347-5ff9-4c62-9cb4-0a2ba45ccd05}, !- Name
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Source Object
  5,                                      !- Outlet Port
  {96e134e1-2c55-4594-8ea0-3355ee6b1971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6180a2-191a-4291-99b1-9d4c89273230}, !- Handle
  {42bb6051-307e-43f5-98bf-50f990a505df}, !- Name
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Source Object
  6,                                      !- Outlet Port
  {c6ccaff3-2d1b-4042-934a-76947e2f0b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f196982-cd16-4eeb-9f55-e4446e64e8da}, !- Handle
  {edd06ba9-ad30-4905-9883-6a61d8c0b33c}, !- Name
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Source Object
  7,                                      !- Outlet Port
  {0f7cf571-dc91-4f83-b0da-eabc0d3b284c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade9a45c-0c2f-49fa-bfa8-c2fbce2acb08}, !- Handle
  {31e1a48d-eda9-49c4-9cce-ffe49c01a344}, !- Name
  {67ff580b-17d7-490c-b20c-4a30afa479a6}, !- Source Object
  3,                                      !- Outlet Port
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef61fc07-93de-404c-a83b-a9e811a3498b}, !- Handle
  {62c0c775-bd69-436b-9de9-b9de572b5598}, !- Name
  {fbb25c60-0be8-495c-ac96-52aea42baffa}, !- Source Object
  3,                                      !- Outlet Port
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9aa0cb2a-6867-4bcf-8856-db1001a39966}, !- Handle
  {2a1f757e-7131-4877-a875-bcacdf3c44d1}, !- Name
  {debab70d-bea1-42f1-9cc5-1c86d12ff163}, !- Source Object
  3,                                      !- Outlet Port
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c52e6ca-abe7-4c72-902d-2691f57d3a6b}, !- Handle
  {3fc332e8-6653-47f4-bd14-bc69018e2e17}, !- Name
  {1feeb44b-7be5-4a9a-8f0c-eaa525dcf741}, !- Source Object
  3,                                      !- Outlet Port
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3546546c-3b5a-4b48-aa7e-9f5cba516abf}, !- Handle
  {2efe8b92-2bc4-4b25-a8cd-74070fa8dd87}, !- Name
  {7b6d0da0-d961-4bc3-8c60-8b2fec5efc34}, !- Source Object
  3,                                      !- Outlet Port
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Target Object
  7;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {80dfc5e5-ec33-4dcf-82f6-04c529bfc565}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {c3a40751-28e1-49ec-a895-c21e9cbdc343}, !- Air Outlet
  {0f0f1c3d-162a-4fa0-9c60-24803fff85de}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {ac0733d5-496c-4256-8ef9-2b1dcad54300}, !- Handle
  Node 38,                                !- Name
  {c3a40751-28e1-49ec-a895-c21e9cbdc343}, !- Inlet Port
  {b61db725-cb19-40d9-861e-4b4c2b9c5505}; !- Outlet Port

OS:Node,
  {4515da3d-da37-4e04-b2fb-c0f4692eb727}, !- Handle
  Node 39,                                !- Name
  {a57ea639-ff90-449b-b4ba-766e004d4efb}, !- Inlet Port
  {dc42189c-99e8-4713-81be-e0a033cf12a8}; !- Outlet Port

OS:Connection,
  {b61db725-cb19-40d9-861e-4b4c2b9c5505}, !- Handle
  {34abdc67-53cc-495b-b002-7593cad13f99}, !- Name
  {ac0733d5-496c-4256-8ef9-2b1dcad54300}, !- Source Object
  3,                                      !- Outlet Port
  {61256273-09a8-40cc-a6e3-4e62e2581837}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a57ea639-ff90-449b-b4ba-766e004d4efb}, !- Handle
  {264f5031-a1b1-4293-9eea-d77329ed9c08}, !- Name
  {efac0e24-896a-4df4-9cb7-e5c40504ddf1}, !- Source Object
  3,                                      !- Outlet Port
  {4515da3d-da37-4e04-b2fb-c0f4692eb727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc42189c-99e8-4713-81be-e0a033cf12a8}, !- Handle
  {42f5d7f4-3368-4741-980b-559829e34d31}, !- Name
  {4515da3d-da37-4e04-b2fb-c0f4692eb727}, !- Source Object
  3,                                      !- Outlet Port
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {31238d62-c2a3-486f-82e6-0083c550b82d}, !- Handle
  Node 377,                               !- Name
  {f08b4876-4307-479d-afd3-912acb20dd28}, !- Inlet Port
  {0f0f1c3d-162a-4fa0-9c60-24803fff85de}; !- Outlet Port

OS:Connection,
  {f08b4876-4307-479d-afd3-912acb20dd28}, !- Handle
  {c0915c3e-471d-4fc8-9853-15fbf71c906e}, !- Name
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Source Object
  8,                                      !- Outlet Port
  {31238d62-c2a3-486f-82e6-0083c550b82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f0f1c3d-162a-4fa0-9c60-24803fff85de}, !- Handle
  {ecf3460a-3a98-441b-85d9-1ef5efcd61ff}, !- Name
  {31238d62-c2a3-486f-82e6-0083c550b82d}, !- Source Object
  3,                                      !- Outlet Port
  {80dfc5e5-ec33-4dcf-82f6-04c529bfc565}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3a40751-28e1-49ec-a895-c21e9cbdc343}, !- Handle
  {c93a2d46-1da7-4f1b-ad59-4017e8a40363}, !- Name
  {80dfc5e5-ec33-4dcf-82f6-04c529bfc565}, !- Source Object
  3,                                      !- Outlet Port
  {ac0733d5-496c-4256-8ef9-2b1dcad54300}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {93e29924-9a40-4c4b-af8a-19e1f107c3a0}, !- Handle
  Fan Variable Volume 10,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {044cc6d5-62bb-4446-a7b9-775ba306aa84}, !- Air Inlet Node Name
  {6cc4797e-09ed-4ee1-9bcb-1da52aaa81c5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {6a332143-bf54-49c2-9d2d-0900db4ef4bb}, !- Handle
  Node 378,                               !- Name
  {f5cc9521-5439-4ea6-93e5-18bd961135b0}, !- Inlet Port
  {044cc6d5-62bb-4446-a7b9-775ba306aa84}; !- Outlet Port

OS:Connection,
  {f5cc9521-5439-4ea6-93e5-18bd961135b0}, !- Handle
  {dfe63b2f-bd00-42f6-b48e-7bd27ff121f9}, !- Name
  {5fb61450-6224-427e-8bdb-7acd6f8c723f}, !- Source Object
  6,                                      !- Outlet Port
  {6a332143-bf54-49c2-9d2d-0900db4ef4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044cc6d5-62bb-4446-a7b9-775ba306aa84}, !- Handle
  {67bb9b17-b9e1-4f37-ac81-aee46546f5f8}, !- Name
  {6a332143-bf54-49c2-9d2d-0900db4ef4bb}, !- Source Object
  3,                                      !- Outlet Port
  {93e29924-9a40-4c4b-af8a-19e1f107c3a0}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6cc4797e-09ed-4ee1-9bcb-1da52aaa81c5}, !- Handle
  {fd156387-0c06-4788-b8fe-869ba3104f92}, !- Name
  {93e29924-9a40-4c4b-af8a-19e1f107c3a0}, !- Source Object
  17,                                     !- Outlet Port
  {edabd0d7-45eb-4dc5-979e-c84b7884bec1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {cd445290-450b-4e41-81d2-44e47b6b5bb9}, !- Handle
  Node 84 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {edabd0d7-45eb-4dc5-979e-c84b7884bec1}; !- Setpoint Node or NodeList Name

OS:Node,
  {1dc61ca1-ee0f-47c7-80ab-5298921611d4}, !- Handle
  Node 87,                                !- Name
  {d7eeb1b0-b525-4c16-9b9f-1ab705eb8da5}, !- Inlet Port
  {ce9f1ce9-4370-46ed-8f5c-90bd80a10f41}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {74ed5584-01e2-470e-8108-c9ed559e202b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {d7eeb1b0-b525-4c16-9b9f-1ab705eb8da5}, !- Air Outlet
  {cdd90e2d-0b32-4726-a257-09e5f7bf7f1a}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {7b73df0c-56a1-4bd2-8333-233c346ecf79}, !- Handle
  Node 93,                                !- Name
  {e26837db-270f-4c8a-9a3a-54f94ce5082f}, !- Inlet Port
  {da372228-d740-4b56-b488-91b02cb9940e}; !- Outlet Port

OS:Connection,
  {ce9f1ce9-4370-46ed-8f5c-90bd80a10f41}, !- Handle
  {f31b3bdc-bdff-4ae3-a69a-36ddc65863f9}, !- Name
  {1dc61ca1-ee0f-47c7-80ab-5298921611d4}, !- Source Object
  3,                                      !- Outlet Port
  {c3a090cc-831c-4807-9bb1-9f6c17ec6a3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e26837db-270f-4c8a-9a3a-54f94ce5082f}, !- Handle
  {f7a0f8c4-9001-4f4f-ba84-d31cd4bb83c1}, !- Name
  {0d22a429-dd75-4da5-aead-26cc14406916}, !- Source Object
  3,                                      !- Outlet Port
  {7b73df0c-56a1-4bd2-8333-233c346ecf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da372228-d740-4b56-b488-91b02cb9940e}, !- Handle
  {edb9de7a-bb0a-4f19-85c4-16cc95a2b4fd}, !- Name
  {7b73df0c-56a1-4bd2-8333-233c346ecf79}, !- Source Object
  3,                                      !- Outlet Port
  {4983725b-39af-4736-be6b-a493195ffdc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e414802b-a353-486b-b301-7b77bf980929}, !- Handle
  Node 379,                               !- Name
  {4ea70e96-5cc9-41cc-86da-043083876920}, !- Inlet Port
  {cdd90e2d-0b32-4726-a257-09e5f7bf7f1a}; !- Outlet Port

OS:Connection,
  {4ea70e96-5cc9-41cc-86da-043083876920}, !- Handle
  {59c4e51b-d565-4647-93b3-92a124c09c2e}, !- Name
  {531d0a8a-5be4-47db-a2d7-c45c69352b2c}, !- Source Object
  3,                                      !- Outlet Port
  {e414802b-a353-486b-b301-7b77bf980929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd90e2d-0b32-4726-a257-09e5f7bf7f1a}, !- Handle
  {f971ab8c-c093-4dcd-b79a-0c8e68af9557}, !- Name
  {e414802b-a353-486b-b301-7b77bf980929}, !- Source Object
  3,                                      !- Outlet Port
  {74ed5584-01e2-470e-8108-c9ed559e202b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d7eeb1b0-b525-4c16-9b9f-1ab705eb8da5}, !- Handle
  {3a33f893-8673-4cde-b83b-8ae997d51962}, !- Name
  {74ed5584-01e2-470e-8108-c9ed559e202b}, !- Source Object
  3,                                      !- Outlet Port
  {1dc61ca1-ee0f-47c7-80ab-5298921611d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {eaf8ea37-77c6-467c-8795-b13129007baa}, !- Handle
  Fan Variable Volume 11,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c151f0e3-d2c4-4e69-b72d-7d753f414acd}, !- Air Inlet Node Name
  {81c4461e-e363-4607-a120-405104a71b95}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {208da338-7aa7-4556-8b82-6ebf8c82687c}, !- Handle
  Node 380,                               !- Name
  {1d73d6de-bc09-4a39-a11a-a6b6ae723fa8}, !- Inlet Port
  {c151f0e3-d2c4-4e69-b72d-7d753f414acd}; !- Outlet Port

OS:Connection,
  {1d73d6de-bc09-4a39-a11a-a6b6ae723fa8}, !- Handle
  {36892dc8-2717-4c13-92a6-1c0fe4144e37}, !- Name
  {afe41777-87c8-43ba-8ef8-d84119e487a6}, !- Source Object
  6,                                      !- Outlet Port
  {208da338-7aa7-4556-8b82-6ebf8c82687c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c151f0e3-d2c4-4e69-b72d-7d753f414acd}, !- Handle
  {ffac521f-36bc-408f-b75e-c0e3ea230e81}, !- Name
  {208da338-7aa7-4556-8b82-6ebf8c82687c}, !- Source Object
  3,                                      !- Outlet Port
  {eaf8ea37-77c6-467c-8795-b13129007baa}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {81c4461e-e363-4607-a120-405104a71b95}, !- Handle
  {f40c9c00-f2b5-4128-a762-70a3d2345b0f}, !- Name
  {eaf8ea37-77c6-467c-8795-b13129007baa}, !- Source Object
  17,                                     !- Outlet Port
  {c0bc95c0-f976-47eb-b432-ee8a31bbe7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {2c53ca64-71f8-49f8-ba9a-dda07be9fa09}, !- Handle
  Node 95 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c0bc95c0-f976-47eb-b432-ee8a31bbe7e6}; !- Setpoint Node or NodeList Name

OS:Node,
  {2fe7fba9-84ef-452c-8b90-23cee0e11b0f}, !- Handle
  Node 98,                                !- Name
  {047990aa-00a2-48c8-aa09-b0c83be55576}, !- Inlet Port
  {9cf2c313-b956-48ca-b5cc-c566a824c2b9}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {e7569e08-b697-4473-982e-e1b4f2729c29}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {047990aa-00a2-48c8-aa09-b0c83be55576}, !- Air Outlet
  {e0ef5482-8b73-4613-b6ba-d75d175b36f2}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {cc021750-0e6e-4418-a823-2ac3a16cc7fd}, !- Handle
  Node 104,                               !- Name
  {156cd677-51e6-4d0c-b671-b5477de7b258}, !- Inlet Port
  {34b48e36-bd28-46e4-85c7-dc9a89ce28b4}; !- Outlet Port

OS:Connection,
  {9cf2c313-b956-48ca-b5cc-c566a824c2b9}, !- Handle
  {3302ea26-b225-4c71-a25e-a48f152497c5}, !- Name
  {2fe7fba9-84ef-452c-8b90-23cee0e11b0f}, !- Source Object
  3,                                      !- Outlet Port
  {47d2de74-518c-4275-ae7b-f58fac70967d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {156cd677-51e6-4d0c-b671-b5477de7b258}, !- Handle
  {f3bd3255-5154-47fa-bfdb-0328bcea7ad1}, !- Name
  {92ac4954-8470-4bf1-816e-1b6e1896ee54}, !- Source Object
  3,                                      !- Outlet Port
  {cc021750-0e6e-4418-a823-2ac3a16cc7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b48e36-bd28-46e4-85c7-dc9a89ce28b4}, !- Handle
  {b0563048-e750-47d4-ae58-2e215b31c1cd}, !- Name
  {cc021750-0e6e-4418-a823-2ac3a16cc7fd}, !- Source Object
  3,                                      !- Outlet Port
  {a71b6276-70d9-4447-9897-c72eed33ece8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e582fa85-ecc7-408a-969a-7241a1d0d15b}, !- Handle
  Node 381,                               !- Name
  {a97e0747-77d5-4c44-8fc4-e720ec9787a6}, !- Inlet Port
  {e0ef5482-8b73-4613-b6ba-d75d175b36f2}; !- Outlet Port

OS:Connection,
  {a97e0747-77d5-4c44-8fc4-e720ec9787a6}, !- Handle
  {619061c5-6f89-4972-ab0c-81bcb57dcefc}, !- Name
  {c51ae8b8-7354-4f0f-a511-d25c47bda9b1}, !- Source Object
  3,                                      !- Outlet Port
  {e582fa85-ecc7-408a-969a-7241a1d0d15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ef5482-8b73-4613-b6ba-d75d175b36f2}, !- Handle
  {3319930b-fc2e-4124-a7fa-a3bbf94d82bb}, !- Name
  {e582fa85-ecc7-408a-969a-7241a1d0d15b}, !- Source Object
  3,                                      !- Outlet Port
  {e7569e08-b697-4473-982e-e1b4f2729c29}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {047990aa-00a2-48c8-aa09-b0c83be55576}, !- Handle
  {87ef952d-3166-43d3-be12-fa6a76e42f5b}, !- Name
  {e7569e08-b697-4473-982e-e1b4f2729c29}, !- Source Object
  3,                                      !- Outlet Port
  {2fe7fba9-84ef-452c-8b90-23cee0e11b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {4af0ce0b-357d-445d-8bc4-69d00deeeff1}, !- Handle
  Fan Variable Volume 12,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {54534ff6-37ea-4a49-9ef9-30a1bb502911}, !- Air Inlet Node Name
  {472a37a8-ac4d-4192-8b85-336ef4ae3e2e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {bd509bec-f0dc-4ca0-ab5c-f22d58b81511}, !- Handle
  Node 382,                               !- Name
  {e33aef9c-d527-4d02-827a-8170c0f46bbc}, !- Inlet Port
  {54534ff6-37ea-4a49-9ef9-30a1bb502911}; !- Outlet Port

OS:Connection,
  {e33aef9c-d527-4d02-827a-8170c0f46bbc}, !- Handle
  {0725ffa0-4554-4727-aa10-158af8d6282e}, !- Name
  {7590e282-2331-4fc9-8818-24cc8a836e08}, !- Source Object
  6,                                      !- Outlet Port
  {bd509bec-f0dc-4ca0-ab5c-f22d58b81511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54534ff6-37ea-4a49-9ef9-30a1bb502911}, !- Handle
  {9eea7e1e-7e1f-4995-9639-1d939a5a10ec}, !- Name
  {bd509bec-f0dc-4ca0-ab5c-f22d58b81511}, !- Source Object
  3,                                      !- Outlet Port
  {4af0ce0b-357d-445d-8bc4-69d00deeeff1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {472a37a8-ac4d-4192-8b85-336ef4ae3e2e}, !- Handle
  {037d95bd-9763-46f0-982e-51a304bee657}, !- Name
  {4af0ce0b-357d-445d-8bc4-69d00deeeff1}, !- Source Object
  17,                                     !- Outlet Port
  {2b479cbd-2b08-458b-92e3-48c96c0ae04d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {d30b8943-2694-4013-b9bb-18ec15b98bfa}, !- Handle
  Node 54 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2b479cbd-2b08-458b-92e3-48c96c0ae04d}; !- Setpoint Node or NodeList Name

OS:Node,
  {e02cfcbc-2730-41dc-b835-14053e73771f}, !- Handle
  Node 59,                                !- Name
  {cacc48c3-d6b7-495c-9be7-3917c02a5655}, !- Inlet Port
  {2ba3697f-1b05-48b2-b2d2-33df291e7ac9}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {33e2dbbd-6ebb-4323-905f-72f12dc10491}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {cacc48c3-d6b7-495c-9be7-3917c02a5655}, !- Air Outlet
  {2664eb41-58af-4b10-91e7-84abb0e0e623}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {bb05e760-5f6a-4e39-a384-77455c2ab50e}, !- Handle
  Node 68,                                !- Name
  {ff2b6791-cf0a-4000-99fa-ec97e68d4bca}, !- Inlet Port
  {8c49106f-b74f-4f71-869b-960344dd180c}; !- Outlet Port

OS:Connection,
  {2ba3697f-1b05-48b2-b2d2-33df291e7ac9}, !- Handle
  {e467aa2c-cf0d-4de3-94a1-3ee8ae33de1b}, !- Name
  {e02cfcbc-2730-41dc-b835-14053e73771f}, !- Source Object
  3,                                      !- Outlet Port
  {289f1349-a29d-4495-969a-1c93c1ca229b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff2b6791-cf0a-4000-99fa-ec97e68d4bca}, !- Handle
  {02e7f163-4b05-411f-9d6d-21586a951d37}, !- Name
  {9fce5c66-6fc8-4593-91bb-c6b7583372bf}, !- Source Object
  3,                                      !- Outlet Port
  {bb05e760-5f6a-4e39-a384-77455c2ab50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c49106f-b74f-4f71-869b-960344dd180c}, !- Handle
  {82e838f3-50fd-4f5a-bd9a-799750c2ba4b}, !- Name
  {bb05e760-5f6a-4e39-a384-77455c2ab50e}, !- Source Object
  3,                                      !- Outlet Port
  {d92d0cc6-b2ff-41b7-901a-68d90c42259e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43494bd1-0af8-46c7-8b1e-45e5783ae087}, !- Handle
  Node 383,                               !- Name
  {16fc6a41-96ec-4e18-af1d-f43b0e73c633}, !- Inlet Port
  {2664eb41-58af-4b10-91e7-84abb0e0e623}; !- Outlet Port

OS:Connection,
  {16fc6a41-96ec-4e18-af1d-f43b0e73c633}, !- Handle
  {1fb5d48d-7963-4c15-a516-f585012c2123}, !- Name
  {25d784c6-09fb-4791-b14e-796dc966252d}, !- Source Object
  3,                                      !- Outlet Port
  {43494bd1-0af8-46c7-8b1e-45e5783ae087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2664eb41-58af-4b10-91e7-84abb0e0e623}, !- Handle
  {0966c081-ad76-476f-95b1-5ec09aaead88}, !- Name
  {43494bd1-0af8-46c7-8b1e-45e5783ae087}, !- Source Object
  3,                                      !- Outlet Port
  {33e2dbbd-6ebb-4323-905f-72f12dc10491}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cacc48c3-d6b7-495c-9be7-3917c02a5655}, !- Handle
  {e2d112ed-647b-4a70-aabf-dfbc677b709f}, !- Name
  {33e2dbbd-6ebb-4323-905f-72f12dc10491}, !- Source Object
  3,                                      !- Outlet Port
  {e02cfcbc-2730-41dc-b835-14053e73771f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {13a9a7d9-f006-4d22-83fc-5be279cbaea3}, !- Handle
  Fan Variable Volume 13,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {928e4bc1-68d4-4608-9ba2-15dcfe5e2e81}, !- Air Inlet Node Name
  {e3f76880-b227-496e-9395-304fe5b8e72f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {f3376712-8ba6-4bde-a614-b5b2723ddff2}, !- Handle
  Node 384,                               !- Name
  {e6487a5f-27ef-4bca-bdfd-e974049642e2}, !- Inlet Port
  {928e4bc1-68d4-4608-9ba2-15dcfe5e2e81}; !- Outlet Port

OS:Connection,
  {e6487a5f-27ef-4bca-bdfd-e974049642e2}, !- Handle
  {c2c6b653-0ccf-43b4-8b18-d76e21bcc556}, !- Name
  {e8402a5f-0e0e-440c-93ba-6246401f05e7}, !- Source Object
  6,                                      !- Outlet Port
  {f3376712-8ba6-4bde-a614-b5b2723ddff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928e4bc1-68d4-4608-9ba2-15dcfe5e2e81}, !- Handle
  {3c2c0182-89fb-4e1b-92c8-47730e7f1ad8}, !- Name
  {f3376712-8ba6-4bde-a614-b5b2723ddff2}, !- Source Object
  3,                                      !- Outlet Port
  {13a9a7d9-f006-4d22-83fc-5be279cbaea3}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e3f76880-b227-496e-9395-304fe5b8e72f}, !- Handle
  {7c27fdc3-7e43-4a3f-823a-84d4c059d1a8}, !- Name
  {13a9a7d9-f006-4d22-83fc-5be279cbaea3}, !- Source Object
  17,                                     !- Outlet Port
  {c8aab880-abb6-48fa-bd93-26185c7b31cc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {5d91e04d-45b6-447f-9bb3-ab16deb4fb43}, !- Handle
  Node 106 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c8aab880-abb6-48fa-bd93-26185c7b31cc}; !- Setpoint Node or NodeList Name

OS:Node,
  {b22b2a00-d5f7-4d88-8b86-a13a3a1777db}, !- Handle
  Node 109,                               !- Name
  {0283f15e-2deb-477a-a534-71901e0216df}, !- Inlet Port
  {6551e8fa-665c-4a7b-8e02-ad7ca3040e22}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {845105e0-9ba7-4de1-976a-21f28b8b0fe7}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {0283f15e-2deb-477a-a534-71901e0216df}, !- Air Outlet
  {724606d3-0979-4d09-9ff7-96ac0b0bd551}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {b920d11c-37e1-4133-b89f-139adc36b4ff}, !- Handle
  Node 115,                               !- Name
  {c6f6e864-4543-4a3a-94a2-017dd745e9e7}, !- Inlet Port
  {818da28b-a433-4163-9323-94c313c4950b}; !- Outlet Port

OS:Connection,
  {6551e8fa-665c-4a7b-8e02-ad7ca3040e22}, !- Handle
  {3de65ff4-79e4-4a9e-a27c-52c4aa9acc17}, !- Name
  {b22b2a00-d5f7-4d88-8b86-a13a3a1777db}, !- Source Object
  3,                                      !- Outlet Port
  {22ee0dc9-720c-444f-b936-9b5b7dfbdcda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6f6e864-4543-4a3a-94a2-017dd745e9e7}, !- Handle
  {c24d20e0-e7a5-408a-82de-3943f4054d0d}, !- Name
  {049c969c-93f4-4a8f-9fb2-e5238c9005be}, !- Source Object
  3,                                      !- Outlet Port
  {b920d11c-37e1-4133-b89f-139adc36b4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818da28b-a433-4163-9323-94c313c4950b}, !- Handle
  {0241430a-02f0-469e-bb9e-03f2dd613bb2}, !- Name
  {b920d11c-37e1-4133-b89f-139adc36b4ff}, !- Source Object
  3,                                      !- Outlet Port
  {4712991c-8724-45b9-b60d-30a364c05f80}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5485d856-8b77-4900-a3ee-5989a944c610}, !- Handle
  Node 385,                               !- Name
  {60913fcc-06dc-4f40-9039-b0048bdb13a9}, !- Inlet Port
  {724606d3-0979-4d09-9ff7-96ac0b0bd551}; !- Outlet Port

OS:Connection,
  {60913fcc-06dc-4f40-9039-b0048bdb13a9}, !- Handle
  {6a6b3ae5-18b5-477c-9ef7-4e82c4548fdf}, !- Name
  {df7ed454-cfcc-40f2-992f-219d2999a148}, !- Source Object
  3,                                      !- Outlet Port
  {5485d856-8b77-4900-a3ee-5989a944c610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724606d3-0979-4d09-9ff7-96ac0b0bd551}, !- Handle
  {5fd5e749-1b75-445c-ab1b-2a95e14dd898}, !- Name
  {5485d856-8b77-4900-a3ee-5989a944c610}, !- Source Object
  3,                                      !- Outlet Port
  {845105e0-9ba7-4de1-976a-21f28b8b0fe7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0283f15e-2deb-477a-a534-71901e0216df}, !- Handle
  {0e12a636-579b-4a51-ad58-c0b7b2ef16b9}, !- Name
  {845105e0-9ba7-4de1-976a-21f28b8b0fe7}, !- Source Object
  3,                                      !- Outlet Port
  {b22b2a00-d5f7-4d88-8b86-a13a3a1777db}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {859ed94f-7578-4e09-b4d3-046df6c8e2bd}, !- Handle
  Fan Variable Volume 14,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {49f930ab-bccf-4c7e-9b4d-a8d668536414}, !- Air Inlet Node Name
  {d83d79d0-4831-4329-86e2-95d63a2912f6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {448d60ad-75cb-4ceb-9427-d5a7639fd05f}, !- Handle
  Node 386,                               !- Name
  {69933063-de17-496a-94b0-0b934c336af3}, !- Inlet Port
  {49f930ab-bccf-4c7e-9b4d-a8d668536414}; !- Outlet Port

OS:Connection,
  {69933063-de17-496a-94b0-0b934c336af3}, !- Handle
  {acd0e549-7b9a-4b8a-913c-d25581aec2ee}, !- Name
  {84a1602d-4482-493d-a204-ae872b2d7b36}, !- Source Object
  6,                                      !- Outlet Port
  {448d60ad-75cb-4ceb-9427-d5a7639fd05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f930ab-bccf-4c7e-9b4d-a8d668536414}, !- Handle
  {da591ee0-2700-4aac-8735-4b478113bec5}, !- Name
  {448d60ad-75cb-4ceb-9427-d5a7639fd05f}, !- Source Object
  3,                                      !- Outlet Port
  {859ed94f-7578-4e09-b4d3-046df6c8e2bd}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {d83d79d0-4831-4329-86e2-95d63a2912f6}, !- Handle
  {9d0e860a-7fad-4e20-8198-251353a81d74}, !- Name
  {859ed94f-7578-4e09-b4d3-046df6c8e2bd}, !- Source Object
  17,                                     !- Outlet Port
  {5f372a56-6ec7-4a90-bd13-f4b20e712a99}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {0a9b0b62-1220-4331-93a1-c164c6c19def}, !- Handle
  Node 205 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {5f372a56-6ec7-4a90-bd13-f4b20e712a99}; !- Setpoint Node or NodeList Name

OS:Node,
  {4d6fd5dc-9f04-4f5a-aded-ea5be0e44a7a}, !- Handle
  Node 208,                               !- Name
  {be4e11cd-6407-42b6-9ac2-0d9aefce9f76}, !- Inlet Port
  {4024b908-0d66-4f9e-976f-43c01ec50b1a}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {adc36792-3c58-44d7-81fc-ab881aa0a8b1}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {be4e11cd-6407-42b6-9ac2-0d9aefce9f76}, !- Air Outlet
  {02fcab5a-9560-4abb-a563-71030ad1e87c}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {4ccbcca5-6843-48ce-a04b-57acc7c35093}, !- Handle
  Node 214,                               !- Name
  {e642a2e2-714d-4872-bab6-88630cc99697}, !- Inlet Port
  {32d13cb7-a9ae-4743-bb81-ea19f94d647b}; !- Outlet Port

OS:Connection,
  {4024b908-0d66-4f9e-976f-43c01ec50b1a}, !- Handle
  {98011958-7d1f-4227-8b2a-ef6ad95bdc14}, !- Name
  {4d6fd5dc-9f04-4f5a-aded-ea5be0e44a7a}, !- Source Object
  3,                                      !- Outlet Port
  {c39321bc-f8d0-4c46-afda-ec9e47cfcc5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e642a2e2-714d-4872-bab6-88630cc99697}, !- Handle
  {9cc3cd45-3142-4303-9db7-8079b83d40ab}, !- Name
  {65dfd4df-85d9-4161-ac2c-f050c74df6af}, !- Source Object
  3,                                      !- Outlet Port
  {4ccbcca5-6843-48ce-a04b-57acc7c35093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d13cb7-a9ae-4743-bb81-ea19f94d647b}, !- Handle
  {df8aa59d-3493-43d4-9d2b-846fb10594c9}, !- Name
  {4ccbcca5-6843-48ce-a04b-57acc7c35093}, !- Source Object
  3,                                      !- Outlet Port
  {6c46b757-6254-4461-a3e5-ca70ff061696}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e5cdc30-15ad-40ea-ab8c-41056d61b7d0}, !- Handle
  Node 387,                               !- Name
  {9ca09896-4725-4e65-ac06-d112830b65cc}, !- Inlet Port
  {02fcab5a-9560-4abb-a563-71030ad1e87c}; !- Outlet Port

OS:Connection,
  {9ca09896-4725-4e65-ac06-d112830b65cc}, !- Handle
  {f9371bbc-3401-4333-a263-4797781bdfc1}, !- Name
  {321ead8c-58e7-47c4-af99-5ce73198f895}, !- Source Object
  3,                                      !- Outlet Port
  {6e5cdc30-15ad-40ea-ab8c-41056d61b7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02fcab5a-9560-4abb-a563-71030ad1e87c}, !- Handle
  {ceec2ba2-c376-4468-911b-bb020efdcdee}, !- Name
  {6e5cdc30-15ad-40ea-ab8c-41056d61b7d0}, !- Source Object
  3,                                      !- Outlet Port
  {adc36792-3c58-44d7-81fc-ab881aa0a8b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {be4e11cd-6407-42b6-9ac2-0d9aefce9f76}, !- Handle
  {3906eb4b-66a4-4a6d-854a-5a6b8c044f35}, !- Name
  {adc36792-3c58-44d7-81fc-ab881aa0a8b1}, !- Source Object
  3,                                      !- Outlet Port
  {4d6fd5dc-9f04-4f5a-aded-ea5be0e44a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {33207451-bbec-473e-807a-f49a6e6b630a}, !- Handle
  Fan Variable Volume 15,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6a6334a8-ca10-478b-aa47-bea532cebb22}, !- Air Inlet Node Name
  {6619b570-2811-496f-bf92-87d03c976bd8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {eba55c2f-a2b6-4092-8d39-d5202d16adc5}, !- Handle
  Node 388,                               !- Name
  {d46141c9-004d-459a-8ddf-3bd00b0d9778}, !- Inlet Port
  {6a6334a8-ca10-478b-aa47-bea532cebb22}; !- Outlet Port

OS:Connection,
  {d46141c9-004d-459a-8ddf-3bd00b0d9778}, !- Handle
  {bb49a5ed-dd74-4c96-bfa2-7437b8e743ea}, !- Name
  {7471c0de-b47a-401b-b35f-cdd4df0ed131}, !- Source Object
  6,                                      !- Outlet Port
  {eba55c2f-a2b6-4092-8d39-d5202d16adc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6334a8-ca10-478b-aa47-bea532cebb22}, !- Handle
  {1c545d51-12fd-4cb8-8bcd-05003d763691}, !- Name
  {eba55c2f-a2b6-4092-8d39-d5202d16adc5}, !- Source Object
  3,                                      !- Outlet Port
  {33207451-bbec-473e-807a-f49a6e6b630a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6619b570-2811-496f-bf92-87d03c976bd8}, !- Handle
  {6d031683-0df2-40b1-9ecb-723b4d54f604}, !- Name
  {33207451-bbec-473e-807a-f49a6e6b630a}, !- Source Object
  17,                                     !- Outlet Port
  {4a0f6d55-c502-4f1e-890f-710d1bfabafe}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {1a0f1845-b898-450c-bc0b-8374220c402c}, !- Handle
  Node 71 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {4a0f6d55-c502-4f1e-890f-710d1bfabafe}; !- Setpoint Node or NodeList Name

OS:Node,
  {a2999b75-90dc-4a27-84ec-1fb12a1d7ea1}, !- Handle
  Node 75,                                !- Name
  {f94105dd-3c85-4e03-aaf3-0bcc51150fc8}, !- Inlet Port
  {c4bb084f-ac6a-4d32-ad7c-0b442bfb8062}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {b983609e-215c-4dbe-a360-86a998a9f5f0}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {f94105dd-3c85-4e03-aaf3-0bcc51150fc8}, !- Air Outlet
  {99d25ed8-c85b-4132-b361-db4312925027}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {37774e6b-3d87-4989-ab46-524f9158e12e}, !- Handle
  Node 82,                                !- Name
  {4eff5de0-d6db-49ad-8bf9-353559628ccc}, !- Inlet Port
  {1f537ec4-5ff0-40ca-a069-f2611fdcb782}; !- Outlet Port

OS:Connection,
  {c4bb084f-ac6a-4d32-ad7c-0b442bfb8062}, !- Handle
  {6e057fe1-8cdd-43fb-838c-b243b89e1fb0}, !- Name
  {a2999b75-90dc-4a27-84ec-1fb12a1d7ea1}, !- Source Object
  3,                                      !- Outlet Port
  {556a5bf9-5a36-443d-8bd0-bab9a81ab27e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eff5de0-d6db-49ad-8bf9-353559628ccc}, !- Handle
  {91b67e0a-5fd4-451a-9579-4332980289b0}, !- Name
  {3c365e8d-ad3f-474a-abc0-ebc67f54499a}, !- Source Object
  3,                                      !- Outlet Port
  {37774e6b-3d87-4989-ab46-524f9158e12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f537ec4-5ff0-40ca-a069-f2611fdcb782}, !- Handle
  {41ff3dc6-62a8-479d-a4ad-99c52958396a}, !- Name
  {37774e6b-3d87-4989-ab46-524f9158e12e}, !- Source Object
  3,                                      !- Outlet Port
  {9b153abf-fdd4-408e-b6a8-38dc749f5c5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ce2f2b5-1182-49fc-bc1f-afd4ee7a7c5b}, !- Handle
  Node 389,                               !- Name
  {2f36008c-7e97-4451-8728-48ebd8950d7c}, !- Inlet Port
  {99d25ed8-c85b-4132-b361-db4312925027}; !- Outlet Port

OS:Connection,
  {2f36008c-7e97-4451-8728-48ebd8950d7c}, !- Handle
  {da405354-8581-459a-9959-a357a884f8a2}, !- Name
  {727ae31d-de10-4bc5-866a-bc5ce921e14c}, !- Source Object
  3,                                      !- Outlet Port
  {5ce2f2b5-1182-49fc-bc1f-afd4ee7a7c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d25ed8-c85b-4132-b361-db4312925027}, !- Handle
  {ccb2f4f4-14f9-4efe-a1a5-dd9413478197}, !- Name
  {5ce2f2b5-1182-49fc-bc1f-afd4ee7a7c5b}, !- Source Object
  3,                                      !- Outlet Port
  {b983609e-215c-4dbe-a360-86a998a9f5f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f94105dd-3c85-4e03-aaf3-0bcc51150fc8}, !- Handle
  {eeb0162e-127d-4a1b-9f50-8ca2c264615f}, !- Name
  {b983609e-215c-4dbe-a360-86a998a9f5f0}, !- Source Object
  3,                                      !- Outlet Port
  {a2999b75-90dc-4a27-84ec-1fb12a1d7ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {1c38484a-ffcf-4320-90c6-683fa37fcd38}, !- Handle
  Fan Variable Volume 16,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {04f05afd-6717-4e2d-8dba-8abb9a591692}, !- Air Inlet Node Name
  {4d18cc53-d57d-4153-9434-cf53776b4e13}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d9244eb0-061c-4d54-8639-fcba78e0b8e7}, !- Handle
  Node 390,                               !- Name
  {c92eac77-2d87-4023-a07e-92ca9cf05edd}, !- Inlet Port
  {04f05afd-6717-4e2d-8dba-8abb9a591692}; !- Outlet Port

OS:Connection,
  {c92eac77-2d87-4023-a07e-92ca9cf05edd}, !- Handle
  {f2664cfa-1864-4464-a8f4-2808d145654d}, !- Name
  {c91b2a5c-2148-4503-91be-00c027749eea}, !- Source Object
  6,                                      !- Outlet Port
  {d9244eb0-061c-4d54-8639-fcba78e0b8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f05afd-6717-4e2d-8dba-8abb9a591692}, !- Handle
  {0b6b071c-e2c9-47f5-9573-9d77a3bb12ae}, !- Name
  {d9244eb0-061c-4d54-8639-fcba78e0b8e7}, !- Source Object
  3,                                      !- Outlet Port
  {1c38484a-ffcf-4320-90c6-683fa37fcd38}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4d18cc53-d57d-4153-9434-cf53776b4e13}, !- Handle
  {f75ae38c-620c-45ae-861d-e1febf7cfc03}, !- Name
  {1c38484a-ffcf-4320-90c6-683fa37fcd38}, !- Source Object
  17,                                     !- Outlet Port
  {abdfc806-fac5-4346-8fd9-f131f49d9db1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {a0de6bfc-bedb-45cd-bb61-6bad745866d4}, !- Handle
  Node 128 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {abdfc806-fac5-4346-8fd9-f131f49d9db1}; !- Setpoint Node or NodeList Name

OS:Node,
  {ef2053a8-0b9c-4548-84dd-7bac84639f0e}, !- Handle
  Node 131,                               !- Name
  {9f0ad345-7696-4a11-80a1-f6627a8ad2c3}, !- Inlet Port
  {fd5d2114-c893-4ca8-9f1a-38117a57f15d}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {e13baab1-4c83-46b9-b51e-1dda952878bb}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {9f0ad345-7696-4a11-80a1-f6627a8ad2c3}, !- Air Outlet
  {5dc441b3-0eea-4f08-9eec-9739835a29cf}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {6ecc340b-254d-411a-a9d8-d510df9c371c}, !- Handle
  Node 137,                               !- Name
  {df2ded3c-59ca-4509-8c98-0786d2502b9e}, !- Inlet Port
  {75f1ca2a-ad3a-4a5f-b64b-d47c5dd759c0}; !- Outlet Port

OS:Connection,
  {fd5d2114-c893-4ca8-9f1a-38117a57f15d}, !- Handle
  {cd75a9c4-8242-4eac-96d9-a54d847d7ef6}, !- Name
  {ef2053a8-0b9c-4548-84dd-7bac84639f0e}, !- Source Object
  3,                                      !- Outlet Port
  {97117ffe-51ca-4238-a758-baf7a65f0756}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df2ded3c-59ca-4509-8c98-0786d2502b9e}, !- Handle
  {56c57359-46af-4e1e-8e71-944f42131c06}, !- Name
  {239274d7-a2aa-4c8f-83c0-82072878c9ab}, !- Source Object
  3,                                      !- Outlet Port
  {6ecc340b-254d-411a-a9d8-d510df9c371c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f1ca2a-ad3a-4a5f-b64b-d47c5dd759c0}, !- Handle
  {a6f2089c-8f0b-4f64-8fa1-89a199c8726c}, !- Name
  {6ecc340b-254d-411a-a9d8-d510df9c371c}, !- Source Object
  3,                                      !- Outlet Port
  {90227bef-83fe-4b8d-a15c-5e12d4067325}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4fbba5ab-bffa-430c-83fe-29a9850fc6fc}, !- Handle
  Node 391,                               !- Name
  {5477488f-38c1-4420-bffa-adac98261979}, !- Inlet Port
  {5dc441b3-0eea-4f08-9eec-9739835a29cf}; !- Outlet Port

OS:Connection,
  {5477488f-38c1-4420-bffa-adac98261979}, !- Handle
  {45d19eb8-d180-42ce-b292-ac3bdc6bddc0}, !- Name
  {3df3c011-5e07-438f-a080-1b23894cfbce}, !- Source Object
  3,                                      !- Outlet Port
  {4fbba5ab-bffa-430c-83fe-29a9850fc6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc441b3-0eea-4f08-9eec-9739835a29cf}, !- Handle
  {7398f36b-5646-4fe4-99dd-8e0f0e9d7ebc}, !- Name
  {4fbba5ab-bffa-430c-83fe-29a9850fc6fc}, !- Source Object
  3,                                      !- Outlet Port
  {e13baab1-4c83-46b9-b51e-1dda952878bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9f0ad345-7696-4a11-80a1-f6627a8ad2c3}, !- Handle
  {b6a62228-9e90-4935-8146-fb0d4ead3ea5}, !- Name
  {e13baab1-4c83-46b9-b51e-1dda952878bb}, !- Source Object
  3,                                      !- Outlet Port
  {ef2053a8-0b9c-4548-84dd-7bac84639f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {4717ba48-69e9-4534-90fa-9b9b0badb0f8}, !- Handle
  Fan Variable Volume 17,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {70742026-bd45-4a42-9d93-0edf5913ca95}, !- Air Inlet Node Name
  {85513239-dc5f-4180-b2d5-e4678354d8c1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d352dc03-c02f-40ee-aef4-a8a81acd7562}, !- Handle
  Node 392,                               !- Name
  {bc39c294-d92d-4ac7-bdcc-09f47e0f7ac3}, !- Inlet Port
  {70742026-bd45-4a42-9d93-0edf5913ca95}; !- Outlet Port

OS:Connection,
  {bc39c294-d92d-4ac7-bdcc-09f47e0f7ac3}, !- Handle
  {df5c3f21-8ae5-48c6-947a-689a7119178f}, !- Name
  {39b09c11-6c7b-4ff2-816d-fd1f128bf0d7}, !- Source Object
  6,                                      !- Outlet Port
  {d352dc03-c02f-40ee-aef4-a8a81acd7562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70742026-bd45-4a42-9d93-0edf5913ca95}, !- Handle
  {6c5e1fcb-4d21-4bed-a89b-7520ac489cc3}, !- Name
  {d352dc03-c02f-40ee-aef4-a8a81acd7562}, !- Source Object
  3,                                      !- Outlet Port
  {4717ba48-69e9-4534-90fa-9b9b0badb0f8}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {85513239-dc5f-4180-b2d5-e4678354d8c1}, !- Handle
  {80c891a3-189e-4988-bb10-4fd0dbf902f9}, !- Name
  {4717ba48-69e9-4534-90fa-9b9b0badb0f8}, !- Source Object
  17,                                     !- Outlet Port
  {86df2cf8-cee3-4dbf-9d12-8de563b77e69}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {8e852ec4-8ac6-4f02-8a8f-8dbb08ac73fa}, !- Handle
  Node 3 SAT stpmanager,                  !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {86df2cf8-cee3-4dbf-9d12-8de563b77e69}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {02b94060-394b-4507-8c7d-e70fa2a5c2de}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {52981604-d522-4c50-b93e-2b2dcf606daa}, !- Air Outlet
  {f3415cdc-4f1a-4adf-9ff4-f097a3735ac9}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {a7534efe-a27b-476d-9c9a-f92a064bbbaf}, !- Handle
  Node 8,                                 !- Name
  {52981604-d522-4c50-b93e-2b2dcf606daa}, !- Inlet Port
  {7d6dda4e-cddc-46bd-b72b-fa77345798c4}; !- Outlet Port

OS:Node,
  {7d8daa9b-67f7-403b-92c1-43d46251992e}, !- Handle
  Node 17,                                !- Name
  {03d15c9d-0b13-49c4-a04c-ca6ebc016625}, !- Inlet Port
  {7d8da73b-d8e1-4fb4-abe7-65dca9dbd345}; !- Outlet Port

OS:Connection,
  {7d6dda4e-cddc-46bd-b72b-fa77345798c4}, !- Handle
  {8d95d990-6335-4623-9b3e-60da45cc4e1c}, !- Name
  {a7534efe-a27b-476d-9c9a-f92a064bbbaf}, !- Source Object
  3,                                      !- Outlet Port
  {c43d1455-f2bc-4a83-a73c-b6e04b96c3bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03d15c9d-0b13-49c4-a04c-ca6ebc016625}, !- Handle
  {4c27dcec-6160-465a-b9bc-e41af4e4c508}, !- Name
  {16bcd8d5-6c66-47d4-b985-ff0708d725d8}, !- Source Object
  3,                                      !- Outlet Port
  {7d8daa9b-67f7-403b-92c1-43d46251992e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {227d03ed-3875-467e-85c3-2a878f4edcd1}, !- Handle
  Node 393,                               !- Name
  {7d78710d-7c9a-4415-8e4e-920f5460a24f}, !- Inlet Port
  {f3415cdc-4f1a-4adf-9ff4-f097a3735ac9}; !- Outlet Port

OS:Connection,
  {f3415cdc-4f1a-4adf-9ff4-f097a3735ac9}, !- Handle
  {cd85dc87-d59a-48b4-a114-1396f0057a5d}, !- Name
  {227d03ed-3875-467e-85c3-2a878f4edcd1}, !- Source Object
  3,                                      !- Outlet Port
  {02b94060-394b-4507-8c7d-e70fa2a5c2de}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {52981604-d522-4c50-b93e-2b2dcf606daa}, !- Handle
  {6260154d-960a-40b7-9ac1-922baf7c9b85}, !- Name
  {02b94060-394b-4507-8c7d-e70fa2a5c2de}, !- Source Object
  3,                                      !- Outlet Port
  {a7534efe-a27b-476d-9c9a-f92a064bbbaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d78710d-7c9a-4415-8e4e-920f5460a24f}, !- Handle
  {10320060-7aed-4ece-9b9c-ce584cbf3ec1}, !- Name
  {d32c20f9-5c88-415f-8d03-e6c89a0904f9}, !- Source Object
  3,                                      !- Outlet Port
  {227d03ed-3875-467e-85c3-2a878f4edcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8da73b-d8e1-4fb4-abe7-65dca9dbd345}, !- Handle
  {649dcf81-e45e-4a7b-9cd2-e7a7a7a71e17}, !- Name
  {7d8daa9b-67f7-403b-92c1-43d46251992e}, !- Source Object
  3,                                      !- Outlet Port
  {f1e849e2-efbe-4a3b-bcc3-c27b42bda6de}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {c74bdef1-3d3b-47a9-83cb-62e71742a466}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {e33edbcb-8d6c-4358-9b59-f97830e2d9de}, !- Air Outlet
  {3e871fcb-d946-479c-8e91-c45aaeda3793}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {80328ba4-7ca6-43b7-a863-c2f61e61f163}, !- Handle
  Node 18,                                !- Name
  {e33edbcb-8d6c-4358-9b59-f97830e2d9de}, !- Inlet Port
  {e893b88f-7c98-4eda-8625-b267306c6dc2}; !- Outlet Port

OS:Node,
  {7a60f0f2-fc97-4de7-86c8-fd48e33c324b}, !- Handle
  Node 20,                                !- Name
  {fee8a6d3-e859-4e77-a1a2-da068fcb123c}, !- Inlet Port
  {1c6a7343-2f20-4639-a0e2-dc555713d56d}; !- Outlet Port

OS:Connection,
  {e893b88f-7c98-4eda-8625-b267306c6dc2}, !- Handle
  {2914b4ee-059e-4b41-9a3d-6d59db569e98}, !- Name
  {80328ba4-7ca6-43b7-a863-c2f61e61f163}, !- Source Object
  3,                                      !- Outlet Port
  {50049c30-6316-4582-95fa-b6df2330bcbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fee8a6d3-e859-4e77-a1a2-da068fcb123c}, !- Handle
  {8ac3f0e8-5a68-4f8f-a004-dca9541c30f6}, !- Name
  {41c8a04c-ecc4-4b90-9d66-816fa6a64410}, !- Source Object
  3,                                      !- Outlet Port
  {7a60f0f2-fc97-4de7-86c8-fd48e33c324b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c6a7343-2f20-4639-a0e2-dc555713d56d}, !- Handle
  {f07d9e56-b680-4ebb-95d1-81295a6431e7}, !- Name
  {7a60f0f2-fc97-4de7-86c8-fd48e33c324b}, !- Source Object
  3,                                      !- Outlet Port
  {f1e849e2-efbe-4a3b-bcc3-c27b42bda6de}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {04b65cec-62e2-44f2-9fba-e7827ee5d260}, !- Handle
  Node 394,                               !- Name
  {f8c6744e-be79-4baf-81c5-7e5eebe8e93a}, !- Inlet Port
  {3e871fcb-d946-479c-8e91-c45aaeda3793}; !- Outlet Port

OS:Connection,
  {f8c6744e-be79-4baf-81c5-7e5eebe8e93a}, !- Handle
  {4533ebe8-99cc-42ef-8bbd-ee27a4c268fc}, !- Name
  {d32c20f9-5c88-415f-8d03-e6c89a0904f9}, !- Source Object
  4,                                      !- Outlet Port
  {04b65cec-62e2-44f2-9fba-e7827ee5d260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e871fcb-d946-479c-8e91-c45aaeda3793}, !- Handle
  {ef6dc21f-3f76-4462-af31-82e2bcc70056}, !- Name
  {04b65cec-62e2-44f2-9fba-e7827ee5d260}, !- Source Object
  3,                                      !- Outlet Port
  {c74bdef1-3d3b-47a9-83cb-62e71742a466}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e33edbcb-8d6c-4358-9b59-f97830e2d9de}, !- Handle
  {9d7f06eb-b2ec-41fc-a0d8-2c4f9077fc5a}, !- Name
  {c74bdef1-3d3b-47a9-83cb-62e71742a466}, !- Source Object
  3,                                      !- Outlet Port
  {80328ba4-7ca6-43b7-a863-c2f61e61f163}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {06ba3902-8685-4cd8-a426-15190d6c1232}, !- Handle
  Fan Variable Volume 18,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d80ea4e3-e5fb-42b7-b7be-ba67704952ad}, !- Air Inlet Node Name
  {28ea773a-cd7c-476b-b336-a19eba8b0546}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7b535068-563d-46a5-acc1-f6806a579855}, !- Handle
  Node 395,                               !- Name
  {6b33b469-b8e6-45ca-bcd4-2a75c0176b46}, !- Inlet Port
  {d80ea4e3-e5fb-42b7-b7be-ba67704952ad}; !- Outlet Port

OS:Connection,
  {6b33b469-b8e6-45ca-bcd4-2a75c0176b46}, !- Handle
  {80bd90e7-8ca9-4e4a-9d84-541d3794a029}, !- Name
  {2c0d67d1-c9d7-45b9-837e-8bbc9c3fcfd6}, !- Source Object
  6,                                      !- Outlet Port
  {7b535068-563d-46a5-acc1-f6806a579855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80ea4e3-e5fb-42b7-b7be-ba67704952ad}, !- Handle
  {77301e14-ab51-4f4c-90a3-e8e9c724ca0c}, !- Name
  {7b535068-563d-46a5-acc1-f6806a579855}, !- Source Object
  3,                                      !- Outlet Port
  {06ba3902-8685-4cd8-a426-15190d6c1232}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {28ea773a-cd7c-476b-b336-a19eba8b0546}, !- Handle
  {91e54bc1-0954-4a52-aec3-f4a8afbf4557}, !- Name
  {06ba3902-8685-4cd8-a426-15190d6c1232}, !- Source Object
  17,                                     !- Outlet Port
  {6cc457a6-2b38-4c27-9a28-9b376e8994df}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {e1538301-8fc4-495a-817b-bee46b9db23a}, !- Handle
  Node 117 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6cc457a6-2b38-4c27-9a28-9b376e8994df}; !- Setpoint Node or NodeList Name

OS:Node,
  {b1c078ae-87b3-4b6e-ad66-c95a9fcf79e8}, !- Handle
  Node 120,                               !- Name
  {10bcf03f-d527-4a98-bd37-96871d0f87ea}, !- Inlet Port
  {07e8f1b7-c8e7-49a1-8aeb-2394ee190b8d}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {679bb060-32f4-4770-956e-ce100cbe0161}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {10bcf03f-d527-4a98-bd37-96871d0f87ea}, !- Air Outlet
  {0edcfe8e-9b28-45c6-b740-9b52e3fce3b3}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {ed4d8d17-9c7d-4f50-9bf8-9cb403b96c29}, !- Handle
  Node 126,                               !- Name
  {5f59491d-5026-47da-9c27-a88c0cc6e044}, !- Inlet Port
  {174615e7-0a92-4c05-9acc-b90adbc233fd}; !- Outlet Port

OS:Connection,
  {07e8f1b7-c8e7-49a1-8aeb-2394ee190b8d}, !- Handle
  {614db7ad-fde3-4cbe-af0f-2701c0762b7c}, !- Name
  {b1c078ae-87b3-4b6e-ad66-c95a9fcf79e8}, !- Source Object
  3,                                      !- Outlet Port
  {11d13c63-1f1c-4cc3-b2d0-b22c00dba591}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f59491d-5026-47da-9c27-a88c0cc6e044}, !- Handle
  {7137f189-56dd-42fc-ac9b-7836b67e04d5}, !- Name
  {1fc402ec-cd22-40cc-9a5a-1c39d918859a}, !- Source Object
  3,                                      !- Outlet Port
  {ed4d8d17-9c7d-4f50-9bf8-9cb403b96c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174615e7-0a92-4c05-9acc-b90adbc233fd}, !- Handle
  {91a84f0f-e710-41ce-9aa8-2008295cb737}, !- Name
  {ed4d8d17-9c7d-4f50-9bf8-9cb403b96c29}, !- Source Object
  3,                                      !- Outlet Port
  {4c22ce73-0083-4350-9333-2bc2dbb38ee2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a2dadb6-80fb-45ff-bf27-38e3fc6820b2}, !- Handle
  Node 396,                               !- Name
  {052de06b-d40b-45f1-8a71-fc4c83102341}, !- Inlet Port
  {0edcfe8e-9b28-45c6-b740-9b52e3fce3b3}; !- Outlet Port

OS:Connection,
  {052de06b-d40b-45f1-8a71-fc4c83102341}, !- Handle
  {3ae58110-7894-4b03-ba73-1c6df6526ce7}, !- Name
  {c661dfbd-ec74-4036-9b55-b174a2b3ff94}, !- Source Object
  3,                                      !- Outlet Port
  {1a2dadb6-80fb-45ff-bf27-38e3fc6820b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edcfe8e-9b28-45c6-b740-9b52e3fce3b3}, !- Handle
  {58072c1f-aa92-446a-9de4-52be770d2e3f}, !- Name
  {1a2dadb6-80fb-45ff-bf27-38e3fc6820b2}, !- Source Object
  3,                                      !- Outlet Port
  {679bb060-32f4-4770-956e-ce100cbe0161}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {10bcf03f-d527-4a98-bd37-96871d0f87ea}, !- Handle
  {09836522-5143-455b-803e-e1cf8599711a}, !- Name
  {679bb060-32f4-4770-956e-ce100cbe0161}, !- Source Object
  3,                                      !- Outlet Port
  {b1c078ae-87b3-4b6e-ad66-c95a9fcf79e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {cc459b9d-ba09-48bd-bfde-163328880561}, !- Handle
  Fan Variable Volume 19,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fa783fc5-b617-45c6-883b-381d7a4afed0}, !- Air Inlet Node Name
  {6ad93923-c7ec-4a8a-9d12-f719c6b9b5ba}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {98d77320-7817-448f-8738-46f4ccf025cb}, !- Handle
  Node 397,                               !- Name
  {f487258c-ee59-45aa-b704-52bcb6c27fab}, !- Inlet Port
  {fa783fc5-b617-45c6-883b-381d7a4afed0}; !- Outlet Port

OS:Connection,
  {f487258c-ee59-45aa-b704-52bcb6c27fab}, !- Handle
  {ff3f2e2d-1909-4788-a6fc-f79b3abb766c}, !- Name
  {50c26266-3589-46e0-a20d-877ef3d48631}, !- Source Object
  6,                                      !- Outlet Port
  {98d77320-7817-448f-8738-46f4ccf025cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa783fc5-b617-45c6-883b-381d7a4afed0}, !- Handle
  {fc08f21a-2751-441d-847f-9f351c5bdd95}, !- Name
  {98d77320-7817-448f-8738-46f4ccf025cb}, !- Source Object
  3,                                      !- Outlet Port
  {cc459b9d-ba09-48bd-bfde-163328880561}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6ad93923-c7ec-4a8a-9d12-f719c6b9b5ba}, !- Handle
  {487173d1-76f3-429b-9e76-e37ec47f2021}, !- Name
  {cc459b9d-ba09-48bd-bfde-163328880561}, !- Source Object
  17,                                     !- Outlet Port
  {692658e7-38e2-4ab9-ac73-45ee0f2de4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {7518403b-6e1d-4188-a509-0efb517cff0d}, !- Handle
  Node 227 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {692658e7-38e2-4ab9-ac73-45ee0f2de4dd}; !- Setpoint Node or NodeList Name

OS:Node,
  {ec24f09b-4163-4a54-ad8d-a825cfd3f1b3}, !- Handle
  Node 230,                               !- Name
  {3575c761-097a-4990-97f9-79bcee1c24b0}, !- Inlet Port
  {166350cb-fc12-415d-9bbf-418303c5a6f7}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {cd36c4f6-2231-4710-92a8-2460b659b69d}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {3575c761-097a-4990-97f9-79bcee1c24b0}, !- Air Outlet
  {cfa5ed19-5656-42bf-bc33-8212c498f658}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {e4b2608c-0710-4748-bb56-8a86884622d6}, !- Handle
  Node 236,                               !- Name
  {d7d9f335-3d4d-4c55-adcf-c42dcb0c9da6}, !- Inlet Port
  {30fc359d-b54e-494a-8fe5-6bcbacbbe529}; !- Outlet Port

OS:Connection,
  {166350cb-fc12-415d-9bbf-418303c5a6f7}, !- Handle
  {8e1fcd1f-f8e5-48e6-b49d-360ae9e8e574}, !- Name
  {ec24f09b-4163-4a54-ad8d-a825cfd3f1b3}, !- Source Object
  3,                                      !- Outlet Port
  {1665aab0-a692-4cb1-98b1-95bd92d87c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7d9f335-3d4d-4c55-adcf-c42dcb0c9da6}, !- Handle
  {58c26e7d-d7ed-4907-b527-d7e5edd73856}, !- Name
  {2d6fe95b-9efc-4fca-bc32-d078b0adb8ab}, !- Source Object
  3,                                      !- Outlet Port
  {e4b2608c-0710-4748-bb56-8a86884622d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fc359d-b54e-494a-8fe5-6bcbacbbe529}, !- Handle
  {b9942c6f-cc1f-4893-a6b2-60da92e174c7}, !- Name
  {e4b2608c-0710-4748-bb56-8a86884622d6}, !- Source Object
  3,                                      !- Outlet Port
  {b03fb0a2-dac8-40c2-a58d-347a7e1c78ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {448fe519-164e-414a-a3d1-7a2fd3bbd0fc}, !- Handle
  Node 398,                               !- Name
  {3b664e4f-72cb-4b35-b8c8-fa9fbabba101}, !- Inlet Port
  {cfa5ed19-5656-42bf-bc33-8212c498f658}; !- Outlet Port

OS:Connection,
  {3b664e4f-72cb-4b35-b8c8-fa9fbabba101}, !- Handle
  {71ac6945-96da-44a9-b3de-a98114fb4f9d}, !- Name
  {a6112ac0-ae3a-4a91-b9ef-5b060d82eb7d}, !- Source Object
  3,                                      !- Outlet Port
  {448fe519-164e-414a-a3d1-7a2fd3bbd0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa5ed19-5656-42bf-bc33-8212c498f658}, !- Handle
  {d93c5ee3-36f9-4b66-a3f6-27ddb79440ce}, !- Name
  {448fe519-164e-414a-a3d1-7a2fd3bbd0fc}, !- Source Object
  3,                                      !- Outlet Port
  {cd36c4f6-2231-4710-92a8-2460b659b69d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3575c761-097a-4990-97f9-79bcee1c24b0}, !- Handle
  {4a7a15e4-1bf2-4b38-8631-2d42fdb67d37}, !- Name
  {cd36c4f6-2231-4710-92a8-2460b659b69d}, !- Source Object
  3,                                      !- Outlet Port
  {ec24f09b-4163-4a54-ad8d-a825cfd3f1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {eca4e6e2-eb6e-4f28-889e-641a52edee17}, !- Handle
  Fan Variable Volume 20,                 !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4f84de68-e8fb-49d0-9ce9-4297d362bc09}, !- Air Inlet Node Name
  {3e2941a9-4175-4417-87d1-941dd916b8c5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {e5858204-e661-4471-907c-b74f75e5d544}, !- Handle
  Node 399,                               !- Name
  {d1f33698-00dd-4db4-969a-f27b3ad2a555}, !- Inlet Port
  {4f84de68-e8fb-49d0-9ce9-4297d362bc09}; !- Outlet Port

OS:Connection,
  {d1f33698-00dd-4db4-969a-f27b3ad2a555}, !- Handle
  {800e4950-f8d8-4aa3-a75e-3bc05e1ed4b3}, !- Name
  {d0837b3f-2bfe-4f51-b277-3428fa9d8bf1}, !- Source Object
  6,                                      !- Outlet Port
  {e5858204-e661-4471-907c-b74f75e5d544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f84de68-e8fb-49d0-9ce9-4297d362bc09}, !- Handle
  {673b3620-9407-4586-9158-b24ca645a3b4}, !- Name
  {e5858204-e661-4471-907c-b74f75e5d544}, !- Source Object
  3,                                      !- Outlet Port
  {eca4e6e2-eb6e-4f28-889e-641a52edee17}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3e2941a9-4175-4417-87d1-941dd916b8c5}, !- Handle
  {f13036bf-d383-4b64-b857-cfd0f1f88c4a}, !- Name
  {eca4e6e2-eb6e-4f28-889e-641a52edee17}, !- Source Object
  17,                                     !- Outlet Port
  {2ff5a692-3eef-4a87-8429-2978fce9334d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {4ab1aff9-1cf2-48b5-9e19-f168de8ac5f4}, !- Handle
  Node 139 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2ff5a692-3eef-4a87-8429-2978fce9334d}; !- Setpoint Node or NodeList Name

OS:Node,
  {0dd55c64-e117-4f9e-886b-66e2fd8c14ce}, !- Handle
  Node 142,                               !- Name
  {f3dd0f9d-af94-4751-bda4-6424bc99a444}, !- Inlet Port
  {d3272c95-4341-4201-adfa-d162d267f2a7}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {1291f5cc-3d19-4019-9c70-38ff249302ac}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 vav terminal, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {f3dd0f9d-af94-4751-bda4-6424bc99a444}, !- Air Outlet
  {bd6eb299-5ccd-4b33-9c57-6202a1baceca}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {323ef227-456b-4a69-a300-fd6bae7948e1}, !- Handle
  Node 148,                               !- Name
  {1eede5eb-1f4f-42ad-906d-4550d8e02018}, !- Inlet Port
  {7cec35a0-153a-45a8-9b29-bf31eec9cec5}; !- Outlet Port

OS:Connection,
  {d3272c95-4341-4201-adfa-d162d267f2a7}, !- Handle
  {8c22098d-3bac-4d38-bdf4-0defd9ce1dd5}, !- Name
  {0dd55c64-e117-4f9e-886b-66e2fd8c14ce}, !- Source Object
  3,                                      !- Outlet Port
  {83020b6c-0a59-46a3-92d5-165c1aeb8b71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1eede5eb-1f4f-42ad-906d-4550d8e02018}, !- Handle
  {d50d8d5d-6ed8-4021-986f-b32d86644993}, !- Name
  {4c4866d5-070e-4632-8f27-e5e6fc5aaca1}, !- Source Object
  3,                                      !- Outlet Port
  {323ef227-456b-4a69-a300-fd6bae7948e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cec35a0-153a-45a8-9b29-bf31eec9cec5}, !- Handle
  {82535ed1-b47d-4479-9fbb-d7bb23cf4014}, !- Name
  {323ef227-456b-4a69-a300-fd6bae7948e1}, !- Source Object
  3,                                      !- Outlet Port
  {a7221bea-dc7b-4be4-a6af-f7f68a11342b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ad04367-2b95-4eb1-b823-c8d2aebcc777}, !- Handle
  Node 400,                               !- Name
  {e604c572-a85d-4ac7-aade-15408c0b9daf}, !- Inlet Port
  {bd6eb299-5ccd-4b33-9c57-6202a1baceca}; !- Outlet Port

OS:Connection,
  {e604c572-a85d-4ac7-aade-15408c0b9daf}, !- Handle
  {735bf572-4ca6-4912-bdc1-d851490bac8a}, !- Name
  {e61134f5-a873-452b-bc9e-4ce0fe577ee4}, !- Source Object
  3,                                      !- Outlet Port
  {2ad04367-2b95-4eb1-b823-c8d2aebcc777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6eb299-5ccd-4b33-9c57-6202a1baceca}, !- Handle
  {2c226daa-6ca2-44f1-b9fc-04b9c9e8848f}, !- Name
  {2ad04367-2b95-4eb1-b823-c8d2aebcc777}, !- Source Object
  3,                                      !- Outlet Port
  {1291f5cc-3d19-4019-9c70-38ff249302ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3dd0f9d-af94-4751-bda4-6424bc99a444}, !- Handle
  {3776b6bb-32ee-42bd-b5bc-2bb51375460f}, !- Name
  {1291f5cc-3d19-4019-9c70-38ff249302ac}, !- Source Object
  3,                                      !- Outlet Port
  {0dd55c64-e117-4f9e-886b-66e2fd8c14ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {fc61cc95-4535-462f-83c5-ea88fccb02bc}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {72cf2756-ddae-4aac-913a-93c1ff94d7d3}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {83afd8a6-bb25-46d7-b252-417f95fe604b}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44bef2cb-82d8-4e43-a9fd-e43964790415}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8bd1add6-4d32-44fe-b750-aef3824ac9a6}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {a13831fd-ce0b-401e-9910-14f365b9fd10}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2de7ff1f-f70f-4d94-9d0e-04ca4804d65f}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  755.069456,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {dbecc053-82a1-4b7e-bc31-f0b4f2cd4507}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9577580-1a6c-4662-a61e-4dfd3b48a752}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {597d2a8f-d5ca-40ef-85a7-5a618b92f3ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b9577580-1a6c-4662-a61e-4dfd3b48a752}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {597d2a8f-d5ca-40ef-85a7-5a618b92f3ae}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ac01344e-fea6-47c3-923b-3e7ea8085412}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4ef4c13-c806-49e1-adc1-a4d6a8ad520d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {625a023e-4d54-4614-9fc5-a9f81fa36b02}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d4ef4c13-c806-49e1-adc1-a4d6a8ad520d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {625a023e-4d54-4614-9fc5-a9f81fa36b02}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Handle
  Always Off Discrete,                    !- Name
  {500e5bb0-87b1-42c6-8b7b-55ec05bafa7f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {500e5bb0-87b1-42c6-8b7b-55ec05bafa7f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Cubic,
  {a13831fd-ce0b-401e-9910-14f365b9fd10}, !- Handle
  Curve Cubic 3,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {bf018dc2-b6b5-43ff-89e7-cfcb404ab84b}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv doas, !- Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Availability Schedule Name
  {2de7ff1f-f70f-4d94-9d0e-04ca4804d65f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {dbecc053-82a1-4b7e-bc31-f0b4f2cd4507}, !- Supply Air Fan Name
  {ac01344e-fea6-47c3-923b-3e7ea8085412}, !- Exhaust Air Fan Name
  {8bd1add6-4d32-44fe-b750-aef3824ac9a6}, !- Controller Name
  0.0015748,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d247d6b3-b8a4-48c1-b292-ac463be57e67}, !- Air Inlet Node Name
  {65861b01-370f-40c3-9465-9e3517edbe87}; !- Air Outlet Node Name

OS:Node,
  {379a9b35-6413-416a-af59-831c063d3178}, !- Handle
  Node 401,                               !- Name
  {b4955a9e-e071-477d-bbff-4d30294defb2}, !- Inlet Port
  {d247d6b3-b8a4-48c1-b292-ac463be57e67}; !- Outlet Port

OS:Connection,
  {b4955a9e-e071-477d-bbff-4d30294defb2}, !- Handle
  {b4d660d6-d921-4aaa-bf24-c7d2bae36006}, !- Name
  {364512aa-7925-498e-8f31-d61fb16a76f5}, !- Source Object
  3,                                      !- Outlet Port
  {379a9b35-6413-416a-af59-831c063d3178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d247d6b3-b8a4-48c1-b292-ac463be57e67}, !- Handle
  {aabe8bf0-f573-400b-ae0a-4800396de6dc}, !- Name
  {379a9b35-6413-416a-af59-831c063d3178}, !- Source Object
  3,                                      !- Outlet Port
  {bf018dc2-b6b5-43ff-89e7-cfcb404ab84b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c18f630c-4e05-44a0-ac27-b47b7e3380f4}, !- Handle
  Node 402,                               !- Name
  {65861b01-370f-40c3-9465-9e3517edbe87}, !- Inlet Port
  {b307ee4a-d214-4ed4-945b-7eeb174262f6}; !- Outlet Port

OS:Connection,
  {b307ee4a-d214-4ed4-945b-7eeb174262f6}, !- Handle
  {eda6cce6-6051-44c5-9959-800177398508}, !- Name
  {c18f630c-4e05-44a0-ac27-b47b7e3380f4}, !- Source Object
  3,                                      !- Outlet Port
  {52733d3f-eb2e-4715-ac62-c7549de654df}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {65861b01-370f-40c3-9465-9e3517edbe87}, !- Handle
  {839f50ec-e791-4f35-af72-1b9f2280ac49}, !- Name
  {bf018dc2-b6b5-43ff-89e7-cfcb404ab84b}, !- Source Object
  13,                                     !- Outlet Port
  {c18f630c-4e05-44a0-ac27-b47b7e3380f4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e0cae6b8-06ee-4d34-a9a7-503d0fa4def9}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {2b0bda3e-8809-4938-968a-9b9b6ce3ac03}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {40f99b1e-fe6a-47fc-971d-ee646c05044b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {63205624-80cd-4124-917d-a3be8187ea87}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33946f1b-147e-46e8-99c9-0babb9296ee4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aec996e1-8341-497e-864f-e19bcdf6118f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {33946f1b-147e-46e8-99c9-0babb9296ee4}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aec996e1-8341-497e-864f-e19bcdf6118f}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {01bca4f2-5f0b-4537-9b19-cae533197109}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c79d80c7-89d8-4efb-9802-34c4f8a13cc4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7926642c-b5b9-459d-adaf-f2db03601835}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c79d80c7-89d8-4efb-9802-34c4f8a13cc4}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7926642c-b5b9-459d-adaf-f2db03601835}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b0bda3e-8809-4938-968a-9b9b6ce3ac03}, !- Handle
  Curve Cubic 4,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {920e9790-a911-43fa-9bc3-6ad880a298e0}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv doas, !- Name
  {f50adabe-4281-4a47-a0e3-3c9708e02e8a}, !- Availability Schedule Name
  {40f99b1e-fe6a-47fc-971d-ee646c05044b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {63205624-80cd-4124-917d-a3be8187ea87}, !- Supply Air Fan Name
  {01bca4f2-5f0b-4537-9b19-cae533197109}, !- Exhaust Air Fan Name
  {e0cae6b8-06ee-4d34-a9a7-503d0fa4def9}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {82db59f3-e8ce-4f38-a939-9df9013847af}, !- Air Inlet Node Name
  {b5836a4e-830d-4c01-831a-30e054530dcf}; !- Air Outlet Node Name

OS:Node,
  {4668caeb-0fb8-4b86-bc6e-149cd911ee0d}, !- Handle
  Node 403,                               !- Name
  {ebd385b8-bf8d-47e9-8e33-485298e001a3}, !- Inlet Port
  {82db59f3-e8ce-4f38-a939-9df9013847af}; !- Outlet Port

OS:Connection,
  {ebd385b8-bf8d-47e9-8e33-485298e001a3}, !- Handle
  {8c81e969-ddf9-43a0-8ce6-63a890984443}, !- Name
  {207a0439-0658-4b6b-b4ef-dad7fe203fd5}, !- Source Object
  3,                                      !- Outlet Port
  {4668caeb-0fb8-4b86-bc6e-149cd911ee0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82db59f3-e8ce-4f38-a939-9df9013847af}, !- Handle
  {3e2e75e1-f968-4819-968c-2ed6d242835f}, !- Name
  {4668caeb-0fb8-4b86-bc6e-149cd911ee0d}, !- Source Object
  3,                                      !- Outlet Port
  {920e9790-a911-43fa-9bc3-6ad880a298e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c20a5416-c770-4bf2-92ef-c46a072d0a4a}, !- Handle
  Node 404,                               !- Name
  {b5836a4e-830d-4c01-831a-30e054530dcf}, !- Inlet Port
  {5534fa61-e4f6-42ad-b74a-095e2471485d}; !- Outlet Port

OS:Connection,
  {5534fa61-e4f6-42ad-b74a-095e2471485d}, !- Handle
  {08ca2b04-3264-4f5b-8fed-e32e57cee1b2}, !- Name
  {c20a5416-c770-4bf2-92ef-c46a072d0a4a}, !- Source Object
  3,                                      !- Outlet Port
  {369a3b45-f8f3-4d62-8f05-7ab6b33c9257}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b5836a4e-830d-4c01-831a-30e054530dcf}, !- Handle
  {cb31e3d3-c9ca-421c-80ad-5be935b35d90}, !- Name
  {920e9790-a911-43fa-9bc3-6ad880a298e0}, !- Source Object
  13,                                     !- Outlet Port
  {c20a5416-c770-4bf2-92ef-c46a072d0a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {03258c6b-97ad-4bc4-b99e-0f6852bb3f95}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {e530b120-733d-48b4-b2c5-14c6a65eee24}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1b38adc2-a74c-4ad0-b10c-5101212c810e}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {d3befff6-1f0a-4e5b-931d-c343df1ef2e2}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39b48a16-6769-43e6-8323-4f929fdb8fe4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a1de4301-34ea-4273-9683-344104b07e31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {39b48a16-6769-43e6-8323-4f929fdb8fe4}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a1de4301-34ea-4273-9683-344104b07e31}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {64ee1701-8572-4d70-9d70-0df43757c564}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f687ece7-1fc4-4668-932a-0019410691ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f43d9f77-203f-4f90-8432-c13837233dad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f687ece7-1fc4-4668-932a-0019410691ac}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f43d9f77-203f-4f90-8432-c13837233dad}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e530b120-733d-48b4-b2c5-14c6a65eee24}, !- Handle
  Curve Cubic 5,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a6dff16b-2b62-4675-8953-2d51e7d984fc}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv doas, !- Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Availability Schedule Name
  {1b38adc2-a74c-4ad0-b10c-5101212c810e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d3befff6-1f0a-4e5b-931d-c343df1ef2e2}, !- Supply Air Fan Name
  {64ee1701-8572-4d70-9d70-0df43757c564}, !- Exhaust Air Fan Name
  {03258c6b-97ad-4bc4-b99e-0f6852bb3f95}, !- Controller Name
  0.001524,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f43cd7a8-1329-4653-83eb-82a755f377da}, !- Air Inlet Node Name
  {af086b40-1382-442c-a488-3224eb048162}; !- Air Outlet Node Name

OS:Node,
  {d86550e5-26d6-4ac9-b807-896b7aff57bc}, !- Handle
  Node 405,                               !- Name
  {41cf9d0a-df3c-4dce-8958-6d8ee5c1ef76}, !- Inlet Port
  {f43cd7a8-1329-4653-83eb-82a755f377da}; !- Outlet Port

OS:Connection,
  {41cf9d0a-df3c-4dce-8958-6d8ee5c1ef76}, !- Handle
  {eb65ef2d-c296-40b7-b304-dd8c7bf08e62}, !- Name
  {406fe098-d8fa-4ae4-af23-d3ac3aeba27b}, !- Source Object
  3,                                      !- Outlet Port
  {d86550e5-26d6-4ac9-b807-896b7aff57bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43cd7a8-1329-4653-83eb-82a755f377da}, !- Handle
  {786bd74c-33dd-4b7b-9412-a275056e1abc}, !- Name
  {d86550e5-26d6-4ac9-b807-896b7aff57bc}, !- Source Object
  3,                                      !- Outlet Port
  {a6dff16b-2b62-4675-8953-2d51e7d984fc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {424e4eb9-c33a-47e8-9396-5cb6f53a2c4d}, !- Handle
  Node 406,                               !- Name
  {af086b40-1382-442c-a488-3224eb048162}, !- Inlet Port
  {9c8a906a-5f78-419f-a7a5-4e06db489f9d}; !- Outlet Port

OS:Connection,
  {9c8a906a-5f78-419f-a7a5-4e06db489f9d}, !- Handle
  {65998c6d-b8e4-45f8-b642-c0db555c6918}, !- Name
  {424e4eb9-c33a-47e8-9396-5cb6f53a2c4d}, !- Source Object
  3,                                      !- Outlet Port
  {6a79569f-6de3-4459-93e3-ad18fcdd30ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af086b40-1382-442c-a488-3224eb048162}, !- Handle
  {1c8169f8-a495-446c-90fd-c3863cc1e750}, !- Name
  {a6dff16b-2b62-4675-8953-2d51e7d984fc}, !- Source Object
  13,                                     !- Outlet Port
  {424e4eb9-c33a-47e8-9396-5cb6f53a2c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5e00176b-389c-4c10-9cfe-64a9114422c5}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {af5e60c6-b242-48ae-bbfc-dfd46798ecdc}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {469582e6-b04b-4302-8cc6-0c9f5b56aacb}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {370df7fe-6711-4527-9c37-4822919d3569}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d244d819-ff6c-46bd-97ae-35900d603635}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1f4bbb36-e5ac-4120-afe2-a5e73d344174}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d244d819-ff6c-46bd-97ae-35900d603635}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f4bbb36-e5ac-4120-afe2-a5e73d344174}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {9a20818a-65bc-469d-b1e7-c2462175b42a}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {973c97c1-8578-4a6a-9d1a-ef558cf0b03c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b3e723dd-86b0-454c-bcb8-29f27a753585}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {973c97c1-8578-4a6a-9d1a-ef558cf0b03c}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b3e723dd-86b0-454c-bcb8-29f27a753585}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {af5e60c6-b242-48ae-bbfc-dfd46798ecdc}, !- Handle
  Curve Cubic 6,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4c283fd3-73ef-4e3f-949d-728eff8b8d0d}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv doas, !- Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Availability Schedule Name
  {469582e6-b04b-4302-8cc6-0c9f5b56aacb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {370df7fe-6711-4527-9c37-4822919d3569}, !- Supply Air Fan Name
  {9a20818a-65bc-469d-b1e7-c2462175b42a}, !- Exhaust Air Fan Name
  {5e00176b-389c-4c10-9cfe-64a9114422c5}, !- Controller Name
  0.001524,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {af2edc28-d5c7-47e4-83e2-dd431423d302}, !- Air Inlet Node Name
  {f8a50f14-d72b-444c-a2bc-7c00490a3535}; !- Air Outlet Node Name

OS:Node,
  {d8c63900-8828-47a7-b6f2-3d5069821ef3}, !- Handle
  Node 407,                               !- Name
  {f0670d75-f817-41de-86ef-41b6848b40e8}, !- Inlet Port
  {af2edc28-d5c7-47e4-83e2-dd431423d302}; !- Outlet Port

OS:Connection,
  {f0670d75-f817-41de-86ef-41b6848b40e8}, !- Handle
  {d6ea4881-689d-4450-8f3f-5b83c8ed2e00}, !- Name
  {9bc120a3-e54c-43a2-b1f3-3dab3199ef86}, !- Source Object
  3,                                      !- Outlet Port
  {d8c63900-8828-47a7-b6f2-3d5069821ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2edc28-d5c7-47e4-83e2-dd431423d302}, !- Handle
  {5f19d1c5-4b4a-42eb-a727-fa4663d11b35}, !- Name
  {d8c63900-8828-47a7-b6f2-3d5069821ef3}, !- Source Object
  3,                                      !- Outlet Port
  {4c283fd3-73ef-4e3f-949d-728eff8b8d0d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {98e96b54-cce4-4b74-8599-91e145d2c73a}, !- Handle
  Node 408,                               !- Name
  {f8a50f14-d72b-444c-a2bc-7c00490a3535}, !- Inlet Port
  {d1e20171-2178-417d-90e2-a6f49b8e8a8e}; !- Outlet Port

OS:Connection,
  {d1e20171-2178-417d-90e2-a6f49b8e8a8e}, !- Handle
  {f24acf7e-0ea8-40b1-b0f0-1a5c62380cd3}, !- Name
  {98e96b54-cce4-4b74-8599-91e145d2c73a}, !- Source Object
  3,                                      !- Outlet Port
  {3a6c1976-e466-4c34-8b63-3451ca928426}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f8a50f14-d72b-444c-a2bc-7c00490a3535}, !- Handle
  {170e8b2f-88d5-4e98-adc7-4065095abc45}, !- Name
  {4c283fd3-73ef-4e3f-949d-728eff8b8d0d}, !- Source Object
  13,                                     !- Outlet Port
  {98e96b54-cce4-4b74-8599-91e145d2c73a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {09ea835d-b174-4df6-ad7a-0b31a8fa60e6}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {b49d0b7a-488b-46ba-aefe-20136380bfaf}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5cc31c2a-83eb-441d-b280-971ca3c64edd}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  570.49172,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {77e727e8-55a9-48e5-aae5-b089115e1bfd}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41e59d44-4011-4e5a-a1de-af5560f7c6dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9cfcbbed-4074-4519-94a4-a6580b5dc700}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41e59d44-4011-4e5a-a1de-af5560f7c6dc}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9cfcbbed-4074-4519-94a4-a6580b5dc700}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b546de45-a98b-409e-9464-04b6a0351b4f}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67e55734-dfe0-45be-84e8-3ee10c2590dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {89129df3-145d-4847-bd81-cc4520c9503a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {67e55734-dfe0-45be-84e8-3ee10c2590dd}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {89129df3-145d-4847-bd81-cc4520c9503a}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b49d0b7a-488b-46ba-aefe-20136380bfaf}, !- Handle
  Curve Cubic 7,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {35ecae4a-3b6e-46a1-84b6-66455ba0d6a0}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv doas, !- Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Availability Schedule Name
  {5cc31c2a-83eb-441d-b280-971ca3c64edd}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {77e727e8-55a9-48e5-aae5-b089115e1bfd}, !- Supply Air Fan Name
  {b546de45-a98b-409e-9464-04b6a0351b4f}, !- Exhaust Air Fan Name
  {09ea835d-b174-4df6-ad7a-0b31a8fa60e6}, !- Controller Name
  0.0008636,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5180b4a9-f6c6-4580-8db9-891013e4e999}, !- Air Inlet Node Name
  {5505250d-ac07-4c6e-94c2-1a88bacb00ed}; !- Air Outlet Node Name

OS:Node,
  {6761e467-4bae-405b-b260-b7795187a309}, !- Handle
  Node 409,                               !- Name
  {d89552d5-b2f1-4d1b-8a1f-31afc11e15af}, !- Inlet Port
  {5180b4a9-f6c6-4580-8db9-891013e4e999}; !- Outlet Port

OS:Connection,
  {d89552d5-b2f1-4d1b-8a1f-31afc11e15af}, !- Handle
  {f9c1cf1b-15f3-4807-99db-5e2e3189412d}, !- Name
  {728efe8e-a2fe-4117-98a0-89ba6101e9fb}, !- Source Object
  3,                                      !- Outlet Port
  {6761e467-4bae-405b-b260-b7795187a309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5180b4a9-f6c6-4580-8db9-891013e4e999}, !- Handle
  {203f4f81-a401-4dbc-bb0f-5c4c8daa40cb}, !- Name
  {6761e467-4bae-405b-b260-b7795187a309}, !- Source Object
  3,                                      !- Outlet Port
  {35ecae4a-3b6e-46a1-84b6-66455ba0d6a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c403ac74-aedb-4395-8012-99b2c500cbdb}, !- Handle
  Node 410,                               !- Name
  {5505250d-ac07-4c6e-94c2-1a88bacb00ed}, !- Inlet Port
  {b35fc3fb-b801-487d-8f47-9a575f1df80a}; !- Outlet Port

OS:Connection,
  {b35fc3fb-b801-487d-8f47-9a575f1df80a}, !- Handle
  {923eca69-751f-4612-ba2c-58871725d21e}, !- Name
  {c403ac74-aedb-4395-8012-99b2c500cbdb}, !- Source Object
  3,                                      !- Outlet Port
  {3488088d-6247-43b1-aa8b-eb65f74a3701}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5505250d-ac07-4c6e-94c2-1a88bacb00ed}, !- Handle
  {f7c75170-c95e-40b4-bc5c-d3591dadb100}, !- Name
  {35ecae4a-3b6e-46a1-84b6-66455ba0d6a0}, !- Source Object
  13,                                     !- Outlet Port
  {c403ac74-aedb-4395-8012-99b2c500cbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4d0745b4-b2bc-4def-96a0-f0b38d4e0004}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {f2b975e3-ece2-40fa-972d-e3555111eb8d}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f9d646ac-61a7-48cf-9ab7-263294f95ac9}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {3097f3aa-3192-4624-aaf2-0949d52a6aeb}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e64a6654-6222-44bc-9fb6-b0a066cc9f0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {daff8561-7d8b-48a3-9f54-b55cf6f7deea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e64a6654-6222-44bc-9fb6-b0a066cc9f0b}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {daff8561-7d8b-48a3-9f54-b55cf6f7deea}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {077edd25-46de-41e5-9aec-68ba25c03b04}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2fd1f57-0411-499d-9bf2-bd0049eba935}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d69a176f-860a-4a64-aa6b-c80718f7a696}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2fd1f57-0411-499d-9bf2-bd0049eba935}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d69a176f-860a-4a64-aa6b-c80718f7a696}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2b975e3-ece2-40fa-972d-e3555111eb8d}, !- Handle
  Curve Cubic 8,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {286c0bad-d8a5-47d4-8592-533da1484231}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv doas, !- Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Availability Schedule Name
  {f9d646ac-61a7-48cf-9ab7-263294f95ac9}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {3097f3aa-3192-4624-aaf2-0949d52a6aeb}, !- Supply Air Fan Name
  {077edd25-46de-41e5-9aec-68ba25c03b04}, !- Exhaust Air Fan Name
  {4d0745b4-b2bc-4def-96a0-f0b38d4e0004}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6345091d-01fb-4186-baf1-9543395cbb56}, !- Air Inlet Node Name
  {5aa16b12-9073-4721-a07c-59158442bba8}; !- Air Outlet Node Name

OS:Node,
  {069f47d5-f4dc-4f90-b95e-6db6ca252a9b}, !- Handle
  Node 411,                               !- Name
  {57dcf0f8-ad33-4767-8008-b6b38c1424bb}, !- Inlet Port
  {6345091d-01fb-4186-baf1-9543395cbb56}; !- Outlet Port

OS:Connection,
  {57dcf0f8-ad33-4767-8008-b6b38c1424bb}, !- Handle
  {c81d268f-2d45-44bb-8c04-97b2f32732c3}, !- Name
  {5c7026b5-66bb-4638-8ad1-4cf7ee582339}, !- Source Object
  3,                                      !- Outlet Port
  {069f47d5-f4dc-4f90-b95e-6db6ca252a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6345091d-01fb-4186-baf1-9543395cbb56}, !- Handle
  {08d96f99-3e3a-47a7-a2a7-b1ed4a7089af}, !- Name
  {069f47d5-f4dc-4f90-b95e-6db6ca252a9b}, !- Source Object
  3,                                      !- Outlet Port
  {286c0bad-d8a5-47d4-8592-533da1484231}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {27652957-351a-4c19-9cb2-4cb33cdf3cec}, !- Handle
  Node 412,                               !- Name
  {5aa16b12-9073-4721-a07c-59158442bba8}, !- Inlet Port
  {6aa6df71-6050-4279-8b84-4ac75966fa6a}; !- Outlet Port

OS:Connection,
  {6aa6df71-6050-4279-8b84-4ac75966fa6a}, !- Handle
  {3f3e3852-691b-4efe-ad9e-ddc9b4422b00}, !- Name
  {27652957-351a-4c19-9cb2-4cb33cdf3cec}, !- Source Object
  3,                                      !- Outlet Port
  {fd62a1dc-6728-4669-90f1-27c6fc53ebb0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5aa16b12-9073-4721-a07c-59158442bba8}, !- Handle
  {4020dce7-2b28-44b9-8c43-f7536c80cd41}, !- Name
  {286c0bad-d8a5-47d4-8592-533da1484231}, !- Source Object
  13,                                     !- Outlet Port
  {27652957-351a-4c19-9cb2-4cb33cdf3cec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {45b940e6-1ab4-4e73-b886-31115b5dfade}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {bdde7c77-8e3a-47b0-b043-78815c04a330}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3360b15d-6baa-4871-8944-87369b5bca6b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {f4e5b813-afcd-42dd-85c6-3d66ddf91e78}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7d63c60-8b81-474b-b999-b50f94e8083d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fdb7105e-e104-419e-9a8d-5a960965e922}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7d63c60-8b81-474b-b999-b50f94e8083d}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fdb7105e-e104-419e-9a8d-5a960965e922}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c57b4523-f7af-4e6a-9112-ac7a93563eaa}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {026121d2-775f-4c03-8e9f-2eff39b8656d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51fc9441-2988-4a06-9207-8032e1297246}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {026121d2-775f-4c03-8e9f-2eff39b8656d}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51fc9441-2988-4a06-9207-8032e1297246}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bdde7c77-8e3a-47b0-b043-78815c04a330}, !- Handle
  Curve Cubic 9,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {644338e9-ad93-4bd0-9822-e791255a03da}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv doas, !- Name
  {d3f0b6a3-06b4-42c8-9dac-1e3ec98cd2c3}, !- Availability Schedule Name
  {3360b15d-6baa-4871-8944-87369b5bca6b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f4e5b813-afcd-42dd-85c6-3d66ddf91e78}, !- Supply Air Fan Name
  {c57b4523-f7af-4e6a-9112-ac7a93563eaa}, !- Exhaust Air Fan Name
  {45b940e6-1ab4-4e73-b886-31115b5dfade}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {03b1d48c-efb7-4e8c-9a12-16fee84b80cc}, !- Air Inlet Node Name
  {845d40b4-2669-4c44-8f7f-62b677c01115}; !- Air Outlet Node Name

OS:Node,
  {8ec08a76-bc54-4e04-afb7-4ed99c3602be}, !- Handle
  Node 413,                               !- Name
  {acde8455-de60-49c5-803e-4331a46b88cb}, !- Inlet Port
  {03b1d48c-efb7-4e8c-9a12-16fee84b80cc}; !- Outlet Port

OS:Connection,
  {acde8455-de60-49c5-803e-4331a46b88cb}, !- Handle
  {ae25c90c-a8a2-4e52-844e-e140ed8e42ef}, !- Name
  {c16b9fa7-f510-439e-b7b8-3a11d19f671e}, !- Source Object
  3,                                      !- Outlet Port
  {8ec08a76-bc54-4e04-afb7-4ed99c3602be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b1d48c-efb7-4e8c-9a12-16fee84b80cc}, !- Handle
  {daf3bd1c-c2eb-43af-a117-275d56da2157}, !- Name
  {8ec08a76-bc54-4e04-afb7-4ed99c3602be}, !- Source Object
  3,                                      !- Outlet Port
  {644338e9-ad93-4bd0-9822-e791255a03da}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15ed80bf-6de3-4684-9368-961cf510aafe}, !- Handle
  Node 414,                               !- Name
  {845d40b4-2669-4c44-8f7f-62b677c01115}, !- Inlet Port
  {3b869a1c-71d6-407f-bd19-277663ddf45d}; !- Outlet Port

OS:Connection,
  {3b869a1c-71d6-407f-bd19-277663ddf45d}, !- Handle
  {a596db05-603a-49c0-ba49-a9362eadc31e}, !- Name
  {15ed80bf-6de3-4684-9368-961cf510aafe}, !- Source Object
  3,                                      !- Outlet Port
  {3590a647-a644-4795-9f2c-2b5c0ae354a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {845d40b4-2669-4c44-8f7f-62b677c01115}, !- Handle
  {4d9a1cbb-7539-4787-b7fc-1dd51bd80310}, !- Name
  {644338e9-ad93-4bd0-9822-e791255a03da}, !- Source Object
  13,                                     !- Outlet Port
  {15ed80bf-6de3-4684-9368-961cf510aafe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {92f25147-8357-43f3-9da6-4dc42d8a388f}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {05cd7513-146b-4241-a0e4-8a14a49c851c}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0e5551a6-4d35-4c12-8093-8ec940db349d}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {6e7046ef-8644-45ec-8ba4-ae167ed10e5c}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80f79503-b050-4122-8874-e044248e2731}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e4a131b-7800-4198-8351-54f664bb6fb4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {80f79503-b050-4122-8874-e044248e2731}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e4a131b-7800-4198-8351-54f664bb6fb4}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {1a00aa13-42dc-4523-9fbd-8dd43f643f53}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5292a37d-2e1d-4392-af51-5e149e287c14}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dffcf2a9-3eee-491c-b6f1-bcfff9d70ba6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5292a37d-2e1d-4392-af51-5e149e287c14}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dffcf2a9-3eee-491c-b6f1-bcfff9d70ba6}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {05cd7513-146b-4241-a0e4-8a14a49c851c}, !- Handle
  Curve Cubic 10,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c25eaaa9-b0cb-41fc-bc49-e7bd05a57def}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas, !- Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Availability Schedule Name
  {0e5551a6-4d35-4c12-8093-8ec940db349d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6e7046ef-8644-45ec-8ba4-ae167ed10e5c}, !- Supply Air Fan Name
  {1a00aa13-42dc-4523-9fbd-8dd43f643f53}, !- Exhaust Air Fan Name
  {92f25147-8357-43f3-9da6-4dc42d8a388f}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3a35294e-f49f-4f1d-a9b0-c66136e17f96}, !- Air Inlet Node Name
  {a5094236-cb71-462b-9196-89483cf27d7c}; !- Air Outlet Node Name

OS:Node,
  {2a691937-1984-4208-a4e6-1d479cbe5ed3}, !- Handle
  Node 415,                               !- Name
  {38d47084-4f60-4f3c-9f36-bbbd0db51de1}, !- Inlet Port
  {3a35294e-f49f-4f1d-a9b0-c66136e17f96}; !- Outlet Port

OS:Connection,
  {38d47084-4f60-4f3c-9f36-bbbd0db51de1}, !- Handle
  {a2b1bb0d-9c74-4d17-af27-7705b56f8300}, !- Name
  {6c7d2cb7-dc27-4f22-bbcf-bd084aeef086}, !- Source Object
  3,                                      !- Outlet Port
  {2a691937-1984-4208-a4e6-1d479cbe5ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a35294e-f49f-4f1d-a9b0-c66136e17f96}, !- Handle
  {f34e07b2-4790-41e8-830f-0bb809b508a4}, !- Name
  {2a691937-1984-4208-a4e6-1d479cbe5ed3}, !- Source Object
  3,                                      !- Outlet Port
  {c25eaaa9-b0cb-41fc-bc49-e7bd05a57def}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {10187c4d-838f-45f8-9d8a-77c4d02260e1}, !- Handle
  Node 416,                               !- Name
  {a5094236-cb71-462b-9196-89483cf27d7c}, !- Inlet Port
  {c026f4e3-94c0-4efc-bd49-cfe01084123f}; !- Outlet Port

OS:Connection,
  {c026f4e3-94c0-4efc-bd49-cfe01084123f}, !- Handle
  {8a497091-12c0-4809-a249-258be3f4b4cd}, !- Name
  {10187c4d-838f-45f8-9d8a-77c4d02260e1}, !- Source Object
  3,                                      !- Outlet Port
  {f663f281-9bd1-4027-a6de-43dbfdc16c76}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a5094236-cb71-462b-9196-89483cf27d7c}, !- Handle
  {b529ac0f-94b5-4fa4-bac7-3d282ea994c5}, !- Name
  {c25eaaa9-b0cb-41fc-bc49-e7bd05a57def}, !- Source Object
  13,                                     !- Outlet Port
  {10187c4d-838f-45f8-9d8a-77c4d02260e1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5b694605-e698-4821-a37f-3d98c99c6579}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {fdec0ca4-43b6-4cd8-9698-aa205ff2be44}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {92862063-564f-4219-9aa2-ed8d9d698143}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {7f60e736-a8bb-4fae-9398-13e627bae528}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {91af72a1-c9ae-49a0-a6f9-02c8eb9cf449}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9514ea7c-d0f3-4008-a305-e5de2e097691}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {91af72a1-c9ae-49a0-a6f9-02c8eb9cf449}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9514ea7c-d0f3-4008-a305-e5de2e097691}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {67341fcf-99f5-4cd3-a3f5-412aa313f7fe}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3fa06d96-9451-4904-9137-497e90ac2ac4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed7ebc44-7cb7-48fc-bb4b-4f77841f0a4f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3fa06d96-9451-4904-9137-497e90ac2ac4}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed7ebc44-7cb7-48fc-bb4b-4f77841f0a4f}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fdec0ca4-43b6-4cd8-9698-aa205ff2be44}, !- Handle
  Curve Cubic 11,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {70453292-dfa3-4f54-b8ed-119f19c8f5ef}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv doas, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Availability Schedule Name
  {92862063-564f-4219-9aa2-ed8d9d698143}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7f60e736-a8bb-4fae-9398-13e627bae528}, !- Supply Air Fan Name
  {67341fcf-99f5-4cd3-a3f5-412aa313f7fe}, !- Exhaust Air Fan Name
  {5b694605-e698-4821-a37f-3d98c99c6579}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {75974269-1e80-497a-9aac-64f0b6222b7c}, !- Air Inlet Node Name
  {3115453d-3e5e-4118-9e0d-64222e1a5c4e}; !- Air Outlet Node Name

OS:Node,
  {8f7cc0b2-360f-41f9-986b-8a10d0be95e0}, !- Handle
  Node 417,                               !- Name
  {9b4eb7af-abea-4150-8cac-3a32cf30cf93}, !- Inlet Port
  {75974269-1e80-497a-9aac-64f0b6222b7c}; !- Outlet Port

OS:Connection,
  {9b4eb7af-abea-4150-8cac-3a32cf30cf93}, !- Handle
  {ba018283-ddc6-45d0-b8e8-822deb5c74a2}, !- Name
  {4029b6d2-68ef-4cc1-8188-1c5298a0b513}, !- Source Object
  3,                                      !- Outlet Port
  {8f7cc0b2-360f-41f9-986b-8a10d0be95e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75974269-1e80-497a-9aac-64f0b6222b7c}, !- Handle
  {3d59d96c-8c3f-42b3-9035-fcb644b97b01}, !- Name
  {8f7cc0b2-360f-41f9-986b-8a10d0be95e0}, !- Source Object
  3,                                      !- Outlet Port
  {70453292-dfa3-4f54-b8ed-119f19c8f5ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {213251be-dcf4-4564-a151-61ef91074495}, !- Handle
  Node 418,                               !- Name
  {3115453d-3e5e-4118-9e0d-64222e1a5c4e}, !- Inlet Port
  {2c795b91-ab4c-44fd-b058-9bb1f467f887}; !- Outlet Port

OS:Connection,
  {2c795b91-ab4c-44fd-b058-9bb1f467f887}, !- Handle
  {340324c0-2964-4946-89e7-e2ad1bf03fcb}, !- Name
  {213251be-dcf4-4564-a151-61ef91074495}, !- Source Object
  3,                                      !- Outlet Port
  {59adc34d-bd1e-4e5a-b713-03ab56deb956}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3115453d-3e5e-4118-9e0d-64222e1a5c4e}, !- Handle
  {df50d673-317c-4bea-b6f3-c90f74a47bbb}, !- Name
  {70453292-dfa3-4f54-b8ed-119f19c8f5ef}, !- Source Object
  13,                                     !- Outlet Port
  {213251be-dcf4-4564-a151-61ef91074495}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f3f99387-25d1-42e2-878a-34790dc76b56}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {61c840ca-1e18-44ae-8520-1d8ece0cf107}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b1adda41-38a9-43f2-85e7-e2dbee62dc8b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  259.94624,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {d8e0e8f5-6e6a-49f6-ab31-b93d4839b0fc}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67d7a5de-5128-4681-9f6d-f0c5ef0d49f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18b04990-1757-4f29-b070-9d21a7cb1591}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {67d7a5de-5128-4681-9f6d-f0c5ef0d49f3}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18b04990-1757-4f29-b070-9d21a7cb1591}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {02610cb7-382a-491e-8523-fe440af54c67}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79e6ee13-65a3-49ff-af5f-485e823189de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44eff542-7568-4605-a8f6-fecc963ceb9b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79e6ee13-65a3-49ff-af5f-485e823189de}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44eff542-7568-4605-a8f6-fecc963ceb9b}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {61c840ca-1e18-44ae-8520-1d8ece0cf107}, !- Handle
  Curve Cubic 12,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {08e13a87-8bfa-4379-bb04-fc65e43a8ae2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv doas, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Availability Schedule Name
  {b1adda41-38a9-43f2-85e7-e2dbee62dc8b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d8e0e8f5-6e6a-49f6-ab31-b93d4839b0fc}, !- Supply Air Fan Name
  {02610cb7-382a-491e-8523-fe440af54c67}, !- Exhaust Air Fan Name
  {f3f99387-25d1-42e2-878a-34790dc76b56}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {25b96aa4-dcd9-471e-9a84-edb1a642f203}, !- Air Inlet Node Name
  {5e393bc7-2169-48ab-9cb3-c8e789e7c33d}; !- Air Outlet Node Name

OS:Node,
  {f1485720-f819-40ce-8031-e9d1b34e9149}, !- Handle
  Node 419,                               !- Name
  {8d020516-469e-4f71-8360-a072cd5e7feb}, !- Inlet Port
  {25b96aa4-dcd9-471e-9a84-edb1a642f203}; !- Outlet Port

OS:Connection,
  {8d020516-469e-4f71-8360-a072cd5e7feb}, !- Handle
  {da739b4c-bbb8-4a0e-919a-65f11313ad05}, !- Name
  {b04f06ff-4004-4d39-af5f-a6b6b155d16c}, !- Source Object
  3,                                      !- Outlet Port
  {f1485720-f819-40ce-8031-e9d1b34e9149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b96aa4-dcd9-471e-9a84-edb1a642f203}, !- Handle
  {e51160b8-fc07-4563-965d-27769636f0a2}, !- Name
  {f1485720-f819-40ce-8031-e9d1b34e9149}, !- Source Object
  3,                                      !- Outlet Port
  {08e13a87-8bfa-4379-bb04-fc65e43a8ae2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {166d3b4c-96e0-452d-a88e-0ab8764fd95b}, !- Handle
  Node 420,                               !- Name
  {5e393bc7-2169-48ab-9cb3-c8e789e7c33d}, !- Inlet Port
  {3b2bb1fe-5ed3-4e9f-88f6-2a8174b750fb}; !- Outlet Port

OS:Connection,
  {3b2bb1fe-5ed3-4e9f-88f6-2a8174b750fb}, !- Handle
  {236d9a61-5bed-43a9-a7cd-21ca3ab5b041}, !- Name
  {166d3b4c-96e0-452d-a88e-0ab8764fd95b}, !- Source Object
  3,                                      !- Outlet Port
  {66dc09f7-f13c-4f23-97f0-aa214857c4fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e393bc7-2169-48ab-9cb3-c8e789e7c33d}, !- Handle
  {dde65e36-10c1-4a7c-a938-33a6b3f8f4f0}, !- Name
  {08e13a87-8bfa-4379-bb04-fc65e43a8ae2}, !- Source Object
  13,                                     !- Outlet Port
  {166d3b4c-96e0-452d-a88e-0ab8764fd95b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ae7c262b-3ad2-4862-899c-3a4f8c72255f}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {344fe571-0464-4a70-9099-0ef6d9950192}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f6dc125e-f986-4726-a843-dd1a9d35284e}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {c4a98c6d-398f-4018-8c32-09294c75abbd}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b661fa16-dc28-4a24-a9e7-1e191556fab9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76b8bad9-9418-47fc-9a32-38cbe61eb9a5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b661fa16-dc28-4a24-a9e7-1e191556fab9}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76b8bad9-9418-47fc-9a32-38cbe61eb9a5}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {70fd318c-6304-4ac3-93a7-c671bd9f25fd}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1cb7f180-753a-452c-af96-f2a9243b8805}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c9ce210-03c1-492d-b477-644f550a2bdb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1cb7f180-753a-452c-af96-f2a9243b8805}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c9ce210-03c1-492d-b477-644f550a2bdb}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {344fe571-0464-4a70-9099-0ef6d9950192}, !- Handle
  Curve Cubic 13,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {6ec832f9-d066-4dae-8765-dcdc18ad4d27}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv doas, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Availability Schedule Name
  {f6dc125e-f986-4726-a843-dd1a9d35284e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c4a98c6d-398f-4018-8c32-09294c75abbd}, !- Supply Air Fan Name
  {70fd318c-6304-4ac3-93a7-c671bd9f25fd}, !- Exhaust Air Fan Name
  {ae7c262b-3ad2-4862-899c-3a4f8c72255f}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {adfbe136-2815-469e-95c4-e4faa44f07e9}, !- Air Inlet Node Name
  {8b8da4b3-b0f5-42f6-a5d2-448ebd0c2f1b}; !- Air Outlet Node Name

OS:Node,
  {ab5ea1e9-52d5-4604-a9c6-9f84339ab035}, !- Handle
  Node 421,                               !- Name
  {04736671-1d4a-42b2-9c35-bc5cf39b8085}, !- Inlet Port
  {adfbe136-2815-469e-95c4-e4faa44f07e9}; !- Outlet Port

OS:Connection,
  {04736671-1d4a-42b2-9c35-bc5cf39b8085}, !- Handle
  {494dbfcc-0cae-4f69-8f3a-789518a9285b}, !- Name
  {b2b21400-c6e9-4c1d-a258-d37453a332e5}, !- Source Object
  3,                                      !- Outlet Port
  {ab5ea1e9-52d5-4604-a9c6-9f84339ab035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfbe136-2815-469e-95c4-e4faa44f07e9}, !- Handle
  {1402149b-7133-473e-aecd-b10e340eb01f}, !- Name
  {ab5ea1e9-52d5-4604-a9c6-9f84339ab035}, !- Source Object
  3,                                      !- Outlet Port
  {6ec832f9-d066-4dae-8765-dcdc18ad4d27}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {65f30d33-6bd8-478a-b946-36eeea8547b8}, !- Handle
  Node 422,                               !- Name
  {8b8da4b3-b0f5-42f6-a5d2-448ebd0c2f1b}, !- Inlet Port
  {33b8c200-ed77-4e75-9aec-bf0a5791709b}; !- Outlet Port

OS:Connection,
  {33b8c200-ed77-4e75-9aec-bf0a5791709b}, !- Handle
  {d8a04a0a-6592-42e6-84ab-001b5ef75579}, !- Name
  {65f30d33-6bd8-478a-b946-36eeea8547b8}, !- Source Object
  3,                                      !- Outlet Port
  {1f8e0883-0e4f-4f15-a3c5-15def6b08c6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8b8da4b3-b0f5-42f6-a5d2-448ebd0c2f1b}, !- Handle
  {1a4a1275-657f-4ee3-96cb-79159ca9ed1c}, !- Name
  {6ec832f9-d066-4dae-8765-dcdc18ad4d27}, !- Source Object
  13,                                     !- Outlet Port
  {65f30d33-6bd8-478a-b946-36eeea8547b8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {46700884-b438-4988-8d0b-f6a096e26f6b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {185614c1-3101-4c9a-9c21-6d60f14fdbb8}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e7a0324a-9f24-4108-b265-c8d906f620dc}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  259.94624,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {f7419c3a-fb05-489a-a594-3ea7bd155e4e}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {28ab7424-a670-40e3-bc7c-41f72f4ca68f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {780e6972-03ee-4f4a-a106-939c0c6b0002}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {28ab7424-a670-40e3-bc7c-41f72f4ca68f}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {780e6972-03ee-4f4a-a106-939c0c6b0002}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f8541776-4382-45d5-b15a-5b1f68f618c4}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a177a210-9cf8-4774-b971-9a39aa9b5c0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88dc0bc5-8121-4db1-ab9d-502271ea0c42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a177a210-9cf8-4774-b971-9a39aa9b5c0b}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88dc0bc5-8121-4db1-ab9d-502271ea0c42}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {185614c1-3101-4c9a-9c21-6d60f14fdbb8}, !- Handle
  Curve Cubic 14,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e35c8b91-029c-4191-9420-525f7ffef2e6}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv doas, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Availability Schedule Name
  {e7a0324a-9f24-4108-b265-c8d906f620dc}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f7419c3a-fb05-489a-a594-3ea7bd155e4e}, !- Supply Air Fan Name
  {f8541776-4382-45d5-b15a-5b1f68f618c4}, !- Exhaust Air Fan Name
  {46700884-b438-4988-8d0b-f6a096e26f6b}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b7d5c9c4-db62-45ac-958a-97d4886a2c09}, !- Air Inlet Node Name
  {6d1d7acf-9249-4976-8041-e8433dae9f29}; !- Air Outlet Node Name

OS:Node,
  {4b65961a-7df4-4035-a228-ad6184274dc8}, !- Handle
  Node 423,                               !- Name
  {7e3135b9-924d-4cad-815a-c66a4c381482}, !- Inlet Port
  {b7d5c9c4-db62-45ac-958a-97d4886a2c09}; !- Outlet Port

OS:Connection,
  {7e3135b9-924d-4cad-815a-c66a4c381482}, !- Handle
  {4a120877-d368-4045-ade0-72aeab5a06b5}, !- Name
  {c675ee44-acaf-4374-8188-8baec1444157}, !- Source Object
  3,                                      !- Outlet Port
  {4b65961a-7df4-4035-a228-ad6184274dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d5c9c4-db62-45ac-958a-97d4886a2c09}, !- Handle
  {47195b59-0c9b-4066-aa2f-8aa818f41e1b}, !- Name
  {4b65961a-7df4-4035-a228-ad6184274dc8}, !- Source Object
  3,                                      !- Outlet Port
  {e35c8b91-029c-4191-9420-525f7ffef2e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2bd82049-40f2-48ad-ada8-d86efe43eec0}, !- Handle
  Node 424,                               !- Name
  {6d1d7acf-9249-4976-8041-e8433dae9f29}, !- Inlet Port
  {153d8a84-4aa7-443c-9a27-f7d3e8952f3a}; !- Outlet Port

OS:Connection,
  {153d8a84-4aa7-443c-9a27-f7d3e8952f3a}, !- Handle
  {1f57e07e-2410-4598-a2f2-c0a4f3dd91c5}, !- Name
  {2bd82049-40f2-48ad-ada8-d86efe43eec0}, !- Source Object
  3,                                      !- Outlet Port
  {64808734-31cb-4b86-9d95-e08d45bbff67}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6d1d7acf-9249-4976-8041-e8433dae9f29}, !- Handle
  {4c37ba25-8594-48a4-93d2-725e7b8149f4}, !- Name
  {e35c8b91-029c-4191-9420-525f7ffef2e6}, !- Source Object
  13,                                     !- Outlet Port
  {2bd82049-40f2-48ad-ada8-d86efe43eec0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b82ced64-af50-406f-85b2-f11432b7877d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {cafa380f-1020-45b0-b9e7-75c3a98de3d3}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7136c779-ebe2-4ea2-a00b-d41fbe7ef2df}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {06e070ca-a705-4e5d-9271-26bafde37934}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c39fef79-2db6-4897-b9ca-7f08a19ac0e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b9d7f19b-35fd-49be-904d-3f502c586cd8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c39fef79-2db6-4897-b9ca-7f08a19ac0e1}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b9d7f19b-35fd-49be-904d-3f502c586cd8}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {61a55e86-1395-4e4b-ba9f-9279aeab6152}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8743bf83-9478-41ad-9b0e-82197f21aa5d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {19b4d65f-d273-4f3b-be23-59787e0b70f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8743bf83-9478-41ad-9b0e-82197f21aa5d}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {19b4d65f-d273-4f3b-be23-59787e0b70f0}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cafa380f-1020-45b0-b9e7-75c3a98de3d3}, !- Handle
  Curve Cubic 15,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0a2189e7-055e-4a57-a98e-9bab7bc44312}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv doas, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Availability Schedule Name
  {7136c779-ebe2-4ea2-a00b-d41fbe7ef2df}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {06e070ca-a705-4e5d-9271-26bafde37934}, !- Supply Air Fan Name
  {61a55e86-1395-4e4b-ba9f-9279aeab6152}, !- Exhaust Air Fan Name
  {b82ced64-af50-406f-85b2-f11432b7877d}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6938ec80-fef2-4a1b-8c08-7be9c0f86714}, !- Air Inlet Node Name
  {74b8d51a-86e4-46f7-a8f8-8e143bbd6fa5}; !- Air Outlet Node Name

OS:Node,
  {668579d7-bde0-47b2-a3a8-92794c0bf08e}, !- Handle
  Node 425,                               !- Name
  {311454ca-2601-48bf-9627-7324b5797c26}, !- Inlet Port
  {6938ec80-fef2-4a1b-8c08-7be9c0f86714}; !- Outlet Port

OS:Connection,
  {311454ca-2601-48bf-9627-7324b5797c26}, !- Handle
  {a7a156de-8693-4dc8-bac9-b8ed369f842d}, !- Name
  {f2db6b87-7c9e-4884-a0a4-ef5c55ec7707}, !- Source Object
  3,                                      !- Outlet Port
  {668579d7-bde0-47b2-a3a8-92794c0bf08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6938ec80-fef2-4a1b-8c08-7be9c0f86714}, !- Handle
  {479a6170-74b2-4b60-a371-ca21a380d803}, !- Name
  {668579d7-bde0-47b2-a3a8-92794c0bf08e}, !- Source Object
  3,                                      !- Outlet Port
  {0a2189e7-055e-4a57-a98e-9bab7bc44312}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {101250ef-6f13-47c9-8703-3e9c74d93347}, !- Handle
  Node 426,                               !- Name
  {74b8d51a-86e4-46f7-a8f8-8e143bbd6fa5}, !- Inlet Port
  {336880cc-550d-4326-9ccf-e64eb5443513}; !- Outlet Port

OS:Connection,
  {336880cc-550d-4326-9ccf-e64eb5443513}, !- Handle
  {c3c54900-b06a-4de8-a942-74fd4fdb4119}, !- Name
  {101250ef-6f13-47c9-8703-3e9c74d93347}, !- Source Object
  3,                                      !- Outlet Port
  {b26fad53-3676-4da3-b83e-269070b26a19}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {74b8d51a-86e4-46f7-a8f8-8e143bbd6fa5}, !- Handle
  {45f1ec9b-dca5-477a-89fa-ee514304c7c6}, !- Name
  {0a2189e7-055e-4a57-a98e-9bab7bc44312}, !- Source Object
  13,                                     !- Outlet Port
  {101250ef-6f13-47c9-8703-3e9c74d93347}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {0b026a03-e215-4c8b-b65a-afb6f0ca8967}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {57a62342-ec76-43ed-819a-789022ae49c4}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1c076374-7118-4fef-95f2-5c608eb471f2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {e74ed266-5ae1-4b7a-9111-6bc1d8087d8d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99f4f216-c30b-466e-aed1-f49e6a3f3f1a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {23f3d113-c530-4a3d-a772-e47ed6684f5e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99f4f216-c30b-466e-aed1-f49e6a3f3f1a}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {23f3d113-c530-4a3d-a772-e47ed6684f5e}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b0bbbde6-3411-4632-8897-dfd2701e54e7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {656ee0c6-9343-49f3-ab30-e79049e65d40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {065a2b53-6e10-4616-bbea-f9d256f2acef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {656ee0c6-9343-49f3-ab30-e79049e65d40}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {065a2b53-6e10-4616-bbea-f9d256f2acef}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {57a62342-ec76-43ed-819a-789022ae49c4}, !- Handle
  Curve Cubic 16,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c2613e31-1eff-4fc1-b3cd-a8238b308acf}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv doas, !- Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Availability Schedule Name
  {1c076374-7118-4fef-95f2-5c608eb471f2}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e74ed266-5ae1-4b7a-9111-6bc1d8087d8d}, !- Supply Air Fan Name
  {b0bbbde6-3411-4632-8897-dfd2701e54e7}, !- Exhaust Air Fan Name
  {0b026a03-e215-4c8b-b65a-afb6f0ca8967}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {84708581-665c-4c81-bcf1-34ccff3ff230}, !- Air Inlet Node Name
  {0089e95b-cbb9-41e4-bfb0-ad0b8c4f0de4}; !- Air Outlet Node Name

OS:Node,
  {4f81210a-5732-4319-81bd-4be08881d42a}, !- Handle
  Node 427,                               !- Name
  {c8f11b24-ac4a-46d7-b4ad-bac87c601cd5}, !- Inlet Port
  {84708581-665c-4c81-bcf1-34ccff3ff230}; !- Outlet Port

OS:Connection,
  {c8f11b24-ac4a-46d7-b4ad-bac87c601cd5}, !- Handle
  {6ab79393-46ae-44c9-9d5b-9b4186f88bec}, !- Name
  {91e181ff-5e0c-4f92-a6b4-06d0c9c96d6e}, !- Source Object
  3,                                      !- Outlet Port
  {4f81210a-5732-4319-81bd-4be08881d42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84708581-665c-4c81-bcf1-34ccff3ff230}, !- Handle
  {8b69ea1f-25dd-429e-ba9f-f3b3ef2f37bc}, !- Name
  {4f81210a-5732-4319-81bd-4be08881d42a}, !- Source Object
  3,                                      !- Outlet Port
  {c2613e31-1eff-4fc1-b3cd-a8238b308acf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2527d124-6f8b-46d4-8782-65e95ae849b8}, !- Handle
  Node 428,                               !- Name
  {0089e95b-cbb9-41e4-bfb0-ad0b8c4f0de4}, !- Inlet Port
  {1d91cddc-a9e7-492f-854d-27082d0da72f}; !- Outlet Port

OS:Connection,
  {1d91cddc-a9e7-492f-854d-27082d0da72f}, !- Handle
  {69052bb2-1988-42a1-893e-e6aa93b89309}, !- Name
  {2527d124-6f8b-46d4-8782-65e95ae849b8}, !- Source Object
  3,                                      !- Outlet Port
  {61256273-09a8-40cc-a6e3-4e62e2581837}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0089e95b-cbb9-41e4-bfb0-ad0b8c4f0de4}, !- Handle
  {a8e01c49-a98f-43db-a716-27f5c276fa4a}, !- Name
  {c2613e31-1eff-4fc1-b3cd-a8238b308acf}, !- Source Object
  13,                                     !- Outlet Port
  {2527d124-6f8b-46d4-8782-65e95ae849b8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7b06430a-25c2-4899-8e68-0951e6248163}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {0a647bdb-d715-40b5-963e-01519b8022c7}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3caba20e-6a18-48ac-89cc-23ec5aa9e325}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {3a4d438e-4e00-4d20-9f66-780213d0a72a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cffda165-a49c-4988-9677-0652b0c8bee9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e7148a2-fc40-45c7-af49-14fb3be1350d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cffda165-a49c-4988-9677-0652b0c8bee9}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e7148a2-fc40-45c7-af49-14fb3be1350d}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {fe38dfb3-79a8-42ac-bd14-f6c10fb5bef9}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4cb7463-520c-4081-a67e-4e422356726a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa5ac0ae-7801-483f-b428-d79795cb9409}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4cb7463-520c-4081-a67e-4e422356726a}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa5ac0ae-7801-483f-b428-d79795cb9409}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a647bdb-d715-40b5-963e-01519b8022c7}, !- Handle
  Curve Cubic 17,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {cbdaf2e2-a703-4e0a-a88a-3e7e59a9b439}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas, !- Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Availability Schedule Name
  {3caba20e-6a18-48ac-89cc-23ec5aa9e325}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {3a4d438e-4e00-4d20-9f66-780213d0a72a}, !- Supply Air Fan Name
  {fe38dfb3-79a8-42ac-bd14-f6c10fb5bef9}, !- Exhaust Air Fan Name
  {7b06430a-25c2-4899-8e68-0951e6248163}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {eb1c8c88-b0f5-4872-b0dd-efc7ee7d7a76}, !- Air Inlet Node Name
  {7c32c7af-e29a-4986-828e-54229e172723}; !- Air Outlet Node Name

OS:Node,
  {93331a91-f97b-4e24-a783-58574c7557d4}, !- Handle
  Node 429,                               !- Name
  {97d99286-1c1a-4b05-a657-c6a81c26b303}, !- Inlet Port
  {eb1c8c88-b0f5-4872-b0dd-efc7ee7d7a76}; !- Outlet Port

OS:Connection,
  {97d99286-1c1a-4b05-a657-c6a81c26b303}, !- Handle
  {a798eb4f-6250-4894-8ce0-6284dcb3738e}, !- Name
  {ed2e8744-0289-443c-a0bd-c03e484b1fa7}, !- Source Object
  3,                                      !- Outlet Port
  {93331a91-f97b-4e24-a783-58574c7557d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1c8c88-b0f5-4872-b0dd-efc7ee7d7a76}, !- Handle
  {efdbab32-e39c-4802-b689-53f74b23495c}, !- Name
  {93331a91-f97b-4e24-a783-58574c7557d4}, !- Source Object
  3,                                      !- Outlet Port
  {cbdaf2e2-a703-4e0a-a88a-3e7e59a9b439}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3ace3a79-4069-4e41-9e0a-3caa31ba1bf8}, !- Handle
  Node 430,                               !- Name
  {7c32c7af-e29a-4986-828e-54229e172723}, !- Inlet Port
  {59604ca0-681f-4e77-bcd3-1db36e10f0f7}; !- Outlet Port

OS:Connection,
  {59604ca0-681f-4e77-bcd3-1db36e10f0f7}, !- Handle
  {25e785f7-ed5c-412d-93fd-6b765a5af6af}, !- Name
  {3ace3a79-4069-4e41-9e0a-3caa31ba1bf8}, !- Source Object
  3,                                      !- Outlet Port
  {c3a090cc-831c-4807-9bb1-9f6c17ec6a3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7c32c7af-e29a-4986-828e-54229e172723}, !- Handle
  {daae2fc0-9977-4fec-8de9-79b88ea72c64}, !- Name
  {cbdaf2e2-a703-4e0a-a88a-3e7e59a9b439}, !- Source Object
  13,                                     !- Outlet Port
  {3ace3a79-4069-4e41-9e0a-3caa31ba1bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {dc15e292-659e-4140-8a63-49de1823251a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {65c0346f-d40c-4c19-bcb4-b3e055ac9044}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {13112fbc-2d0f-44d5-9dde-4a1914db9beb}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {863dd6ed-9f22-4297-b36b-9f9b45d2712e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5c9765ac-291e-4845-b238-5e67e41a8ea0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba350848-95ea-4ad0-b55d-ac7d773057b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5c9765ac-291e-4845-b238-5e67e41a8ea0}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba350848-95ea-4ad0-b55d-ac7d773057b2}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {65158ff3-03ab-4dfd-bdee-d8538d376ed4}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a0bb4c5-ff81-477e-a153-8c060e254a17}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bddfc2b2-63ef-498d-a84a-8f51f16563d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4a0bb4c5-ff81-477e-a153-8c060e254a17}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bddfc2b2-63ef-498d-a84a-8f51f16563d0}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65c0346f-d40c-4c19-bcb4-b3e055ac9044}, !- Handle
  Curve Cubic 18,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {644b2404-da5d-4232-a219-89212df5d10a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas, !- Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Availability Schedule Name
  {13112fbc-2d0f-44d5-9dde-4a1914db9beb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {863dd6ed-9f22-4297-b36b-9f9b45d2712e}, !- Supply Air Fan Name
  {65158ff3-03ab-4dfd-bdee-d8538d376ed4}, !- Exhaust Air Fan Name
  {dc15e292-659e-4140-8a63-49de1823251a}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {87bfb504-1dbe-4ca3-b2d4-fb52a4ac8458}, !- Air Inlet Node Name
  {bfaeaebf-76da-4093-b8e3-e6a13767e158}; !- Air Outlet Node Name

OS:Node,
  {bb743e6c-29d7-4187-819b-7f70cff8de00}, !- Handle
  Node 431,                               !- Name
  {a5eb9ab1-8809-4423-80c5-cd55da1a2c08}, !- Inlet Port
  {87bfb504-1dbe-4ca3-b2d4-fb52a4ac8458}; !- Outlet Port

OS:Connection,
  {a5eb9ab1-8809-4423-80c5-cd55da1a2c08}, !- Handle
  {ed072e7c-7fe7-4f6b-9d06-af45d02aef49}, !- Name
  {f3c79f49-bcf5-4b49-b695-c4bc30eaf0dc}, !- Source Object
  3,                                      !- Outlet Port
  {bb743e6c-29d7-4187-819b-7f70cff8de00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bfb504-1dbe-4ca3-b2d4-fb52a4ac8458}, !- Handle
  {7e57672f-eece-4962-b01b-b0178d409026}, !- Name
  {bb743e6c-29d7-4187-819b-7f70cff8de00}, !- Source Object
  3,                                      !- Outlet Port
  {644b2404-da5d-4232-a219-89212df5d10a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2f5b8934-dcb2-4b0c-8750-aee496377b54}, !- Handle
  Node 432,                               !- Name
  {bfaeaebf-76da-4093-b8e3-e6a13767e158}, !- Inlet Port
  {e801c766-2748-4296-8590-31fb31280164}; !- Outlet Port

OS:Connection,
  {e801c766-2748-4296-8590-31fb31280164}, !- Handle
  {99a33168-b5d8-4a4f-bb15-17a6d9c33618}, !- Name
  {2f5b8934-dcb2-4b0c-8750-aee496377b54}, !- Source Object
  3,                                      !- Outlet Port
  {47d2de74-518c-4275-ae7b-f58fac70967d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bfaeaebf-76da-4093-b8e3-e6a13767e158}, !- Handle
  {b4ae4b4a-033d-4fbb-ab36-8865b81cefda}, !- Name
  {644b2404-da5d-4232-a219-89212df5d10a}, !- Source Object
  13,                                     !- Outlet Port
  {2f5b8934-dcb2-4b0c-8750-aee496377b54}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {76cc17e9-eaf3-4e2b-870f-eaf4c17de4d6}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {0877e34c-0d93-467e-be08-3b91e6a4ecd5}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2a349447-84eb-4ba3-8c01-f4d694f41e18}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {749eea24-6bdd-425d-b8f8-86fbefb49524}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94312b32-4f75-499c-a257-6a5e2ed6be01}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {016bc02f-aa70-4cb5-bb8f-93b865bdd7ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94312b32-4f75-499c-a257-6a5e2ed6be01}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {016bc02f-aa70-4cb5-bb8f-93b865bdd7ed}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {84405d64-45af-4e56-bdf1-cd8529cd1ebb}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c82e7d42-25d2-4246-87f8-1e6b57345e04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {365e39a1-cb36-4a45-8210-73f2b83338ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c82e7d42-25d2-4246-87f8-1e6b57345e04}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {365e39a1-cb36-4a45-8210-73f2b83338ed}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0877e34c-0d93-467e-be08-3b91e6a4ecd5}, !- Handle
  Curve Cubic 19,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9cea2748-8a18-414f-9f44-a250cb283691}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv doas, !- Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Availability Schedule Name
  {2a349447-84eb-4ba3-8c01-f4d694f41e18}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {749eea24-6bdd-425d-b8f8-86fbefb49524}, !- Supply Air Fan Name
  {84405d64-45af-4e56-bdf1-cd8529cd1ebb}, !- Exhaust Air Fan Name
  {76cc17e9-eaf3-4e2b-870f-eaf4c17de4d6}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b0c49f8a-6dd0-4f7d-acf3-df436e2413e6}, !- Air Inlet Node Name
  {5ddfd218-ab90-4afc-9986-d52fef9d3a3c}; !- Air Outlet Node Name

OS:Node,
  {50591f32-3fc0-45e8-8a41-a0450011db26}, !- Handle
  Node 433,                               !- Name
  {6e2a859d-2f99-4ed1-b748-fd0a992a3708}, !- Inlet Port
  {b0c49f8a-6dd0-4f7d-acf3-df436e2413e6}; !- Outlet Port

OS:Connection,
  {6e2a859d-2f99-4ed1-b748-fd0a992a3708}, !- Handle
  {fdc1b178-fa1d-4f1e-88b0-6072a8b0a81c}, !- Name
  {fe9ddfff-1588-47a6-bee1-2ed30c878489}, !- Source Object
  3,                                      !- Outlet Port
  {50591f32-3fc0-45e8-8a41-a0450011db26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c49f8a-6dd0-4f7d-acf3-df436e2413e6}, !- Handle
  {9431e4f2-e979-4357-8774-c0c1438a3c0c}, !- Name
  {50591f32-3fc0-45e8-8a41-a0450011db26}, !- Source Object
  3,                                      !- Outlet Port
  {9cea2748-8a18-414f-9f44-a250cb283691}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5f71bf44-1317-48cb-a2c5-4b125bebcad0}, !- Handle
  Node 434,                               !- Name
  {5ddfd218-ab90-4afc-9986-d52fef9d3a3c}, !- Inlet Port
  {9b317a0c-eb8e-4053-8457-a776995711b9}; !- Outlet Port

OS:Connection,
  {9b317a0c-eb8e-4053-8457-a776995711b9}, !- Handle
  {2fda65d4-e4fc-4b0f-b8b8-2c1412c4b702}, !- Name
  {5f71bf44-1317-48cb-a2c5-4b125bebcad0}, !- Source Object
  3,                                      !- Outlet Port
  {289f1349-a29d-4495-969a-1c93c1ca229b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ddfd218-ab90-4afc-9986-d52fef9d3a3c}, !- Handle
  {e19524d9-8d5b-4b1f-848e-eaf65fb3ba09}, !- Name
  {9cea2748-8a18-414f-9f44-a250cb283691}, !- Source Object
  13,                                     !- Outlet Port
  {5f71bf44-1317-48cb-a2c5-4b125bebcad0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8f904848-5f05-4411-aa56-737de4dc7428}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {0a3df447-194a-4f57-9cae-f835ea392a67}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0dd3f787-89b3-42d9-82b8-d904db485369}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {538a8db6-54f9-408a-bf97-9c89858ba5b2}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07ca2dd1-e4ac-438b-91ab-c688e07f3fe3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a04be60-e7e7-47f2-8e3a-97bf67622f5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07ca2dd1-e4ac-438b-91ab-c688e07f3fe3}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a04be60-e7e7-47f2-8e3a-97bf67622f5d}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5651a50a-986a-4d9e-a962-9b9c1014774f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3dc2bc8-e3d5-4463-960e-32914d2ac0fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b355de03-50af-4af2-a49a-f3fcb2b5f71f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d3dc2bc8-e3d5-4463-960e-32914d2ac0fd}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b355de03-50af-4af2-a49a-f3fcb2b5f71f}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a3df447-194a-4f57-9cae-f835ea392a67}, !- Handle
  Curve Cubic 20,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {391eb62f-5d83-4d71-8491-91a6863f21c6}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas, !- Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Availability Schedule Name
  {0dd3f787-89b3-42d9-82b8-d904db485369}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {538a8db6-54f9-408a-bf97-9c89858ba5b2}, !- Supply Air Fan Name
  {5651a50a-986a-4d9e-a962-9b9c1014774f}, !- Exhaust Air Fan Name
  {8f904848-5f05-4411-aa56-737de4dc7428}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ddb70c19-554e-40ba-94df-935a57a2063d}, !- Air Inlet Node Name
  {5e9570d9-b5a3-4483-9184-5880f24a7384}; !- Air Outlet Node Name

OS:Node,
  {90e7e9e8-274c-4b37-9e77-ded63c2a29a0}, !- Handle
  Node 435,                               !- Name
  {cb4564c3-c2d2-4b67-94c2-ac2e174d4e28}, !- Inlet Port
  {ddb70c19-554e-40ba-94df-935a57a2063d}; !- Outlet Port

OS:Connection,
  {cb4564c3-c2d2-4b67-94c2-ac2e174d4e28}, !- Handle
  {904ae0b6-3d19-4e6e-b24f-d153ab556ae1}, !- Name
  {4717bdf0-3b87-41bf-8bca-6a30fadf2520}, !- Source Object
  3,                                      !- Outlet Port
  {90e7e9e8-274c-4b37-9e77-ded63c2a29a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb70c19-554e-40ba-94df-935a57a2063d}, !- Handle
  {6b0d999c-e78c-46e7-b3d9-b936f18b9f0c}, !- Name
  {90e7e9e8-274c-4b37-9e77-ded63c2a29a0}, !- Source Object
  3,                                      !- Outlet Port
  {391eb62f-5d83-4d71-8491-91a6863f21c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca65d71f-fdbf-4dd0-be93-e48b0c82b916}, !- Handle
  Node 436,                               !- Name
  {5e9570d9-b5a3-4483-9184-5880f24a7384}, !- Inlet Port
  {1ff6395f-987c-4a43-9550-52aef49ca113}; !- Outlet Port

OS:Connection,
  {1ff6395f-987c-4a43-9550-52aef49ca113}, !- Handle
  {0d8cef2d-18a2-4105-a67f-9b8ba018efd4}, !- Name
  {ca65d71f-fdbf-4dd0-be93-e48b0c82b916}, !- Source Object
  3,                                      !- Outlet Port
  {22ee0dc9-720c-444f-b936-9b5b7dfbdcda}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e9570d9-b5a3-4483-9184-5880f24a7384}, !- Handle
  {2c7fb0c5-89d4-48b2-9993-c9e1b09c122a}, !- Name
  {391eb62f-5d83-4d71-8491-91a6863f21c6}, !- Source Object
  13,                                     !- Outlet Port
  {ca65d71f-fdbf-4dd0-be93-e48b0c82b916}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e2a80508-633b-4883-87e7-e7f071134628}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {4f085f26-d612-46e6-a9d9-15298c6f90a8}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {42a3ebd0-b375-429f-8da9-3f50d5f3059c}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {c9363c34-fa11-45c4-9471-2b4cbe547f38}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e340f67-c5ca-4995-ba8a-ba3a13f85966}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f7a436c-7813-4d30-9ab3-0e3b9be67277}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5e340f67-c5ca-4995-ba8a-ba3a13f85966}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f7a436c-7813-4d30-9ab3-0e3b9be67277}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e8bc3704-0703-4143-91de-35e9f92fc26e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7aaf58f7-2725-4d73-999e-fe2e60cda7cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f08a90dc-96b7-41db-9e71-58233bb1b6b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7aaf58f7-2725-4d73-999e-fe2e60cda7cc}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f08a90dc-96b7-41db-9e71-58233bb1b6b0}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4f085f26-d612-46e6-a9d9-15298c6f90a8}, !- Handle
  Curve Cubic 21,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5576664c-01dc-476d-91db-37da55e80234}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas, !- Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Availability Schedule Name
  {42a3ebd0-b375-429f-8da9-3f50d5f3059c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c9363c34-fa11-45c4-9471-2b4cbe547f38}, !- Supply Air Fan Name
  {e8bc3704-0703-4143-91de-35e9f92fc26e}, !- Exhaust Air Fan Name
  {e2a80508-633b-4883-87e7-e7f071134628}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7a414d08-7361-41a4-922f-a5a978421138}, !- Air Inlet Node Name
  {02b30449-16b9-4700-aea2-9ba7700e8858}; !- Air Outlet Node Name

OS:Node,
  {37a5a554-89f0-4070-baed-bc533a8fea51}, !- Handle
  Node 437,                               !- Name
  {597dc89d-8caa-4147-b5b0-62f212df9458}, !- Inlet Port
  {7a414d08-7361-41a4-922f-a5a978421138}; !- Outlet Port

OS:Connection,
  {597dc89d-8caa-4147-b5b0-62f212df9458}, !- Handle
  {5b704a97-7b51-49a9-8015-e333ef17070d}, !- Name
  {5d35e6fe-7f8d-422c-bec0-010269af2173}, !- Source Object
  3,                                      !- Outlet Port
  {37a5a554-89f0-4070-baed-bc533a8fea51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a414d08-7361-41a4-922f-a5a978421138}, !- Handle
  {864e870b-658f-4449-a2a3-26d6e9e07599}, !- Name
  {37a5a554-89f0-4070-baed-bc533a8fea51}, !- Source Object
  3,                                      !- Outlet Port
  {5576664c-01dc-476d-91db-37da55e80234}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9694f77e-b0ff-4ad1-a5af-5c4e2728ced1}, !- Handle
  Node 438,                               !- Name
  {02b30449-16b9-4700-aea2-9ba7700e8858}, !- Inlet Port
  {fc61f57e-36fc-4fed-93b0-656df04a3ef1}; !- Outlet Port

OS:Connection,
  {fc61f57e-36fc-4fed-93b0-656df04a3ef1}, !- Handle
  {232e1063-3d53-42b9-bcb3-dba666da3287}, !- Name
  {9694f77e-b0ff-4ad1-a5af-5c4e2728ced1}, !- Source Object
  3,                                      !- Outlet Port
  {c39321bc-f8d0-4c46-afda-ec9e47cfcc5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {02b30449-16b9-4700-aea2-9ba7700e8858}, !- Handle
  {7a74799f-da0f-4d92-ad41-72ffa99c1f8c}, !- Name
  {5576664c-01dc-476d-91db-37da55e80234}, !- Source Object
  13,                                     !- Outlet Port
  {9694f77e-b0ff-4ad1-a5af-5c4e2728ced1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e25ea877-e55b-499d-89ee-3259c0ce283c}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {73220b18-f4e2-4ff7-9a65-fb263045255e}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ea1c3eb0-e094-4de3-8716-125251aa5f17}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {d3e4fa27-f89d-4bbc-9287-785a5896a229}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f4048b1-8b7c-40c0-a6e8-01e595a08e19}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6fe7215a-5630-454e-9558-371f9c9c1e83}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f4048b1-8b7c-40c0-a6e8-01e595a08e19}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fe7215a-5630-454e-9558-371f9c9c1e83}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b611723e-9338-4ba8-beff-a5502f0f79d7}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {260d453b-fa93-46a6-9fe5-ef783322eec7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6fe91c6c-51d0-4f58-8bb2-d0014b69131b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {260d453b-fa93-46a6-9fe5-ef783322eec7}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fe91c6c-51d0-4f58-8bb2-d0014b69131b}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73220b18-f4e2-4ff7-9a65-fb263045255e}, !- Handle
  Curve Cubic 22,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {24476901-0566-443c-bb08-ff4945bc1c7a}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv doas, !- Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Availability Schedule Name
  {ea1c3eb0-e094-4de3-8716-125251aa5f17}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d3e4fa27-f89d-4bbc-9287-785a5896a229}, !- Supply Air Fan Name
  {b611723e-9338-4ba8-beff-a5502f0f79d7}, !- Exhaust Air Fan Name
  {e25ea877-e55b-499d-89ee-3259c0ce283c}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f3751551-d35c-44a8-930a-8c928b54561a}, !- Air Inlet Node Name
  {2c7bc752-f73f-4bb7-8bb8-09ba72403db2}; !- Air Outlet Node Name

OS:Node,
  {cf6e6a88-af64-490e-aeb4-62f73ff47778}, !- Handle
  Node 439,                               !- Name
  {24fd76be-f99c-4917-b8f4-f96357bd1f31}, !- Inlet Port
  {f3751551-d35c-44a8-930a-8c928b54561a}; !- Outlet Port

OS:Connection,
  {24fd76be-f99c-4917-b8f4-f96357bd1f31}, !- Handle
  {ed357fc2-9e34-47ab-ba22-302b56934a53}, !- Name
  {af0aa156-aea9-4c13-a89f-f0594c5b539e}, !- Source Object
  3,                                      !- Outlet Port
  {cf6e6a88-af64-490e-aeb4-62f73ff47778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3751551-d35c-44a8-930a-8c928b54561a}, !- Handle
  {a6b06c02-e487-4ec2-8755-f689a63a8954}, !- Name
  {cf6e6a88-af64-490e-aeb4-62f73ff47778}, !- Source Object
  3,                                      !- Outlet Port
  {24476901-0566-443c-bb08-ff4945bc1c7a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d3c3f301-51e7-4696-92de-4cfdab0b7747}, !- Handle
  Node 440,                               !- Name
  {2c7bc752-f73f-4bb7-8bb8-09ba72403db2}, !- Inlet Port
  {d495220a-90c1-4d96-bfd3-8a969aecf421}; !- Outlet Port

OS:Connection,
  {d495220a-90c1-4d96-bfd3-8a969aecf421}, !- Handle
  {8d43c938-f56c-47ec-a702-38d55a058817}, !- Name
  {d3c3f301-51e7-4696-92de-4cfdab0b7747}, !- Source Object
  3,                                      !- Outlet Port
  {556a5bf9-5a36-443d-8bd0-bab9a81ab27e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c7bc752-f73f-4bb7-8bb8-09ba72403db2}, !- Handle
  {235649ab-9e9b-4054-90d9-738c5ad51caa}, !- Name
  {24476901-0566-443c-bb08-ff4945bc1c7a}, !- Source Object
  13,                                     !- Outlet Port
  {d3c3f301-51e7-4696-92de-4cfdab0b7747}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {29376e29-1512-43c9-938d-e0e628ae07f3}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {620b8c9f-e3cf-4ce7-a811-2789a539c9b7}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {91f0c484-c542-4b20-a976-12e7f88c1791}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {7e664646-f352-457f-b5cf-f8fa2e0a0c37}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34c6d2cd-0346-474c-96ad-ae5a535f5227}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d0320e1-d394-4d27-8aeb-493672d30e3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {34c6d2cd-0346-474c-96ad-ae5a535f5227}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d0320e1-d394-4d27-8aeb-493672d30e3d}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6f07c665-c84a-4128-9e2d-582d61fa8f5c}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {415ca4e3-1d2e-4102-857f-ee6e39c0a932}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e197c300-e372-42c3-a151-c6cf468c1997}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {415ca4e3-1d2e-4102-857f-ee6e39c0a932}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e197c300-e372-42c3-a151-c6cf468c1997}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {620b8c9f-e3cf-4ce7-a811-2789a539c9b7}, !- Handle
  Curve Cubic 23,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5b71a1c2-3fd5-42db-8f07-f4bce0703a95}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas, !- Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Availability Schedule Name
  {91f0c484-c542-4b20-a976-12e7f88c1791}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7e664646-f352-457f-b5cf-f8fa2e0a0c37}, !- Supply Air Fan Name
  {6f07c665-c84a-4128-9e2d-582d61fa8f5c}, !- Exhaust Air Fan Name
  {29376e29-1512-43c9-938d-e0e628ae07f3}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {12f6c45e-2506-4156-8bdc-94cace0ab871}, !- Air Inlet Node Name
  {b84e1aae-94b7-4280-a347-dc3f38c308a8}; !- Air Outlet Node Name

OS:Node,
  {635a810c-7054-4b59-be5e-6286ab2d5270}, !- Handle
  Node 441,                               !- Name
  {278d517f-26a1-4721-b81e-752d5db9dd79}, !- Inlet Port
  {12f6c45e-2506-4156-8bdc-94cace0ab871}; !- Outlet Port

OS:Connection,
  {278d517f-26a1-4721-b81e-752d5db9dd79}, !- Handle
  {b1ebd0ad-8d58-46dc-b2d0-6358a0af2fbc}, !- Name
  {d273bca8-04a8-4e22-a671-f8a4658fd3a1}, !- Source Object
  3,                                      !- Outlet Port
  {635a810c-7054-4b59-be5e-6286ab2d5270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f6c45e-2506-4156-8bdc-94cace0ab871}, !- Handle
  {7cffb0b0-ca90-4f89-9d23-c1029976bc1e}, !- Name
  {635a810c-7054-4b59-be5e-6286ab2d5270}, !- Source Object
  3,                                      !- Outlet Port
  {5b71a1c2-3fd5-42db-8f07-f4bce0703a95}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1b3265d2-68de-4c79-adb1-765114b7844e}, !- Handle
  Node 442,                               !- Name
  {b84e1aae-94b7-4280-a347-dc3f38c308a8}, !- Inlet Port
  {c4213917-a422-48f5-a88a-881ac7015f5e}; !- Outlet Port

OS:Connection,
  {c4213917-a422-48f5-a88a-881ac7015f5e}, !- Handle
  {feadd904-837e-45bb-a891-65b12825a85e}, !- Name
  {1b3265d2-68de-4c79-adb1-765114b7844e}, !- Source Object
  3,                                      !- Outlet Port
  {97117ffe-51ca-4238-a758-baf7a65f0756}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b84e1aae-94b7-4280-a347-dc3f38c308a8}, !- Handle
  {62e75116-84ae-413f-a95d-d9beca652554}, !- Name
  {5b71a1c2-3fd5-42db-8f07-f4bce0703a95}, !- Source Object
  13,                                     !- Outlet Port
  {1b3265d2-68de-4c79-adb1-765114b7844e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7f93223d-6c07-4dc2-84cc-0316e7de5140}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {86c6d161-e972-449c-9ca5-4c6d42a53932}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a076a43d-7689-404b-9c65-3338410ae75b}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  95.92574,                               !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {47f3eebd-98c5-40d6-8e03-ae4108d2bfde}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f4a5dff-ade9-457e-9960-4ec971c58d4d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e874cb36-65eb-489b-b280-7c5e88eda482}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f4a5dff-ade9-457e-9960-4ec971c58d4d}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e874cb36-65eb-489b-b280-7c5e88eda482}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ff1cdc62-fdb5-46d3-bca5-1f0ba29176f0}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c4c6142-e23a-4939-8f2b-faf1e93cec02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e9d1a06-da02-472d-94ff-991f7aa0b360}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c4c6142-e23a-4939-8f2b-faf1e93cec02}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e9d1a06-da02-472d-94ff-991f7aa0b360}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86c6d161-e972-449c-9ca5-4c6d42a53932}, !- Handle
  Curve Cubic 24,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f3b201d1-041a-45e4-898e-de93de6c2845}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv doas, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Availability Schedule Name
  {a076a43d-7689-404b-9c65-3338410ae75b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {47f3eebd-98c5-40d6-8e03-ae4108d2bfde}, !- Supply Air Fan Name
  {ff1cdc62-fdb5-46d3-bca5-1f0ba29176f0}, !- Exhaust Air Fan Name
  {7f93223d-6c07-4dc2-84cc-0316e7de5140}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {054a94cb-dc2c-4bee-a247-7bf4d1845153}, !- Air Inlet Node Name
  {1b091995-42b8-468d-8c34-1d5c288d0414}; !- Air Outlet Node Name

OS:Node,
  {f6860e8b-2333-4465-95a3-2eff308ba18a}, !- Handle
  Node 443,                               !- Name
  {40ac00d7-334e-4bd7-8a37-c26108f8e4df}, !- Inlet Port
  {054a94cb-dc2c-4bee-a247-7bf4d1845153}; !- Outlet Port

OS:Connection,
  {40ac00d7-334e-4bd7-8a37-c26108f8e4df}, !- Handle
  {b5a44616-b865-476a-8a1e-fc55246c9545}, !- Name
  {474e08a2-1fed-42e1-b221-51354cae97f7}, !- Source Object
  3,                                      !- Outlet Port
  {f6860e8b-2333-4465-95a3-2eff308ba18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054a94cb-dc2c-4bee-a247-7bf4d1845153}, !- Handle
  {52aca52d-b37e-4b2f-9984-5d1f0bafb439}, !- Name
  {f6860e8b-2333-4465-95a3-2eff308ba18a}, !- Source Object
  3,                                      !- Outlet Port
  {f3b201d1-041a-45e4-898e-de93de6c2845}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {176904db-011f-48e1-88ab-72941e8199ed}, !- Handle
  Node 444,                               !- Name
  {1b091995-42b8-468d-8c34-1d5c288d0414}, !- Inlet Port
  {4077b3e0-5715-4ee8-afbb-3fb28d8f05a1}; !- Outlet Port

OS:Connection,
  {4077b3e0-5715-4ee8-afbb-3fb28d8f05a1}, !- Handle
  {e90f7511-df28-41e5-a142-4d0d49600f84}, !- Name
  {176904db-011f-48e1-88ab-72941e8199ed}, !- Source Object
  3,                                      !- Outlet Port
  {c43d1455-f2bc-4a83-a73c-b6e04b96c3bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1b091995-42b8-468d-8c34-1d5c288d0414}, !- Handle
  {74129001-be25-4456-b1e2-8a0b2f3ae842}, !- Name
  {f3b201d1-041a-45e4-898e-de93de6c2845}, !- Source Object
  13,                                     !- Outlet Port
  {176904db-011f-48e1-88ab-72941e8199ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a3bd4e5c-79e9-4f2e-bb29-1da6f31ad76d}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {0a22934a-a78a-4c8a-a22a-ae98c0539851}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5db4a6c5-a170-4c38-af86-22758d133180}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  95.92574,                               !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {330b9fee-a466-4e98-85d7-7c9190792c90}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e625d61-8d47-43bc-9c53-24a302f36bad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2141786a-2293-42ea-86d9-6344b9927845}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e625d61-8d47-43bc-9c53-24a302f36bad}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2141786a-2293-42ea-86d9-6344b9927845}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {3957fb07-fc54-4473-b1e7-ad4073cf2718}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cddd11c1-489e-49e0-9cc1-9a38f5aa1dca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {309b6bcc-4eb1-4ed0-9267-d4f4df036775}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cddd11c1-489e-49e0-9cc1-9a38f5aa1dca}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {309b6bcc-4eb1-4ed0-9267-d4f4df036775}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a22934a-a78a-4c8a-a22a-ae98c0539851}, !- Handle
  Curve Cubic 25,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7e4b4d35-02c7-4377-a4d5-1b78dbbf8dff}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv doas, !- Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Availability Schedule Name
  {5db4a6c5-a170-4c38-af86-22758d133180}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {330b9fee-a466-4e98-85d7-7c9190792c90}, !- Supply Air Fan Name
  {3957fb07-fc54-4473-b1e7-ad4073cf2718}, !- Exhaust Air Fan Name
  {a3bd4e5c-79e9-4f2e-bb29-1da6f31ad76d}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {654a3307-e803-48bd-b3ad-514bfa98f2c4}, !- Air Inlet Node Name
  {1f1566d8-4655-4ce5-b499-e4cf56bc36e2}; !- Air Outlet Node Name

OS:Node,
  {ff6a77bc-73a2-4b61-8bc3-6cd2201d6363}, !- Handle
  Node 445,                               !- Name
  {899a8c33-cfa9-4ce5-a1ef-e740cb3686a3}, !- Inlet Port
  {654a3307-e803-48bd-b3ad-514bfa98f2c4}; !- Outlet Port

OS:Connection,
  {899a8c33-cfa9-4ce5-a1ef-e740cb3686a3}, !- Handle
  {41e99c08-934f-49b4-a3bd-fbb3349b4580}, !- Name
  {6031d62b-23d9-4f37-abde-54bf9ca8e433}, !- Source Object
  3,                                      !- Outlet Port
  {ff6a77bc-73a2-4b61-8bc3-6cd2201d6363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654a3307-e803-48bd-b3ad-514bfa98f2c4}, !- Handle
  {15c3d63f-c45f-4dd7-8d80-3e38a2e8d178}, !- Name
  {ff6a77bc-73a2-4b61-8bc3-6cd2201d6363}, !- Source Object
  3,                                      !- Outlet Port
  {7e4b4d35-02c7-4377-a4d5-1b78dbbf8dff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dab29cd3-21e7-45b9-ac17-cf6fcc95dc39}, !- Handle
  Node 446,                               !- Name
  {1f1566d8-4655-4ce5-b499-e4cf56bc36e2}, !- Inlet Port
  {a89482fd-b018-48e1-9247-dcdd0d93e5f5}; !- Outlet Port

OS:Connection,
  {a89482fd-b018-48e1-9247-dcdd0d93e5f5}, !- Handle
  {f2e9e9d8-ab4c-4dcb-8201-c9a87adeae95}, !- Name
  {dab29cd3-21e7-45b9-ac17-cf6fcc95dc39}, !- Source Object
  3,                                      !- Outlet Port
  {50049c30-6316-4582-95fa-b6df2330bcbd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f1566d8-4655-4ce5-b499-e4cf56bc36e2}, !- Handle
  {fbb72cea-2e6e-402a-b232-764cce1264bb}, !- Name
  {7e4b4d35-02c7-4377-a4d5-1b78dbbf8dff}, !- Source Object
  13,                                     !- Outlet Port
  {dab29cd3-21e7-45b9-ac17-cf6fcc95dc39}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7d559363-8e53-491f-aab1-4e0041c698b1}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {c1dbebd0-bb76-42fc-a13e-a28ff8468552}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cf3a6ee1-7644-4bbf-8408-97bcd7af9604}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {5ee9d084-46ba-4fb4-961e-2f50a2ee55ad}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d8fe712-c088-4c6a-bbea-5fa29cdd9a47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e09918d-3e4d-4a3c-87fd-368691f91da8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d8fe712-c088-4c6a-bbea-5fa29cdd9a47}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e09918d-3e4d-4a3c-87fd-368691f91da8}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7a24f0e8-0340-4162-be5f-b7cc77c9a063}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {082f7a54-6e86-4dfe-bec4-7c271e48e658}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b15a57ff-3556-4799-b191-72e804bfe7eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {082f7a54-6e86-4dfe-bec4-7c271e48e658}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b15a57ff-3556-4799-b191-72e804bfe7eb}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c1dbebd0-bb76-42fc-a13e-a28ff8468552}, !- Handle
  Curve Cubic 26,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {ebaf0bb4-abbd-44ff-87cb-31f66f32eb73}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv doas, !- Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Availability Schedule Name
  {cf3a6ee1-7644-4bbf-8408-97bcd7af9604}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {5ee9d084-46ba-4fb4-961e-2f50a2ee55ad}, !- Supply Air Fan Name
  {7a24f0e8-0340-4162-be5f-b7cc77c9a063}, !- Exhaust Air Fan Name
  {7d559363-8e53-491f-aab1-4e0041c698b1}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ae70673c-dc9b-4aa5-b2a1-a65cb8cd4899}, !- Air Inlet Node Name
  {ef9144f7-5533-4eed-a803-2e8489272726}; !- Air Outlet Node Name

OS:Node,
  {7bec5049-8d46-47f0-b71e-6273faf343f0}, !- Handle
  Node 447,                               !- Name
  {608dbc2d-c416-427b-bf36-f82b3515b8a8}, !- Inlet Port
  {ae70673c-dc9b-4aa5-b2a1-a65cb8cd4899}; !- Outlet Port

OS:Connection,
  {608dbc2d-c416-427b-bf36-f82b3515b8a8}, !- Handle
  {4eac7da6-54e9-4599-b00e-4fc3788c2f5a}, !- Name
  {233a8874-989c-48ba-840e-ac15829665d5}, !- Source Object
  3,                                      !- Outlet Port
  {7bec5049-8d46-47f0-b71e-6273faf343f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae70673c-dc9b-4aa5-b2a1-a65cb8cd4899}, !- Handle
  {0eed75e3-d29a-49ef-b586-9085c748c565}, !- Name
  {7bec5049-8d46-47f0-b71e-6273faf343f0}, !- Source Object
  3,                                      !- Outlet Port
  {ebaf0bb4-abbd-44ff-87cb-31f66f32eb73}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7bedf2aa-4e91-4648-bde8-2c052535f05a}, !- Handle
  Node 448,                               !- Name
  {ef9144f7-5533-4eed-a803-2e8489272726}, !- Inlet Port
  {03c2d5e2-898d-4614-bf91-e719bce3f5d3}; !- Outlet Port

OS:Connection,
  {03c2d5e2-898d-4614-bf91-e719bce3f5d3}, !- Handle
  {4009979b-80db-4398-bc0f-bc3fc373b9de}, !- Name
  {7bedf2aa-4e91-4648-bde8-2c052535f05a}, !- Source Object
  3,                                      !- Outlet Port
  {11d13c63-1f1c-4cc3-b2d0-b22c00dba591}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ef9144f7-5533-4eed-a803-2e8489272726}, !- Handle
  {c2ffe924-8db6-4401-b543-872196fc7b3a}, !- Name
  {ebaf0bb4-abbd-44ff-87cb-31f66f32eb73}, !- Source Object
  13,                                     !- Outlet Port
  {7bedf2aa-4e91-4648-bde8-2c052535f05a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4a0ba36e-412c-4d2c-9c1c-1b6ed8ed9107}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {89516046-5eb8-49a3-8b77-b802ca7d433f}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a8bd507d-a95e-4126-bd73-8ab339f02cb8}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  262.570568,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {cedeaefd-d459-4084-bfee-8586b430fcf7}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34062437-fbdc-4c31-91de-42932b47aad3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c81e3a73-9aee-45ca-8981-1942c743314b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {34062437-fbdc-4c31-91de-42932b47aad3}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c81e3a73-9aee-45ca-8981-1942c743314b}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {45195bac-7148-496d-a036-e26a3d14a203}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc643f6f-744e-4371-9dd3-c4ff5f1127ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3c82de4-3334-42d9-ac49-4e193b7f3a68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc643f6f-744e-4371-9dd3-c4ff5f1127ca}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3c82de4-3334-42d9-ac49-4e193b7f3a68}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {89516046-5eb8-49a3-8b77-b802ca7d433f}, !- Handle
  Curve Cubic 27,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f0b2a5df-a7ee-43c0-b008-24445179cb22}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv doas, !- Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Availability Schedule Name
  {a8bd507d-a95e-4126-bd73-8ab339f02cb8}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {cedeaefd-d459-4084-bfee-8586b430fcf7}, !- Supply Air Fan Name
  {45195bac-7148-496d-a036-e26a3d14a203}, !- Exhaust Air Fan Name
  {4a0ba36e-412c-4d2c-9c1c-1b6ed8ed9107}, !- Controller Name
  0.0013716,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f64929aa-8917-4247-bdcb-8b93b01aeac2}, !- Air Inlet Node Name
  {0e14de5a-8542-4833-b6f7-736c734837d4}; !- Air Outlet Node Name

OS:Node,
  {f759a5f7-cc59-44ca-bcf9-1e5296a86c0a}, !- Handle
  Node 449,                               !- Name
  {7bcb3779-ec01-46bf-9b74-90207db45de7}, !- Inlet Port
  {f64929aa-8917-4247-bdcb-8b93b01aeac2}; !- Outlet Port

OS:Connection,
  {7bcb3779-ec01-46bf-9b74-90207db45de7}, !- Handle
  {798b3d4b-1c81-42f1-916d-2f0ce00fb078}, !- Name
  {e53a4ab4-226d-41c0-9cb0-0a9e54ec0e4b}, !- Source Object
  3,                                      !- Outlet Port
  {f759a5f7-cc59-44ca-bcf9-1e5296a86c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64929aa-8917-4247-bdcb-8b93b01aeac2}, !- Handle
  {610b7485-c65b-4fc3-93d7-4b253c8aa144}, !- Name
  {f759a5f7-cc59-44ca-bcf9-1e5296a86c0a}, !- Source Object
  3,                                      !- Outlet Port
  {f0b2a5df-a7ee-43c0-b008-24445179cb22}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {99861671-e3cb-4ce8-8bcb-1a94cb00948c}, !- Handle
  Node 450,                               !- Name
  {0e14de5a-8542-4833-b6f7-736c734837d4}, !- Inlet Port
  {913fdf87-e5b5-4368-93ea-e9da473415bf}; !- Outlet Port

OS:Connection,
  {913fdf87-e5b5-4368-93ea-e9da473415bf}, !- Handle
  {1721b21b-1d72-4b44-a437-89bdd5eb7b85}, !- Name
  {99861671-e3cb-4ce8-8bcb-1a94cb00948c}, !- Source Object
  3,                                      !- Outlet Port
  {1665aab0-a692-4cb1-98b1-95bd92d87c0f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0e14de5a-8542-4833-b6f7-736c734837d4}, !- Handle
  {7ce12d1c-9b63-44c2-ac22-e4eb47cebec3}, !- Name
  {f0b2a5df-a7ee-43c0-b008-24445179cb22}, !- Source Object
  13,                                     !- Outlet Port
  {99861671-e3cb-4ce8-8bcb-1a94cb00948c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4e3d3942-d7e0-4c18-a60c-5a403d18af5a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {89350da3-95a5-45ac-8b77-57e4857028a4}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {a1ea83b1-03f4-4034-8995-2c9f48f2c8df}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4789fa91-0a56-4d50-9c4d-8b15a162ad31}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv hx, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {68d0b46d-5d99-4a81-91c0-ce11cdb4b831}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv sup fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7cae9ebc-90a6-40d4-a62a-1731e47c7151}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6560c989-36bb-4a07-ad06-f930db7c3b4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7cae9ebc-90a6-40d4-a62a-1731e47c7151}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6560c989-36bb-4a07-ad06-f930db7c3b4e}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f34dd05a-b8d4-401f-b2e7-f6f7f91fe3d5}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv exh fan, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c34aafc4-ca87-4888-b2e1-8de006ace67e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f77b7167-38e2-44da-b6c3-87abe3363ad8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c34aafc4-ca87-4888-b2e1-8de006ace67e}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f77b7167-38e2-44da-b6c3-87abe3363ad8}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {89350da3-95a5-45ac-8b77-57e4857028a4}, !- Handle
  Curve Cubic 28,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f515376f-c67d-469f-aed6-6c61c691dadd}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas, !- Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Availability Schedule Name
  {4789fa91-0a56-4d50-9c4d-8b15a162ad31}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {68d0b46d-5d99-4a81-91c0-ce11cdb4b831}, !- Supply Air Fan Name
  {f34dd05a-b8d4-401f-b2e7-f6f7f91fe3d5}, !- Exhaust Air Fan Name
  {4e3d3942-d7e0-4c18-a60c-5a403d18af5a}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {574a3305-bdfd-4130-bae2-611f2c14a8eb}, !- Air Inlet Node Name
  {0ba18eb8-fb9f-40f7-a33c-3a5061663d36}; !- Air Outlet Node Name

OS:Node,
  {65cb6983-ebc6-4015-b200-ffd0bca27ac7}, !- Handle
  Node 451,                               !- Name
  {839bb2b2-53ef-46e2-8f9c-a3ed34b0b41e}, !- Inlet Port
  {574a3305-bdfd-4130-bae2-611f2c14a8eb}; !- Outlet Port

OS:Connection,
  {839bb2b2-53ef-46e2-8f9c-a3ed34b0b41e}, !- Handle
  {ec5c1c9f-3d1e-4877-8a89-4e1a13be5c4a}, !- Name
  {f3767b5b-3288-45e0-b401-fa2ac3900f06}, !- Source Object
  3,                                      !- Outlet Port
  {65cb6983-ebc6-4015-b200-ffd0bca27ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574a3305-bdfd-4130-bae2-611f2c14a8eb}, !- Handle
  {adbdc04b-799c-44a6-ba8f-096650d62d21}, !- Name
  {65cb6983-ebc6-4015-b200-ffd0bca27ac7}, !- Source Object
  3,                                      !- Outlet Port
  {f515376f-c67d-469f-aed6-6c61c691dadd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cca6d3d3-1954-4e34-96b2-94c15d736aac}, !- Handle
  Node 452,                               !- Name
  {0ba18eb8-fb9f-40f7-a33c-3a5061663d36}, !- Inlet Port
  {b9dbfb54-de35-4d42-94b5-994af7d85be3}; !- Outlet Port

OS:Connection,
  {b9dbfb54-de35-4d42-94b5-994af7d85be3}, !- Handle
  {68bb1225-6f45-499c-8e2a-9811ae26f9bd}, !- Name
  {cca6d3d3-1954-4e34-96b2-94c15d736aac}, !- Source Object
  3,                                      !- Outlet Port
  {83020b6c-0a59-46a3-92d5-165c1aeb8b71}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0ba18eb8-fb9f-40f7-a33c-3a5061663d36}, !- Handle
  {f6d74d3d-fd01-4c77-8842-3752043ad206}, !- Name
  {f515376f-c67d-469f-aed6-6c61c691dadd}, !- Source Object
  13,                                     !- Outlet Port
  {cca6d3d3-1954-4e34-96b2-94c15d736aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:WaterHeating:AirToWaterHeatPump,
  {1501f068-5dc5-4c79-9944-4cea6100c9e1}, !- Handle
  Coil Water Heating Air To Water Heat Pump 1, !- Name
  443926.365275411,                       !- Rated Heating Capacity {W}
  3,                                      !- Rated COP {W/W}
  0.6956,                                 !- Rated Sensible Heat Ratio
  29.44,                                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                                  !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                                  !- Rated Condenser Inlet Water Temperature {C}
  autosize,                               !- Rated Evaporator Air Flow Rate {m3/s}
  autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  No,                                     !- Evaporator Fan Power Included in Rated COP
  No,                                     !- Condenser Pump Power Included in Rated COP
  No,                                     !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  150,                                    !- Condenser Water Pump Power {W}
  0.1,                                    !- Fraction of Condenser Pump Heat to Water
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  ,                                       !- Condenser Water Inlet Node
  ,                                       !- Condenser Water Outlet Node
  100,                                    !- Crankcase Heater Capacity {W}
  5,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {904a2f2b-c612-48b2-9cb1-80b9e9664d06}, !- Heating Capacity Function of Temperature Curve
  {878ccc68-9391-4f6c-a542-cf9b9bd27652}, !- Heating Capacity Function of Air Flow Fraction Curve
  {0b23127e-4688-4a7e-a4ea-b0580f297cfb}, !- Heating Capacity Function of Water Flow Fraction Curve
  {159ec719-b030-45e3-8087-6a44930fdf39}, !- Heating COP Function of Temperature Curve
  {5972d820-1408-410d-9437-cf2d0cc9d358}, !- Heating COP Function of Air Flow Fraction Curve
  {ffcd3ff2-b99b-446d-82f5-bb463d78dbbc}, !- Heating COP Function of Water Flow Fraction Curve
  {2451bd69-843b-4645-a68b-342afd5beeb2}; !- Part Load Fraction Correlation Curve

OS:Curve:Biquadratic,
  {904a2f2b-c612-48b2-9cb1-80b9e9664d06}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {878ccc68-9391-4f6c-a542-cf9b9bd27652}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0b23127e-4688-4a7e-a4ea-b0580f297cfb}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {159ec719-b030-45e3-8087-6a44930fdf39}, !- Handle
  Curve Biquadratic 42,                   !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {5972d820-1408-410d-9437-cf2d0cc9d358}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ffcd3ff2-b99b-446d-82f5-bb463d78dbbc}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2451bd69-843b-4645-a68b-342afd5beeb2}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {da97a19f-9582-4fe2-901e-5dd6be287f8f}, !- Handle
  Fan On Off 1,                           !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  0.82,                                   !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b98b9008-7727-425c-8ef7-1ff2a8465980}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c8b24cf-cd83-4f71-a263-86755000a99b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b98b9008-7727-425c-8ef7-1ff2a8465980}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c8b24cf-cd83-4f71-a263-86755000a99b}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {3564760c-c3e8-4674-afbb-54fad8dd8fae}, !- Handle
  536gal Electricity Water Heater - 1515kBtu/hr 1.0 Therm Eff ASHPWH setpoint, !- Name
  {efd09913-44a9-4f3a-9734-3ae7253cd8b0}, !- Schedule Type Limits Name
  {cd0ffd70-fa1b-4dba-ba3e-28f036b4fcad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd0ffd70-fa1b-4dba-ba3e-28f036b4fcad}, !- Handle
  Schedule Day 141,                       !- Name
  {efd09913-44a9-4f3a-9734-3ae7253cd8b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {099c5418-e400-4283-ba46-f7263bfb1241}, !- Handle
  Schedule Ruleset 100,                   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {6d23cddf-7e6d-4816-b996-dbadb3ac032f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d23cddf-7e6d-4816-b996-dbadb3ac032f}, !- Handle
  Schedule Day 142,                       !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:WaterHeater:HeatPump,
  {a64276ec-8024-4393-ae49-6e2a596ac79b}, !- Handle
  536gal Electricity Water Heater - 1515kBtu/hr 1.0 Therm Eff ASHPWH, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  {3564760c-c3e8-4674-afbb-54fad8dd8fae}, !- Compressor Setpoint Temperature Schedule
  2,                                      !- Dead Band Temperature Difference {deltaC}
  autosize,                               !- Condenser Water Flow Rate {m3/s}
  autosize,                               !- Evaporator Air Flow Rate {m3/s}
  ZoneAndOutdoorAir,                      !- Inlet Air Configuration
  {fcdfac53-5c08-4608-996c-d90f982dedde}, !- Air Inlet Node
  {981c3824-ea5e-428f-a3f3-55b1a8fd48d6}, !- Air Outlet Node
  ,                                       !- Outdoor Air Node
  ,                                       !- Inlet Air Temperature Schedule
  ,                                       !- Inlet Air Humidity Schedule
  {b9543a83-815a-4578-867a-c415dbbcc21a}, !- Tank
  {1501f068-5dc5-4c79-9944-4cea6100c9e1}, !- DX Coil
  5,                                      !- Minimum Inlet Air Temperature for Compressor Operation {C}
  Zone,                                   !- Compressor Location
  ,                                       !- Compressor Ambient Temperature Schedule
  {da97a19f-9582-4fe2-901e-5dd6be287f8f}, !- Fan
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {099c5418-e400-4283-ba46-f7263bfb1241}, !- Inlet Air Mixer Schedule
  Heater1;                                !- Control Sensor Location In Stratified Tank

OS:Node,
  {58337279-193d-4dae-a59d-9f38b8b0cc02}, !- Handle
  Node 453,                               !- Name
  {3084152b-8334-459b-8d7d-1b76cf96cbcd}, !- Inlet Port
  {fcdfac53-5c08-4608-996c-d90f982dedde}; !- Outlet Port

OS:Connection,
  {3084152b-8334-459b-8d7d-1b76cf96cbcd}, !- Handle
  {b8ec3c24-3893-4846-8ccb-a7fbb0f51539}, !- Name
  {406fe098-d8fa-4ae4-af23-d3ac3aeba27b}, !- Source Object
  4,                                      !- Outlet Port
  {58337279-193d-4dae-a59d-9f38b8b0cc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcdfac53-5c08-4608-996c-d90f982dedde}, !- Handle
  {1e7ca856-4ed1-476e-aa8f-1d6b0b62270e}, !- Name
  {58337279-193d-4dae-a59d-9f38b8b0cc02}, !- Source Object
  3,                                      !- Outlet Port
  {a64276ec-8024-4393-ae49-6e2a596ac79b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {81f2acb1-b585-4163-a326-f73a886f4a03}, !- Handle
  Node 454,                               !- Name
  {981c3824-ea5e-428f-a3f3-55b1a8fd48d6}, !- Inlet Port
  {d8df826c-e269-4ccc-9760-5f9ce0296941}; !- Outlet Port

OS:Connection,
  {d8df826c-e269-4ccc-9760-5f9ce0296941}, !- Handle
  {abbe322a-55dc-41d3-bc6e-8caf56b9d585}, !- Name
  {81f2acb1-b585-4163-a326-f73a886f4a03}, !- Source Object
  3,                                      !- Outlet Port
  {6a79569f-6de3-4459-93e3-ad18fcdd30ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {981c3824-ea5e-428f-a3f3-55b1a8fd48d6}, !- Handle
  {32381e0f-2ae3-443e-8526-6c41aab1be45}, !- Name
  {a64276ec-8024-4393-ae49-6e2a596ac79b}, !- Source Object
  9,                                      !- Outlet Port
  {81f2acb1-b585-4163-a326-f73a886f4a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Lights:Definition,
  {4df0ab53-1cf1-4af8-90a3-be617f6e5d09}, !- Handle
  Space Function Audience seating area permanent - auditorium Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.25,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {2fcaab14-67a0-4e13-8f88-fd61f2684463}, !- Handle
  Space Function Washroom - other-sch-D Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.4,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {221a64e3-dbc4-4827-9bb7-313b4780a142}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {af077811-2fde-45cd-a5cb-28df45e54d36}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {559f37ff-314b-431a-b50c-4924a68540f7}, !- Handle
  Space Function Corridor/Transition area other-sch-D Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.2,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {aea31dca-1834-4e33-990e-532abd25d393}, !- Handle
  Space Function Food preparation area Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.85,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {76c60d58-9a65-42b0-a950-161c9e5e1940}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Lights Definition - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.33,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {80ccba19-6df9-4fca-a5c4-ad5f2b96fc1b}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {b890be46-c377-4996-b8a6-6a7a622c498a}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.25,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {e9ca0333-8cce-4f45-9940-5a001df74c3d}, !- Handle
  Space Function Library reading area Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {65793e17-3497-41df-b800-e605572e53cf}, !- Handle
  Space Function Lobby - other Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:StandardsInformation:Material,
  {a1abd0e4-a9d0-49c6-a935-718f6418441e}, !- Handle
  {e3d42f1b-ba4c-4e96-9b25-5ea1dd1806aa}; !- Material Name

OS:StandardsInformation:Material,
  {fcad1224-4ec2-4010-b4f5-98ad4541181c}, !- Handle
  {e2c075d4-fcf7-4263-a48a-62f26a0e6a83}; !- Material Name

OS:StandardsInformation:Construction,
  {5b6be78a-b342-4867-a276-3f9b11e0ba3e}, !- Handle
  {d43f4e36-dca9-4d15-b8d9-43bb7f106296}; !- Construction Name

OS:StandardsInformation:Material,
  {e6925936-fc8f-4aca-be9b-415f15c6342e}, !- Handle
  {dea39eb6-3445-4053-885e-a312c28e530f}; !- Material Name

OS:StandardsInformation:Construction,
  {ff1df440-2228-4cf5-b58f-d858ea7e95eb}, !- Handle
  {b369a395-4cda-4352-9454-fb5ef369811f}; !- Construction Name

OS:StandardsInformation:Construction,
  {94ec32b3-47c4-43ed-b352-b129b496cba9}, !- Handle
  {84c3ee7f-059f-4135-8208-ef77004ec756}; !- Construction Name

OS:StandardsInformation:Material,
  {9e7eea58-9060-43ef-96b2-543f32026b04}, !- Handle
  {1b1ee44e-ce40-4578-9453-e504b402bc5d}; !- Material Name

OS:StandardsInformation:Construction,
  {82854ac6-0378-4c8a-a682-da2fe5f3ca0b}, !- Handle
  {6ca320ce-93a2-4c35-a87a-32e018a4e425}; !- Construction Name

OS:StandardsInformation:Construction,
  {4eab7c8a-7539-41d8-8c87-e0f2b2e107dd}, !- Handle
  {c1f00011-59bb-4176-9559-9b1f1c0bef74}; !- Construction Name

OS:StandardsInformation:Material,
  {599d69a9-ad6f-4671-88d3-b650cf3a7208}, !- Handle
  {5cb7c554-c3b1-4c28-9032-0f81de9b335e}; !- Material Name

OS:StandardsInformation:Material,
  {3def1b2d-c1c1-4e42-9c6d-b04741514709}, !- Handle
  {69a76100-baf1-4ada-8375-823eb9283303}; !- Material Name

OS:Construction,
  {0891be2f-f9f6-4d55-ba80-31cd717ad44f}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.193-:{ "cond"=>0.057} adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {b4e386bc-c18e-4287-9fca-96ee279e7ad6}, !- Layer 1
  {f97018cc-a7b9-4959-b023-03c1a6a5beda}; !- Layer 2

OS:StandardsInformation:Construction,
  {e787d169-7cc7-4dae-9d05-fe6940c10d4a}, !- Handle
  {0891be2f-f9f6-4d55-ba80-31cd717ad44f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {f97018cc-a7b9-4959-b023-03c1a6a5beda}, !- Handle
  Typical Insulation 6 R-99.97_R-value 50.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  8.80550918411529,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ec269fcf-eb85-4f71-9731-68ec40ba64eb}, !- Handle
  {f97018cc-a7b9-4959-b023-03c1a6a5beda}; !- Material Name

OS:DefaultConstructionSet,
  {c09dd27b-cb95-4f2d-869c-10c7033c6e21}, !- Handle
  BTAP-Mass at hdd = 2850.0 adj roof insulation, !- Name
  {8a44d08f-38d3-4176-a496-3c958f208453}, !- Default Exterior Surface Constructions Name
  {5a25edb6-7f9e-426e-8d65-e142a1ca5ec2}, !- Default Interior Surface Constructions Name
  {a60e3b97-59f1-481c-a45a-33d88a7d93c2}, !- Default Ground Contact Surface Constructions Name
  {4243d47e-1b39-446b-93c2-c1a26a6025ee}, !- Default Exterior SubSurface Constructions Name
  {92531daf-c632-4c1a-8530-67fa7592570f}, !- Default Interior SubSurface Constructions Name
  {d100c0fc-59dd-4ad4-ab6f-aa34b932f16d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8a44d08f-38d3-4176-a496-3c958f208453}, !- Handle
  BTAP-Mass at hdd = 2850.0 adj roof insulation, !- Name
  {44846e7d-b622-408b-a0f4-b7be115a415e}, !- Floor Construction Name
  {0f6f9654-2d4f-468b-8347-ff5633a3bf30}, !- Wall Construction Name
  {fb828e57-f09c-4322-87e0-dfff761f25d1}; !- Roof Ceiling Construction Name

OS:Construction,
  {a344a9a2-8bc7-4634-94aa-4e0a33760572}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.315-:{ "cond"=>0.06} adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {1516c4b4-ab47-4832-8ba1-2b7fb4529d58}, !- Layer 1
  {e6f3bd31-3126-4a06-8aa4-893a6e3e2586}, !- Layer 2
  {5b2481c3-f30d-4e21-a8f3-1a9d30fbbb44}, !- Layer 3
  {a3b4c7e2-4a1a-4adf-acc9-55fb2b1514ca}; !- Layer 4

OS:StandardsInformation:Construction,
  {60a6983b-c026-4427-944a-b95ccadc95fd}, !- Handle
  {a344a9a2-8bc7-4634-94aa-4e0a33760572}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {5b2481c3-f30d-4e21-a8f3-1a9d30fbbb44}, !- Handle
  Typical Insulation 6 R-93.1_R-value 40.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  7.04440734729223,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5237c2be-6d50-41ee-b790-4de1fc08a7e0}, !- Handle
  {5b2481c3-f30d-4e21-a8f3-1a9d30fbbb44}; !- Material Name

OS:DefaultConstructionSet,
  {566c7214-f669-4af2-a5a7-feffd8606ce9}, !- Handle
  BTAP-Mass at hdd = 2850.0 adj roof insulation adj ext wall insulation, !- Name
  {baa5bff0-bebd-4d71-b2ec-7540f5d05388}, !- Default Exterior Surface Constructions Name
  {5a25edb6-7f9e-426e-8d65-e142a1ca5ec2}, !- Default Interior Surface Constructions Name
  {a60e3b97-59f1-481c-a45a-33d88a7d93c2}, !- Default Ground Contact Surface Constructions Name
  {4243d47e-1b39-446b-93c2-c1a26a6025ee}, !- Default Exterior SubSurface Constructions Name
  {92531daf-c632-4c1a-8530-67fa7592570f}, !- Default Interior SubSurface Constructions Name
  {d100c0fc-59dd-4ad4-ab6f-aa34b932f16d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {baa5bff0-bebd-4d71-b2ec-7540f5d05388}, !- Handle
  BTAP-Mass at hdd = 2850.0 adj roof insulation adj ext wall insulation, !- Name
  {44846e7d-b622-408b-a0f4-b7be115a415e}, !- Floor Construction Name
  {0f6f9654-2d4f-468b-8347-ff5633a3bf30}, !- Wall Construction Name
  {fb828e57-f09c-4322-87e0-dfff761f25d1}; !- Roof Ceiling Construction Name

OS:StandardsInformation:Material,
  {a679551a-4e09-4519-87d6-f89eab408ba0}, !- Handle
  {33069ad8-65d6-4561-b2a1-0108f7c013bb}; !- Material Name

OS:StandardsInformation:Construction,
  {83d75d46-2d60-48a6-939d-c4cb354d9cd8}, !- Handle
  {4a3af732-ee7d-492e-a765-15a6baca6578}; !- Construction Name

OS:StandardsInformation:Construction,
  {b8b99dce-31ad-4af8-898e-f0fd10ab1bad}, !- Handle
  {7ea422b8-5001-47f0-b7c2-2433dd621cd7}; !- Construction Name

OS:StandardsInformation:Construction,
  {325ee760-3740-4531-9e68-e69138a43ba9}, !- Handle
  {d100c0fc-59dd-4ad4-ab6f-aa34b932f16d}; !- Construction Name

OS:StandardsInformation:Material,
  {5fe3794d-5be9-4071-8d86-c2eb61fb07c2}, !- Handle
  {2588390d-8357-4834-a9e6-32a25e240474}; !- Material Name

OS:StandardsInformation:Material,
  {acc4ad6e-3437-46ce-b676-139a8dab3f23}, !- Handle
  {0cfbd74f-716e-4ca5-9d43-a6153f643a2a}; !- Material Name

OS:StandardsInformation:Material,
  {3072cd35-2f42-4bce-80d9-4fccacf7b26f}, !- Handle
  {fecd144e-c9d0-4e8e-9d16-cd1f7c88d2aa}; !- Material Name

OS:StandardsInformation:Material,
  {1df1c6ca-932b-4c96-90db-07fedc0c747c}, !- Handle
  {a4727985-6fab-4e51-a87c-736ff098be6f}; !- Material Name

OS:StandardsInformation:Material,
  {ac5524ab-9eed-427a-81e8-3742a7dca380}, !- Handle
  {69a76100-baf1-4ada-8375-823eb9283303}; !- Material Name

OS:StandardsInformation:Material,
  {9febfedb-e678-400d-bba4-9a10362782ea}, !- Handle
  {edc06204-e77c-4c5b-8a1f-ad71b53f23b6}; !- Material Name

OS:StandardsInformation:Material,
  {a3baf3d9-9cc9-4d82-8cc5-585782d0d75d}, !- Handle
  {017d4267-59e4-49dc-883b-100dada8b596}; !- Material Name

OS:StandardsInformation:Material,
  {5eedd9db-68f4-44a7-a1ff-a721d21f756c}, !- Handle
  {cdd3237f-a19a-4fd4-978e-42a7e2a3c743}; !- Material Name

OS:StandardsInformation:Construction,
  {2b660d68-ab0c-4c2d-9df7-5e7d2a78f7bc}, !- Handle
  {706c7472-ccc0-42d9-9771-6d3d1e865c0f}; !- Construction Name

OS:StandardsInformation:Material,
  {989b76d4-ef71-4b7c-a372-4aeb62c4703b}, !- Handle
  {1516c4b4-ab47-4832-8ba1-2b7fb4529d58}; !- Material Name

OS:StandardsInformation:Material,
  {9c57458b-94b4-4f23-b9c2-84cb68d97066}, !- Handle
  {e6f3bd31-3126-4a06-8aa4-893a6e3e2586}; !- Material Name

OS:StandardsInformation:Material,
  {84852b09-2302-4fee-90a8-54c7a57af2c1}, !- Handle
  {a3b4c7e2-4a1a-4adf-acc9-55fb2b1514ca}; !- Material Name

OS:StandardsInformation:Material,
  {d5c50bdd-765f-4d29-896c-25d172766d7a}, !- Handle
  {b4e386bc-c18e-4287-9fca-96ee279e7ad6}; !- Material Name

