{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "natural_gas_GJ": 2690.07
        },
        {
          "name": "Cooling",
          "electricity_GJ": 294.09
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 306.01
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 494.52
        },
        {
          "name": "Fans",
          "electricity_GJ": 416.52
        },
        {
          "name": "Pumps",
          "electricity_GJ": 26.81
        },
        {
          "name": "Heat Rejection",
          "electricity_GJ": 0.19,
          "water_m3": 2026.67
        },
        {
          "name": "Heat Recovery",
          "electricity_GJ": 8.29
        },
        {
          "name": "Water Systems",
          "natural_gas_GJ": 2073.79,
          "water_m3": 7201.21
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 1546.43,
          "natural_gas_GJ": 4763.86,
          "water_m3": 9227.88
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 6310.29,
          "energy_per_total_building_area_MJ/m2": 805.25,
          "energy_per_conditioned_building_area_MJ/m2": 805.25
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 6310.29,
          "energy_per_total_building_area_MJ/m2": 805.25,
          "energy_per_conditioned_building_area_MJ/m2": 805.25
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 10061.56,
          "energy_per_total_building_area_MJ/m2": 1283.94,
          "energy_per_conditioned_building_area_MJ/m2": 1283.94
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 10061.56,
          "energy_per_total_building_area_MJ/m2": 1283.94,
          "energy_per_conditioned_building_area_MJ/m2": 1283.94
        }
      ]
    }
  ],
  "os_standards_revision": "8b002a8",
  "os_standards_version": "0.2.3",
  "openstudio_version": "2.6.0.8c81faf8bc",
  "energyplus_version": "8.9.0",
  "date": "2019-08-15 19:29:34 +0000",
  "building": {
    "name": "HighriseApartment-CAN_AB_Fort.McMurray.AP.716890_CWEC2016.epw created: 2019-08-15 18:29:18 +0000",
    "conditioned_floor_area_m2": 7836.479192299984,
    "exterior_area_m2": 4638.669940430008,
    "volume": 23884.021282291913,
    "number_of_stories": 10,
    "standards_number_of_stories": 10,
    "standards_number_of_above_ground_stories": 10,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 6250.0,
    "cdd": 47.0,
    "climate_zone": "7b",
    "city": "Fort McMurray AP",
    "state_province_region": "AB",
    "country": "CAN",
    "latitude": 56.653,
    "longitude": -111.223
  },
  "spacetype_area_breakdown": {
    "space_function_corridor/transition_area_other-sch-g": 776.5845299,
    "space_function_dwelling_units_general": 6971.645979119987,
    "space_function_office_enclosed_<=_25_m2": 88.24868328
  },
  "economics": {
    "total_neb_cost": 44332.4864,
    "total_neb_cost_per_m2": 5.657194425215916,
    "Electricity_neb_cost": 30279.0994,
    "Electricity_neb_cost_per_m2": 3.863865220206521,
    "Natural Gas_neb_cost": 14053.387,
    "Natural Gas_neb_cost_per_m2": 1.7933292050093956,
    "Oil_neb_cost": 0.0,
    "Oil_neb_cost_per_m2": 0.0,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 2690.07,
    "cooling_gj": 294.09,
    "interior_lighting_gj": 306.01,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 494.52,
    "exterior_equipment_gj": 0,
    "fans_gj": 416.52,
    "pumps_gj": 26.81,
    "heat_rejection_gj": 0.19,
    "heat_rejection_water_m3": 2026.67,
    "humidification_gj": 0,
    "heat_recovery_gj": 8.29,
    "water_systems_gj": 2073.79,
    "water_systems_water_m3": 7201.21,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 6310.29,
    "total_end_uses_water_m3": 9227.88
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.3432753324532815,
    "cooling_gj_per_m2": 0.03752833291371063,
    "interior_lighting_gj_per_m2": 0.03904942417261583,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.06310486991223156,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.05315142039926129,
    "pumps_gj_per_m2": 0.0034211792492658097,
    "heat_rejection_gj_per_m2": 2.4245582146978886e-05,
    "heat_rejection_water_m3_per_m2": 0.2586199682621984,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0.0010578730315708154,
    "water_systems_gj_per_m2": 0.2646328726346492,
    "water_systems_water_m3_per_m2": 0.9189343611191885,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.8052455503487336,
    "total_end_uses_water_m3_per_m2": 1.1775543293813868
  },
  "meter_peaks": {
    "electric_w": 159057.17,
    "natural_gas_w": 528549.51
  },
  "unmet_hours": {
    "cooling": 10.5,
    "heating": 0.0
  },
  "service_water_heating": {
    "total_nominal_occupancy": 291.1654076337892,
    "electricity_per_year": 0.0,
    "electricity_per_day": 0.0,
    "electricity_per_day_per_occupant": 0.0,
    "natural_gas_per_year": 2073.79,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 7201.21,
    "water_m3_per_day": 19.70235294117647,
    "water_m3_per_day_per_occupant": 0.06766721741188754
  },
  "envelope": {
    "outdoor_walls_area_m2": 2891.266515900002,
    "outdoor_roofs_area_m2": 767.9749608454001,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 0,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 783.6479192300001,
    "interior_floors_area_m2": 7052.831273069988,
    "windows_area_m2": 963.7555052999982,
    "skylights_area_m2": 15.672958384599962,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 5422.31785966,
    "total_ground_area_m2": 783.6479192300001,
    "total_outdoor_area_m2": 4638.66994043,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.21,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.138,
    "ground_floors_average_conductance_w_per_m2_k": 0.757,
    "windows_average_conductance_w_per_m2_k": 1.9,
    "skylights_average_conductance_w_per_m2_k": 1.9,
    "building_outdoor_average_conductance_w_per_m2_k": 0.5484938582997803,
    "building_ground_average_conductance_w_per_m2_k": 0.757,
    "building_average_conductance_w_per_m2_k": 0.5786277250923659,
    "fdwr": 25.0,
    "srr": 2.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600",
          "net_area_m2": 979.43,
          "thermal_conductance_m2_w_per_k": 1.9,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.138",
          "net_area_m2": 767.97,
          "thermal_conductance_m2_w_per_k": 0.138,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.21",
          "net_area_m2": 2891.27,
          "thermal_conductance_m2_w_per_k": 0.21,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.757",
          "net_area_m2": 783.65,
          "thermal_conductance_m2_w_per_k": 0.757,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "F2 Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "F2 N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F2 N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F2 NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F2 NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F2 S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F2 S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F2 SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F2 SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F3 Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "F3 N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F3 N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F3 NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F3 NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F3 S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F3 S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F3 SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F3 SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F4 Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "F4 N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F4 N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F4 NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F4 NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F4 S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F4 S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F4 SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F4 SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F6 Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "F6 N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F6 N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F6 NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F6 NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F6 S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F6 S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F6 SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F6 SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F7 Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "F7 N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F7 N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F7 NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F7 NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F7 S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F7 S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F7 SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F7 SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F8 Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "F8 N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F8 N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F8 NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F8 NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F8 S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F8 S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F8 SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F8 SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F9 Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "F9 N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F9 N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F9 NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F9 NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F9 S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F9 S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F9 SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "F9 SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "G Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "G N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "G N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "G NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "G NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "G S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "G S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "G SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "M Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "M N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "M N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "M NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "M NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "M S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "M S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "M SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "M SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "Office",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Office enclosed <= 25 m2",
        "thermal_zone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.0372,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 10.0,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.10919251697415e-06,
            "peak_flow_rate_per_area": 2.3900555097031813e-08,
            "shw_watts_per_person": -4.4463636680314105
          }
        ]
      },
      {
        "name": "T Corridor",
        "multiplier": 1,
        "volume": 236.687433022922,
        "exterior_wall_area": 10.21805428,
        "space_type_name": "Space Function Corridor/Transition area other-sch-G",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
        "breathing_zone_outdoor_airflow_vbz": 0.0237,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 7.103,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "T N1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "T N2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "T NE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "T NW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "T S1 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "T S2 Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 35.29901004,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "T SE Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      },
      {
        "name": "T SW Apartment",
        "multiplier": 1,
        "volume": 268.96433690078396,
        "exterior_wall_area": 58.52202692,
        "space_type_name": "Space Function Dwelling units general",
        "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
        "breathing_zone_outdoor_airflow_vbz": 0.035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-G-Occupancy",
        "occ_per_m2": 0.04,
        "lighting_w_per_m2": 5.002,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 9.37418729962303e-06,
            "peak_flow_rate_per_area": 1.062246704563299e-07,
            "shw_watts_per_person": -19.761612793013793
          }
        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "F2 Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "F2 N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F2 N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F2 NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F2 NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F2 S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F2 S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F2 SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F2 SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F3 Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "F3 N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F3 N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F3 NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F3 NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F3 S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F3 S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F3 SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F3 SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F4 Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "F4 N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F4 N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F4 NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F4 NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F4 S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F4 S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F4 SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F4 SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F6 Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "F6 N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F6 N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F6 NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F6 NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F6 S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F6 S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F6 SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F6 SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F7 Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "F7 N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F7 N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F7 NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F7 NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F7 S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F7 S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F7 SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F7 SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F8 Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "F8 N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F8 N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F8 NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F8 NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F8 S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F8 S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F8 SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F8 SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F9 Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "F9 N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F9 N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F9 NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F9 NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F9 S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F9 S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F9 SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "F9 SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "G Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "G N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "G N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "G NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "G NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "G S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "G S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "G SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "M Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "M N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "M N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "M NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "M NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "M S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "M S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "M SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "M SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "Office",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Office enclosed <= 25 m2",
      "thermal_zone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.0372,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 10.0,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.10919251697415e-06,
          "peak_flow_rate_per_area": 2.3900555097031813e-08,
          "shw_watts_per_person": -4.4463636680314105
        }
      ]
    },
    {
      "name": "T Corridor",
      "multiplier": 1,
      "volume": 236.687433022922,
      "exterior_wall_area": 10.21805428,
      "space_type_name": "Space Function Corridor/Transition area other-sch-G",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
      "breathing_zone_outdoor_airflow_vbz": 0.0237,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 7.103,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "T N1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "T N2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "T NE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "T NW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "T S1 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "T S2 Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 35.29901004,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "T SE Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    },
    {
      "name": "T SW Apartment",
      "multiplier": 1,
      "volume": 268.96433690078396,
      "exterior_wall_area": 58.52202692,
      "space_type_name": "Space Function Dwelling units general",
      "thermal_zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
      "breathing_zone_outdoor_airflow_vbz": 0.035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-G-Occupancy",
      "occ_per_m2": 0.04,
      "lighting_w_per_m2": 5.002,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 9.37418729962303e-06,
          "peak_flow_rate_per_area": 1.062246704563299e-07,
          "shw_watts_per_person": -19.761612793013793
        }
      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Office",
          "type": "Space Function Office enclosed <= 25 m2"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 90",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 7",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 7",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 14",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 14",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 17",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 17",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 32",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 32",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 40",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 40",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 52",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 52",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 54",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 54",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 60",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 60",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "G NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 1",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 1",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "G SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 9",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 9",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "G N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 27",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 27",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "G S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 43",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 43",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "G NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 44",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 44",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "G N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 47",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 47",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "G S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 61",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 61",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 5",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 5",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 15",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 15",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 41",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 41",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 46",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 46",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 49",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 49",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 56",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 56",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 72",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 72",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 74",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 74",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 4",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 4",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 13",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 13",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 16",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 16",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 45",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 45",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 55",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 55",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 57",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 57",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 64",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 64",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 77",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 77",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 8",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 8",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 25",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 25",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 37",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 37",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 39",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 39",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 67",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 67",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 68",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 68",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 75",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 75",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 79",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 79",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 3",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 3",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 10",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 10",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 24",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 24",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 26",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 26",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 38",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 38",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 66",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 66",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 69",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 69",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 73",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 73",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 2",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 2",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 11",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 11",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 29",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 29",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 30",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 30",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 33",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 33",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 50",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 50",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 51",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 51",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 70",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 70",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 21",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 21",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 28",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 28",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 59",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 59",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 62",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 62",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 63",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 63",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 71",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 71",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 76",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 76",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 78",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 78",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 6",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 6",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 12",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 12",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 20",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 20",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 23",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 23",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 42",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 42",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 48",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 48",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 58",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 58",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 65",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 65",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 N2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 18",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 18",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 NE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 19",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 19",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 S2 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 22",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 22",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 SW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 31",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 31",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 NW Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 34",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 34",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 S1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 35",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 35",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 N1 Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 36",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 36",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
      "floor_area": 88.24868328,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 SE Apartment",
          "type": "Space Function Dwelling units general"
        }
      ],
      "equipment": [
        {
          "name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7 PTAC",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 53",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 53",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "T Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 80",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 80",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "G Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 84",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 84",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F2 Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 85",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 85",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F3 Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 88",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 88",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F4 Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 83",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 83",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "M Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 87",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 87",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F6 Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 89",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 89",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F7 Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 86",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 86",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F8 Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 82",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 82",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
      "floor_area": 77.65845299,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "F9 Corridor",
          "type": "Space Function Corridor/Transition area other-sch-G"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 81",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 81",
          "type": "ZoneHVACComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_1_Make-up air unit",
      "thermal_zones": [
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
        "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7"
      ],
      "total_floor_area_served": 6971.645979119987,
      "total_breathing_zone_outdoor_airflow_vbz": 2.7650000000000015,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000396,
      "outdoor_air_L_per_s": 2760.771807731515,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 1",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 2.76,
        "rated_electric_power_w": 4422.68
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 156kBtu/hr 9.08EER",
            "cop": 3.18011434623726,
            "nominal_total_capacity_w": 45884.74
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [
          {
            "name": "Coil Heating Water 1",
            "type": "Water",
            "nominal_capacity": 141470.23
          }
        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
      "thermal_zones": [
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
        "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G"
      ],
      "total_floor_area_served": 776.5845299,
      "total_breathing_zone_outdoor_airflow_vbz": 0.237,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000305,
      "outdoor_air_L_per_s": 236.8582816195,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 81",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 1.19,
        "rated_electric_power_w": 1899.73
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 81 67kBtu/hr 9.26EER",
            "cop": 3.17853711360046,
            "nominal_total_capacity_w": 19642.3
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [
          {
            "name": "Coil Heating Gas 1",
            "type": "Gas",
            "efficency": 0.924,
            "nominal_capacity": 44919.91
          }
        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat",
      "thermal_zones": [
        "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A"
      ],
      "total_floor_area_served": 88.24868328,
      "total_breathing_zone_outdoor_airflow_vbz": 0.0372,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 37.24094434416,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 0.28,
        "rated_electric_power_w": 517.73
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 1",
            "nominal_total_capacity_w": 6477.75,
            "nominal_sensible_heat_ratio": 0.7
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [
          {
            "name": "Coil Heating Water 2",
            "type": "Water",
            "nominal_capacity": 1260.58
          }
        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Chilled Water Loop",
      "design_loop_exit_temperature": 7.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 1",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.000189,
          "electric_power_w": 66.35,
          "motor_efficency": 0.7
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [
        {
          "name": "Primary Chiller WaterCooled Scroll 1tons 0.8kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 4930.79873294738,
          "reference_leaving_chilled_water_temperature": 6.67
        },
        {
          "name": "Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 0.001,
          "reference_leaving_chilled_water_temperature": 6.67
        }
      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Condenser Water Loop",
      "design_loop_exit_temperature": 29.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 2",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.00024,
          "electric_power_w": 72.32,
          "motor_efficency": 0.855
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [
        {
          "name": "Cooling Tower Single Speed 1",
          "type": "CoolingTower:SingleSpeed",
          "fan_power_at_design_air_flow_rate": 78.334787718141
        }
      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Hot Water Loop",
      "design_loop_exit_temperature": 82.0,
      "loop_design_temperature_difference": 16.0,
      "pumps": [
        {
          "name": "Pump Variable Speed 1",
          "type": "Pump:VariableSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.007152,
          "electric_power_w": 2152.4,
          "motor_efficency": 0.895
        }
      ],
      "boilers": [
        {
          "name": "Primary Boiler 1640kBtu/hr 0.83 Thermal Eff",
          "type": "Boiler:HotWater",
          "fueltype": "NaturalGas",
          "nominal_capacity": 480687.238446641
        },
        {
          "name": "Secondary Boiler 0kBtu/hr 0.85 AFUE",
          "type": "Boiler:HotWater",
          "fueltype": "NaturalGas",
          "nominal_capacity": 0.001
        }
      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 580545.91,
          "water_flow_m3_per_s": 0.000743,
          "electric_power_w": 646.5,
          "motor_efficency": 0.855
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "704gal NaturalGas Water Heater - 475kBtu/hr 0.806 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 0.805912689504512,
          "heater_fuel_type": "NaturalGas"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 100\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 101\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 102\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 103\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 104\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 105\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 106\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 107\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 108\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 109\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 110\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 111\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 112\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 113\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 114\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 115\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 116\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 117\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 118\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 119\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 120\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 121\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 122\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 123\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 124\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 125\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 126\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 127\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 128\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 129\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 130\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 131\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 132\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 133\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 134\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 135\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 136\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 137\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 138\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 139\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 140\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 141\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 142\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 143\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 144\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 145\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 146\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 147\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 148\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 149\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 150\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 151\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 152\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 153\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 154\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 155\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 156\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 157\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 158\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 159\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 160\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 161\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 162\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 163\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 164\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 165\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 166\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 167\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 168\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 169\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 170\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 171\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 172\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 173\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 174\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 175\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 176\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 177\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 178\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 179\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 180\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 181\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 182\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 183\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 184\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 185\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 186\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 187\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 188\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 189\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 190\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 191\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 192\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 193\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 194\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 195\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 196\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 197\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 198\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 199\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 200\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 201\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 202\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 203\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 204\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 205\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 206\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 207\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 208\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 209\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 210\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 211\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 212\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 213\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 214\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 215\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 216\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 217\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 218\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 219\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 220\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 221\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 222\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 223\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 224\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 225\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 226\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 227\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 228\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 229\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 230\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 231\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 232\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 233\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 234\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 235\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 236\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 237\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 238\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 239\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 240\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 241\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 242\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 243\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 244\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 245\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 246\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 247\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 248\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 249\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 250\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 251\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 252\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 253\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 60\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 61\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 62\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 63\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 64\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 65\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 66\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 67\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 68\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 69\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 70\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 71\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 72\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 73\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 74\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 75\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 76\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 77\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 78\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 79\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 80\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 81\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 82\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 83\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 84\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 85\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 86\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 87\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 88\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 89\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 90\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 91\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 92\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 93\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 94\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 95\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 96\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 97\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 98\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 99\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 100\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 101\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 102\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 103\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 104\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 105\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 106\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 107\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 108\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 109\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 110\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 111\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 112\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 113\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 114\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 115\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 116\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 117\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 118\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 119\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 120\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 121\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 122\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 123\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 124\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 125\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 126\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 127\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 128\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 129\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 130\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 131\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 132\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 133\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 134\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 135\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 136\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 137\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 138\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 139\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 140\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 141\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 142\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 143\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 144\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 145\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 146\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 147\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 148\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 149\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 150\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 151\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 152\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 153\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 154\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 155\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 156\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 157\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 158\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 159\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 160\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 161\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 162\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 163\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 164\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 165\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 166\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 167\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 168\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 169\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 170\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 171\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 172\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 173\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 174\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 175\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 176\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 177\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 178\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 179\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 180\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 181\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 182\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 183\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 184\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 185\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 186\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 187\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 188\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 189\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 190\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 191\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 192\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 193\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 194\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 195\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 196\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 197\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 198\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 199\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 200\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 201\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 202\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 203\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 204\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 205\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 206\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 207\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 208\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 209\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 210\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 211\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 212\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 213\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 214\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 215\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 216\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 217\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 218\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 219\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 220\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 221\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 222\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 223\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 224\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 225\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 226\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 227\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 228\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 229\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 230\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 231\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 232\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 233\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 234\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 235\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 236\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 237\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 238\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 239\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 240\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 241\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 242\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 60\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 61\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 62\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 63\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 64\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 65\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 66\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 67\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 68\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 69\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 70\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 71\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 72\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 73\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 74\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 75\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 76\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 77\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 78\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 79\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 80\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 81\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 82\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 83\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 84\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 85\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 86\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 87\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 88\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 89\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 90\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 91\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 92\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 93\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 94\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 95\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 96\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 97\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 98\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 99\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS OFF DISCRETE\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 15 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G\".  Item length=[129] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[103] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G\".  Item length=[129] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[103] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1\".  Item length=[122] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2\".  Item length=[122] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3\".  Item length=[122] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4\".  Item length=[122] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5\".  Item length=[122] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6\".  Item length=[122] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7\".  Item length=[122] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG\".  Item length=[119] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[107] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [8] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP\".",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 1",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 15KBTU/HR 9.3EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 8 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 15 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 18 8KBTU/HR 10.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 33 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 41 14KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 53 17KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 10.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 61 18KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 10 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 28 5KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 45 10KBTU/HR 10.4EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 48 5KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 62 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 50 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 57 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 73 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 75 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 46 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 56 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 58 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 65 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 9 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 38 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 68 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 70 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 74 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 3 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 30 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 34 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 51 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 63 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 64 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 13 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 43 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 49 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 59 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 66 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 19 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 20 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 35 11KBTU/HR 10.2EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 54 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 81 67KBTU/HR 9.26EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "SizeWaterCoil: Coil=\"COIL COOLING WATER 1\", Cooling Coil has leaving humidity ratio > entering humidity ratio.      Wair,in =  8.687677E-003      Wair,out = 8.768468E-003  ....coil leaving humidity ratio will be reset to:      Wair,out = 8.687677E-003",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 1TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Missing temperature setpoint for LeavingSetpointModulated mode Boiler named PRIMARY BOILER 1640KBTU/HR 0.83 THERMAL EFF    A temperature setpoint is needed at the outlet node of a boiler in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for Boiler. The simulation continues ... ",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.85   ... Occurrence info = RUN PERIOD 1, 01/01 00:00 - 00:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 81 67KBTU/HR 9.26EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -12.90   ... Occurrence info = RUN PERIOD 1, 01/01 01:15 - 01:20  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.85   ... Occurrence info = RUN PERIOD 1, 01/01 10:30 - 10:35  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 62 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.85   ... Occurrence info = RUN PERIOD 1, 01/01 10:30 - 10:35  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 46 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.85   ... Occurrence info = RUN PERIOD 1, 01/01 10:35 - 10:40  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 9 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.85   ... Occurrence info = RUN PERIOD 1, 01/01 10:35 - 10:40  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.85   ... Occurrence info = RUN PERIOD 1, 01/01 10:35 - 10:40  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 34 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.85   ... Occurrence info = RUN PERIOD 1, 01/01 10:35 - 10:40  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.85   ... Occurrence info = RUN PERIOD 1, 01/01 10:40 - 10:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 8 15KBTU/HR 9.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 33 15KBTU/HR 9.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 38 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 74 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 51 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 64 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:45 - 10:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 73 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:50 - 10:55  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 75 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:50 - 10:55  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 49 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:50 - 10:55  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 61 18KBTU/HR 9.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:55 - 11:00  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 10 11KBTU/HR 10.1EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:55 - 11:00  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 59 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.10   ... Occurrence info = RUN PERIOD 1, 01/01 10:55 - 11:00  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 53 17KBTU/HR 9.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.08   ... Occurrence info = RUN PERIOD 1, 01/01 11:08 - 11:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.8EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 01/01 11:23 - 11:30  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 54 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 01/01 11:23 - 11:30  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 81 67KBTU/HR 9.26EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -1.02 C.   ...Occurrence info = RUN PERIOD 1, 01/10 01:15 - 01:20  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.167 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 28 5KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 45 10KBTU/HR 10.4EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 48 5KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 10.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 57 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 56 10KBTU/HR 10.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 65 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 68 10KBTU/HR 10.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 70 10KBTU/HR 10.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 10KBTU/HR 10.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 13 10KBTU/HR 10.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 66 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 35 11KBTU/HR 10.2EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.05   ... Occurrence info = RUN PERIOD 1, 03/12 19:30 - 19:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 41 14KBTU/HR 9.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.80   ... Occurrence info = RUN PERIOD 1, 03/24 15:53 - 16:00  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.45   ... Occurrence info = RUN PERIOD 1, 03/26 08:25 - 08:30  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 50 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.38   ... Occurrence info = RUN PERIOD 1, 03/26 08:38 - 08:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 58 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.38   ... Occurrence info = RUN PERIOD 1, 03/26 08:38 - 08:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.38   ... Occurrence info = RUN PERIOD 1, 03/26 08:38 - 08:45  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.30   ... Occurrence info = RUN PERIOD 1, 03/26 08:50 - 08:55  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 30 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.30   ... Occurrence info = RUN PERIOD 1, 03/26 08:55 - 09:00  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 63 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -10.10   ... Occurrence info = RUN PERIOD 1, 03/27 07:53 - 08:00  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 43 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.30   ... Occurrence info = RUN PERIOD 1, 03/27 08:10 - 08:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 15 13KBTU/HR 9.8EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.30   ... Occurrence info = RUN PERIOD 1, 03/27 10:15 - 10:30  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 19 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.30   ... Occurrence info = RUN PERIOD 1, 04/02 19:00 - 19:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.30   ... Occurrence info = RUN PERIOD 1, 04/02 19:00 - 19:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 20 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.50   ... Occurrence info = RUN PERIOD 1, 04/03 08:30 - 08:38  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 10.8EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.35   ... Occurrence info = RUN PERIOD 1, 04/21 21:15 - 21:30  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 18 8KBTU/HR 10.8EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.25   ... Occurrence info = RUN PERIOD 1, 04/22 20:30 - 20:45  ... Operation at low ambient temperatures may require special performance curves.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 67KBTU/HR 9.26EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 62 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 46 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 34 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 15KBTU/HR 9.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 33 15KBTU/HR 9.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 38 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 74 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 51 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 64 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 73 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 75 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 49 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 61 18KBTU/HR 9.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 11KBTU/HR 10.1EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 59 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 53 17KBTU/HR 9.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.8EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 54 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 67KBTU/HR 9.26EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 28 5KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 45 10KBTU/HR 10.4EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 48 5KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 10.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 57 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 56 10KBTU/HR 10.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 65 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 68 10KBTU/HR 10.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 70 10KBTU/HR 10.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 10KBTU/HR 10.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 10KBTU/HR 10.3EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 66 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 35 11KBTU/HR 10.2EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 41 14KBTU/HR 9.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 50 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 58 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 30 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 63 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 43 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 13KBTU/HR 9.8EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 10.8EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 8KBTU/HR 10.8EER\" - Low condenser dry-bulb temperature error continues..."
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [

  ],
  "code_metrics": {
    "heating_gj": 2690.07,
    "cooling_gj": 294.09,
    "ep_conditioned_floor_area_m2": 7836.479192299984,
    "os_conditioned_floor_area_m2": 7836.479192299988,
    "building_tedi_gj_per_m2": 0.3808036653669922,
    "building_medi_gj_per_m2": 0.05765471826224489
  },
  "measures": [
    {
      "name": "btap_create_necb_prototype_building",
      "arguments": {
        "building_type": "HighriseApartment",
        "epw_file": "CAN_AB_Fort.McMurray.AP.716890_CWEC2016.epw",
        "fdwr": 1.1,
        "new_auto_zoner": true,
        "srr": 1.1,
        "template": "NECB2017"
      },
      "display_name": "BTAPCreateNECBPrototypeBuilding",
      "measure_class_name": "BTAPCreateNECBPrototypeBuilding",
      "index": 0,
      "is_ecm": false
    },
    {
      "name": "btap_results",
      "arguments": {
        "generate_hourly_report": "false",
        "output_diet": false
      },
      "display_name": "BTAP Results",
      "measure_class_name": "BTAPResults",
      "index": 1,
      "is_ecm": false
    }
  ],
  "analysis_id": "928fcbaa-98c1-4318-a33f-e55c019a15f8",
  "analysis_name": "necb2020_pcf1527b"
}