  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {dcd64002-86ce-44f3-847a-b999e24681dd}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f6b04cac-562c-41fc-a8ac-f3d2ebddccd6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {85f7dd0b-42e1-4e20-beeb-3f1746a4f093}, !- Air Inlet Node Name
  {fbf657ba-f6de-490f-ae16-2c6bccccb1e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dcd64002-86ce-44f3-847a-b999e24681dd}, !- Supply Air Fan Name
  {7cae1140-7a52-4f2d-8229-fcd285001f13}, !- Heating Coil Name
  {4d70c6ad-4e3d-4203-8fbb-0fad586de95e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f8f570bb-8863-4f01-856f-ac62c333c4e3}, !- Handle
  Node 141,                               !- Name
  {8fc1e6aa-5d3b-460b-aa63-793a03e3480c}, !- Inlet Port
  {85f7dd0b-42e1-4e20-beeb-3f1746a4f093}; !- Outlet Port

OS:Connection,
  {8fc1e6aa-5d3b-460b-aa63-793a03e3480c}, !- Handle
  {6b30531d-fd7d-4123-a6aa-0d8e51822677}, !- Name
  {974f2b99-dd37-4ba6-a7c4-d4ee965b61a0}, !- Source Object
  3,                                      !- Outlet Port
  {f8f570bb-8863-4f01-856f-ac62c333c4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f7dd0b-42e1-4e20-beeb-3f1746a4f093}, !- Handle
  {d4ff822f-a34f-400d-9c4e-a9f5c3d63b68}, !- Name
  {f8f570bb-8863-4f01-856f-ac62c333c4e3}, !- Source Object
  3,                                      !- Outlet Port
  {f6b04cac-562c-41fc-a8ac-f3d2ebddccd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f2380e1-21f9-4a4d-888a-3c0fa595ea44}, !- Handle
  Node 143,                               !- Name
  {fbf657ba-f6de-490f-ae16-2c6bccccb1e0}, !- Inlet Port
  {d5f9ba0b-27e9-4125-ad57-8f33eb5ce7ed}; !- Outlet Port

OS:Connection,
  {d5f9ba0b-27e9-4125-ad57-8f33eb5ce7ed}, !- Handle
  {7cec0180-e6cc-4132-b27c-b9fe121f117d}, !- Name
  {4f2380e1-21f9-4a4d-888a-3c0fa595ea44}, !- Source Object
  3,                                      !- Outlet Port
  {fc8e009a-365b-4aa8-a483-11d5aa885436}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbf657ba-f6de-490f-ae16-2c6bccccb1e0}, !- Handle
  {5ece231e-4f67-48be-be59-da8bbe6e7abc}, !- Name
  {f6b04cac-562c-41fc-a8ac-f3d2ebddccd6}, !- Source Object
  4,                                      !- Outlet Port
  {4f2380e1-21f9-4a4d-888a-3c0fa595ea44}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e930fc0-687c-41db-bf8d-b50e9b3c00de}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2360538a-2fda-48bc-b20f-b656189faa86}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {99612a86-afb5-4a43-8ee7-308df2804efd}, !- Inlet Air Node Name
  {baaf910a-720b-46dd-8fb3-bf46739bc68c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ce8ae3a-2909-42c3-9cf9-28e9a221362d}, !- Handle
  Node 144,                               !- Name
  {baaf910a-720b-46dd-8fb3-bf46739bc68c}, !- Inlet Port
  {4669508e-728c-4e69-9c3b-7d392593df86}; !- Outlet Port

OS:Node,
  {abdce9c4-8885-4296-979b-5128c37e70c2}, !- Handle
  Node 146,                               !- Name
  {97f276ee-70fc-494a-9d4e-9f8d841ee238}, !- Inlet Port
  {dfd56681-9b0b-46cc-8b43-dc1106f6fd48}; !- Outlet Port

OS:Connection,
  {4669508e-728c-4e69-9c3b-7d392593df86}, !- Handle
  {f9be2f50-5866-4f43-a6e5-f00560facf14}, !- Name
  {6ce8ae3a-2909-42c3-9cf9-28e9a221362d}, !- Source Object
  3,                                      !- Outlet Port
  {fc8e009a-365b-4aa8-a483-11d5aa885436}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {97f276ee-70fc-494a-9d4e-9f8d841ee238}, !- Handle
  {c147a315-6457-41b3-9f14-2a12c7ad3ed4}, !- Name
  {ff9b9996-32c7-4032-a9f7-9bb670452366}, !- Source Object
  12,                                     !- Outlet Port
  {abdce9c4-8885-4296-979b-5128c37e70c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd56681-9b0b-46cc-8b43-dc1106f6fd48}, !- Handle
  {d2e18dc5-35fb-4f58-9ce0-abd97c8fbdc2}, !- Name
  {abdce9c4-8885-4296-979b-5128c37e70c2}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {99612a86-afb5-4a43-8ee7-308df2804efd}, !- Handle
  {30edfd76-13ba-4351-a6c1-18f9f60a752d}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  24,                                     !- Outlet Port
  {2360538a-2fda-48bc-b20f-b656189faa86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baaf910a-720b-46dd-8fb3-bf46739bc68c}, !- Handle
  {1f0cc33d-6690-471d-8e60-965a00597267}, !- Name
  {2360538a-2fda-48bc-b20f-b656189faa86}, !- Source Object
  4,                                      !- Outlet Port
  {6ce8ae3a-2909-42c3-9cf9-28e9a221362d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ac71294f-46e3-4a61-a139-5f9f39f4328c}, !- Handle
  Coil Heating Electric 24,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b61d94a4-ef27-4441-8e0b-64b08b168239}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de16f4b4-d0f0-4c47-8ce2-3d5b93f66f48}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b35a3ac4-220d-4f8c-a5ea-08e81e5c03ad}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c480ce12-7967-4456-bc5f-1bd8b5e682b4}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5a1efc4e-7dfc-4726-a4eb-b5425ff4d167}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52a2ddd0-1a7e-4eb5-a3b2-a4feeb9147cb}, !- Handle
  Coil Cooling DX Single Speed 24 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7190738948119,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e159b8ed-f31e-4133-97f6-7c8cead978fd}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7825d6ef-a29c-48d9-a41f-f89f39abeee3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {e72bf7c2-c36d-4e6a-8328-c7c0deb77dea}, !- Air Inlet Node Name
  {83fa9e4a-ea61-4825-85ab-2ca0e2d9a510}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e159b8ed-f31e-4133-97f6-7c8cead978fd}, !- Supply Air Fan Name
  {ac71294f-46e3-4a61-a139-5f9f39f4328c}, !- Heating Coil Name
  {52a2ddd0-1a7e-4eb5-a3b2-a4feeb9147cb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0cf18963-966d-4def-86fd-8cd986e12700}, !- Handle
  Node 147,                               !- Name
  {18acddd1-f6f4-4313-b5fa-0f56a246b558}, !- Inlet Port
  {e72bf7c2-c36d-4e6a-8328-c7c0deb77dea}; !- Outlet Port

OS:Connection,
  {18acddd1-f6f4-4313-b5fa-0f56a246b558}, !- Handle
  {89a6f26a-0dc4-470a-a388-0d6e89d99bb4}, !- Name
  {fc3e8387-f560-4c8a-8fe5-cb08b88db238}, !- Source Object
  3,                                      !- Outlet Port
  {0cf18963-966d-4def-86fd-8cd986e12700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72bf7c2-c36d-4e6a-8328-c7c0deb77dea}, !- Handle
  {34589667-ff8c-45a2-9754-d9294939272d}, !- Name
  {0cf18963-966d-4def-86fd-8cd986e12700}, !- Source Object
  3,                                      !- Outlet Port
  {7825d6ef-a29c-48d9-a41f-f89f39abeee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce10f90a-3dcc-45ac-8b76-cc9c617115bf}, !- Handle
  Node 149,                               !- Name
  {83fa9e4a-ea61-4825-85ab-2ca0e2d9a510}, !- Inlet Port
  {e159bc42-b061-4f2e-a5bc-ea4e9de44d84}; !- Outlet Port

OS:Connection,
  {e159bc42-b061-4f2e-a5bc-ea4e9de44d84}, !- Handle
  {ba4e1896-9b55-4d4a-b868-fdc84ff068e8}, !- Name
  {ce10f90a-3dcc-45ac-8b76-cc9c617115bf}, !- Source Object
  3,                                      !- Outlet Port
  {c0d6b9d3-6ba7-4211-a4fa-ddab00823fd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83fa9e4a-ea61-4825-85ab-2ca0e2d9a510}, !- Handle
  {a3161574-32a0-45d0-b70c-97e5b27b4a8d}, !- Name
  {7825d6ef-a29c-48d9-a41f-f89f39abeee3}, !- Source Object
  4,                                      !- Outlet Port
  {ce10f90a-3dcc-45ac-8b76-cc9c617115bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ebac0339-c0a1-48b7-8e6a-b6ae963ba9dc}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f719daf7-6cf1-4de3-929f-20a9d2effb11}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {36da796c-09af-4a07-b60f-f7b38c7ffea2}, !- Inlet Air Node Name
  {92b2f040-7d06-4ddd-aaea-2c0d2a4ae793}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebc1c160-04ef-42c0-b311-22052677cd25}, !- Handle
  Node 150,                               !- Name
  {92b2f040-7d06-4ddd-aaea-2c0d2a4ae793}, !- Inlet Port
  {861b948a-8801-46cd-a6e2-c12266b26758}; !- Outlet Port

OS:Node,
  {3ebb2cb0-8331-427e-84fa-1fb28b37b231}, !- Handle
  Node 152,                               !- Name
  {7a41f295-b2df-45ef-a2f8-df192a50dcc4}, !- Inlet Port
  {4725fc7e-b5b3-4e92-b26e-fa457277e5fa}; !- Outlet Port

OS:Connection,
  {861b948a-8801-46cd-a6e2-c12266b26758}, !- Handle
  {01e59af6-252d-43d9-ba9a-a6cb7cf1aad6}, !- Name
  {ebc1c160-04ef-42c0-b311-22052677cd25}, !- Source Object
  3,                                      !- Outlet Port
  {c0d6b9d3-6ba7-4211-a4fa-ddab00823fd0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7a41f295-b2df-45ef-a2f8-df192a50dcc4}, !- Handle
  {3174eb8d-6e74-4638-8d57-f45226d7d2c5}, !- Name
  {7eb83e68-f397-4d87-af61-3a3d173630c8}, !- Source Object
  12,                                     !- Outlet Port
  {3ebb2cb0-8331-427e-84fa-1fb28b37b231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4725fc7e-b5b3-4e92-b26e-fa457277e5fa}, !- Handle
  {ea923ce4-c10a-45a4-89a4-e4d467c2288b}, !- Name
  {3ebb2cb0-8331-427e-84fa-1fb28b37b231}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {36da796c-09af-4a07-b60f-f7b38c7ffea2}, !- Handle
  {49141e39-b2c5-4456-bdb8-82b9fd3326d7}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  25,                                     !- Outlet Port
  {f719daf7-6cf1-4de3-929f-20a9d2effb11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92b2f040-7d06-4ddd-aaea-2c0d2a4ae793}, !- Handle
  {d643df77-640e-4ba5-8af5-39112ff63a76}, !- Name
  {f719daf7-6cf1-4de3-929f-20a9d2effb11}, !- Source Object
  4,                                      !- Outlet Port
  {ebc1c160-04ef-42c0-b311-22052677cd25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e43ecd1f-e0d6-441b-af68-c65e64c81203}, !- Handle
  Coil Heating Electric 25,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {83cb480b-be89-48ba-8b86-b33b81171e78}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac691b0e-42b3-4151-bb1e-71a4875f1601}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7594e93-dda3-43c6-9613-39a653e3dd53}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {719a6c65-6092-46b5-912e-8818fb43ad13}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33e00b09-21a8-4d5b-8043-8b997ea10d3b}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9b034ec4-bce8-4081-b834-4e5375afd75b}, !- Handle
  Coil Cooling DX Single Speed 25 12kBtu/hr 10.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3916982874605,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2f820620-b9ca-465b-b397-c0fbc207e1e7}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c5b088dd-2d0e-4086-97fd-2a0124432f05}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {738c15fb-4743-43f4-87c6-4ea9500e175a}, !- Air Inlet Node Name
  {dbb6a36d-64f3-41ae-9737-3a738ec87e9d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2f820620-b9ca-465b-b397-c0fbc207e1e7}, !- Supply Air Fan Name
  {e43ecd1f-e0d6-441b-af68-c65e64c81203}, !- Heating Coil Name
  {9b034ec4-bce8-4081-b834-4e5375afd75b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {db3f2fc5-fa98-4878-9cd8-980a727c6d0c}, !- Handle
  Node 153,                               !- Name
  {f7a9f9b2-c02e-4a74-80e5-655d427f5399}, !- Inlet Port
  {738c15fb-4743-43f4-87c6-4ea9500e175a}; !- Outlet Port

OS:Connection,
  {f7a9f9b2-c02e-4a74-80e5-655d427f5399}, !- Handle
  {3f2f872b-e42c-4627-b879-34e07fa0242b}, !- Name
  {80bd5395-0c52-41f3-8568-23535630a1db}, !- Source Object
  3,                                      !- Outlet Port
  {db3f2fc5-fa98-4878-9cd8-980a727c6d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738c15fb-4743-43f4-87c6-4ea9500e175a}, !- Handle
  {0e208fb9-a489-423c-ac45-b836141ce8fb}, !- Name
  {db3f2fc5-fa98-4878-9cd8-980a727c6d0c}, !- Source Object
  3,                                      !- Outlet Port
  {c5b088dd-2d0e-4086-97fd-2a0124432f05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {034c0429-cc8e-4559-9902-40ae251b3226}, !- Handle
  Node 155,                               !- Name
  {dbb6a36d-64f3-41ae-9737-3a738ec87e9d}, !- Inlet Port
  {c9eecec2-60a3-4eb4-9607-2a0bae096bef}; !- Outlet Port

OS:Connection,
  {c9eecec2-60a3-4eb4-9607-2a0bae096bef}, !- Handle
  {41f69751-c1f8-4a7b-ac82-c5808a82b8ee}, !- Name
  {034c0429-cc8e-4559-9902-40ae251b3226}, !- Source Object
  3,                                      !- Outlet Port
  {0adebbfb-03d7-4ab2-bc5d-0865c8b18a25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbb6a36d-64f3-41ae-9737-3a738ec87e9d}, !- Handle
  {00acd4b5-0823-493a-bc61-4b4516bce121}, !- Name
  {c5b088dd-2d0e-4086-97fd-2a0124432f05}, !- Source Object
  4,                                      !- Outlet Port
  {034c0429-cc8e-4559-9902-40ae251b3226}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c9273c17-4550-4802-b210-978f0760b9d4}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {608436d5-1d28-411b-b324-00de5533a073}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {2107abce-fdc0-4918-aaab-a75d92c47b72}, !- Inlet Air Node Name
  {477119f8-827a-4681-b03d-8bab2c0ab446}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dde0bb65-c024-4fc1-9362-b522e4613a46}, !- Handle
  Node 156,                               !- Name
  {477119f8-827a-4681-b03d-8bab2c0ab446}, !- Inlet Port
  {b1f48b0b-be60-48f1-8ca2-9b9c0307fe18}; !- Outlet Port

OS:Node,
  {4a27f87c-df0f-41e1-921b-8c6af2591395}, !- Handle
  Node 158,                               !- Name
  {02a548e6-f328-42c1-bc9f-16157f7d22ab}, !- Inlet Port
  {dc769d28-755d-4191-9ec6-59a0224faa92}; !- Outlet Port

OS:Connection,
  {b1f48b0b-be60-48f1-8ca2-9b9c0307fe18}, !- Handle
  {1419082e-fff6-4317-95ab-840a9afa6e6e}, !- Name
  {dde0bb65-c024-4fc1-9362-b522e4613a46}, !- Source Object
  3,                                      !- Outlet Port
  {0adebbfb-03d7-4ab2-bc5d-0865c8b18a25}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {02a548e6-f328-42c1-bc9f-16157f7d22ab}, !- Handle
  {b19b90e9-6db2-4ee9-b764-2ed9ac25182b}, !- Name
  {ee591b5e-893a-49e0-80c8-e9e7c01993f3}, !- Source Object
  12,                                     !- Outlet Port
  {4a27f87c-df0f-41e1-921b-8c6af2591395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc769d28-755d-4191-9ec6-59a0224faa92}, !- Handle
  {6f038f86-9e1b-48c4-99b9-96fa39222b82}, !- Name
  {4a27f87c-df0f-41e1-921b-8c6af2591395}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {2107abce-fdc0-4918-aaab-a75d92c47b72}, !- Handle
  {5da554c7-ff5f-4bf5-8b80-f17ca8b94445}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  26,                                     !- Outlet Port
  {608436d5-1d28-411b-b324-00de5533a073}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {477119f8-827a-4681-b03d-8bab2c0ab446}, !- Handle
  {8d8c05f0-e8be-4384-a286-83c5f0c0c5ee}, !- Name
  {608436d5-1d28-411b-b324-00de5533a073}, !- Source Object
  4,                                      !- Outlet Port
  {dde0bb65-c024-4fc1-9362-b522e4613a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d35456e4-2a5e-465c-ab2d-9fa46109ed1a}, !- Handle
  Coil Heating Electric 26,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bffcd6ef-4873-48ae-8689-da0c9b81d53c}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d7c34db-5b8d-4257-8a36-6f24f759d6ff}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf44cce7-fa6c-40fc-95dd-64a7008c1247}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d82839cc-70fb-4e58-b6d9-d45f22419164}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9b9dcd0b-1e36-4fbe-ba16-f4c103da9fc3}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1e837443-53cc-4c63-b6a5-54e3db514d69}, !- Handle
  Coil Cooling DX Single Speed 26 12kBtu/hr 10.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39168438278037,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f924ccee-abc5-4d05-b91f-b308be7e3848}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6954fa5b-0e73-4864-a079-3b1ce4003f28}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {4cf9b861-d36f-4a04-a684-9511d1469258}, !- Air Inlet Node Name
  {6841408e-03d0-4da7-b7ae-867c3e4afeef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f924ccee-abc5-4d05-b91f-b308be7e3848}, !- Supply Air Fan Name
  {d35456e4-2a5e-465c-ab2d-9fa46109ed1a}, !- Heating Coil Name
  {1e837443-53cc-4c63-b6a5-54e3db514d69}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {90611369-03ee-467e-975e-9ae92dd11fcd}, !- Handle
  Node 159,                               !- Name
  {41d0efbe-9d08-438e-8423-2c7dded2e5ae}, !- Inlet Port
  {4cf9b861-d36f-4a04-a684-9511d1469258}; !- Outlet Port

OS:Connection,
  {41d0efbe-9d08-438e-8423-2c7dded2e5ae}, !- Handle
  {7e03dc27-cbe8-4c34-b307-4d7a50e64c71}, !- Name
  {43e3336e-74d8-48cd-b6cf-833f507395be}, !- Source Object
  3,                                      !- Outlet Port
  {90611369-03ee-467e-975e-9ae92dd11fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf9b861-d36f-4a04-a684-9511d1469258}, !- Handle
  {a4a42d46-a281-4220-9eff-fd0ad2129cdd}, !- Name
  {90611369-03ee-467e-975e-9ae92dd11fcd}, !- Source Object
  3,                                      !- Outlet Port
  {6954fa5b-0e73-4864-a079-3b1ce4003f28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0520b98-0bb6-49c1-850b-bb20b6459dc1}, !- Handle
  Node 161,                               !- Name
  {6841408e-03d0-4da7-b7ae-867c3e4afeef}, !- Inlet Port
  {9a62142e-c9aa-4c38-bfba-fa4f2221f3e2}; !- Outlet Port

OS:Connection,
  {9a62142e-c9aa-4c38-bfba-fa4f2221f3e2}, !- Handle
  {66a8cf48-3dc1-48ed-8618-38046ac309f1}, !- Name
  {c0520b98-0bb6-49c1-850b-bb20b6459dc1}, !- Source Object
  3,                                      !- Outlet Port
  {7b2d678a-f2cd-4690-8327-eb1fe2daa8c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6841408e-03d0-4da7-b7ae-867c3e4afeef}, !- Handle
  {f3d3673b-3f59-46ad-a43d-9c069fdd95ea}, !- Name
  {6954fa5b-0e73-4864-a079-3b1ce4003f28}, !- Source Object
  4,                                      !- Outlet Port
  {c0520b98-0bb6-49c1-850b-bb20b6459dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b7f20f33-b999-4091-8a08-55c17d3f45b1}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {220de3be-c023-418c-822e-7c2aecc05664}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {d2bbb61c-d07a-4ab0-a718-65a7f7754c4b}, !- Inlet Air Node Name
  {de61196a-8033-47dd-a880-4e9c6215b7bf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c86b722-421b-477e-a30a-94ae0c16adb5}, !- Handle
  Node 162,                               !- Name
  {de61196a-8033-47dd-a880-4e9c6215b7bf}, !- Inlet Port
  {b0ec7b4a-803b-47ee-989b-c63278a8892d}; !- Outlet Port

OS:Node,
  {2672bd3b-fdb0-4488-9742-05b38933ac43}, !- Handle
  Node 164,                               !- Name
  {289babaa-797d-41f8-83f7-991c812be3f3}, !- Inlet Port
  {3b30e6f7-f08f-44a9-85c5-b8e04920e1c1}; !- Outlet Port

OS:Connection,
  {b0ec7b4a-803b-47ee-989b-c63278a8892d}, !- Handle
  {78440c97-904c-4cc8-8e88-e9eea2e306bf}, !- Name
  {5c86b722-421b-477e-a30a-94ae0c16adb5}, !- Source Object
  3,                                      !- Outlet Port
  {7b2d678a-f2cd-4690-8327-eb1fe2daa8c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {289babaa-797d-41f8-83f7-991c812be3f3}, !- Handle
  {967544cf-42c5-4ed7-a52b-6fab66ea3a12}, !- Name
  {a7a9eb38-3fe3-4c6d-89fe-50132475d7bb}, !- Source Object
  12,                                     !- Outlet Port
  {2672bd3b-fdb0-4488-9742-05b38933ac43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b30e6f7-f08f-44a9-85c5-b8e04920e1c1}, !- Handle
  {c037ae6f-b2e5-419d-bd9e-561be58a38bb}, !- Name
  {2672bd3b-fdb0-4488-9742-05b38933ac43}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {d2bbb61c-d07a-4ab0-a718-65a7f7754c4b}, !- Handle
  {74a27c2c-52d4-4535-b5fb-d8d896cfe76e}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  27,                                     !- Outlet Port
  {220de3be-c023-418c-822e-7c2aecc05664}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de61196a-8033-47dd-a880-4e9c6215b7bf}, !- Handle
  {2e47241e-0554-401a-9f88-1cded0b34d57}, !- Name
  {220de3be-c023-418c-822e-7c2aecc05664}, !- Source Object
  4,                                      !- Outlet Port
  {5c86b722-421b-477e-a30a-94ae0c16adb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {981e8050-ce1f-4e2e-988f-a168d126777c}, !- Handle
  Coil Heating Electric 27,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {746fcce7-be78-4082-a677-ff1efdca9eda}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6b2c0b5-bb37-4d10-98e8-d91ddccfcffa}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48c13aba-cf1f-4c4e-9409-5765fc7e552e}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83313af3-926d-475d-bf64-7849fe586b56}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a40db8c2-f519-4ed6-b09b-a6fd8ed2a882}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {73ac99cf-da14-490e-a111-0d404bd9a01e}, !- Handle
  Coil Cooling DX Single Speed 27 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72697457139562,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ba9ef8a2-79d2-4dda-be0f-3fce1b71eef8}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {81d97902-ec5f-4af4-8d49-b5099e9b880d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {f3e373ec-138e-4ff0-a02b-736f4895fcd6}, !- Air Inlet Node Name
  {5639ae8c-78c0-4630-b070-51bbd026c791}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ba9ef8a2-79d2-4dda-be0f-3fce1b71eef8}, !- Supply Air Fan Name
  {981e8050-ce1f-4e2e-988f-a168d126777c}, !- Heating Coil Name
  {73ac99cf-da14-490e-a111-0d404bd9a01e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7b9351a0-6922-4c2b-93d2-18c278127dbe}, !- Handle
  Node 165,                               !- Name
  {c02d4c68-0e92-4b9f-941f-090a665d184c}, !- Inlet Port
  {f3e373ec-138e-4ff0-a02b-736f4895fcd6}; !- Outlet Port

OS:Connection,
  {c02d4c68-0e92-4b9f-941f-090a665d184c}, !- Handle
  {05db9478-0f4e-4b4a-ad54-88f8f111048f}, !- Name
  {256c7c2f-b5a4-462f-84a5-5f4a0f6c935e}, !- Source Object
  3,                                      !- Outlet Port
  {7b9351a0-6922-4c2b-93d2-18c278127dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e373ec-138e-4ff0-a02b-736f4895fcd6}, !- Handle
  {069e6c04-d316-438d-8f0e-985d6bd7b167}, !- Name
  {7b9351a0-6922-4c2b-93d2-18c278127dbe}, !- Source Object
  3,                                      !- Outlet Port
  {81d97902-ec5f-4af4-8d49-b5099e9b880d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48e906f9-1b75-47ca-af86-5e4d436ad34e}, !- Handle
  Node 167,                               !- Name
  {5639ae8c-78c0-4630-b070-51bbd026c791}, !- Inlet Port
  {a6024ba8-1a69-4e06-adcc-d08de902c531}; !- Outlet Port

OS:Connection,
  {a6024ba8-1a69-4e06-adcc-d08de902c531}, !- Handle
  {147c7b53-d709-41f7-97ba-482a9a3c15af}, !- Name
  {48e906f9-1b75-47ca-af86-5e4d436ad34e}, !- Source Object
  3,                                      !- Outlet Port
  {d2fed94d-2091-423b-96b2-fd3fc4ebb4ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5639ae8c-78c0-4630-b070-51bbd026c791}, !- Handle
  {bd7346d1-8d56-4e56-93af-838c7847a230}, !- Name
  {81d97902-ec5f-4af4-8d49-b5099e9b880d}, !- Source Object
  4,                                      !- Outlet Port
  {48e906f9-1b75-47ca-af86-5e4d436ad34e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc0d59fd-600f-40be-8e27-0c23314c1643}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3fabf717-3c10-4400-abb0-331e6d414c14}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {9fc8d944-6a6a-468c-8bee-3442ef36554f}, !- Inlet Air Node Name
  {61c88336-1e77-4d24-a3f6-c945a24ca616}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8ab65e72-f8a2-4e4d-b5bf-bee89a4879e2}, !- Handle
  Node 168,                               !- Name
  {61c88336-1e77-4d24-a3f6-c945a24ca616}, !- Inlet Port
  {5b698189-99ab-4f14-a4b3-7cf1fc07579d}; !- Outlet Port

OS:Node,
  {e6043654-830e-4400-8f5e-2213575b4003}, !- Handle
  Node 170,                               !- Name
  {499ab063-bbef-45e1-a586-ee3380626577}, !- Inlet Port
  {87024db6-29e2-4761-be6c-e8a662cfe652}; !- Outlet Port

OS:Connection,
  {5b698189-99ab-4f14-a4b3-7cf1fc07579d}, !- Handle
  {e4680704-0030-4370-b08e-9be0be77d44e}, !- Name
  {8ab65e72-f8a2-4e4d-b5bf-bee89a4879e2}, !- Source Object
  3,                                      !- Outlet Port
  {d2fed94d-2091-423b-96b2-fd3fc4ebb4ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {499ab063-bbef-45e1-a586-ee3380626577}, !- Handle
  {4fbfcd28-3ee1-4110-822d-99439745253c}, !- Name
  {18b1ee7b-d31e-4698-96d6-f1716beb9a23}, !- Source Object
  12,                                     !- Outlet Port
  {e6043654-830e-4400-8f5e-2213575b4003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87024db6-29e2-4761-be6c-e8a662cfe652}, !- Handle
  {96d01b37-f312-43ac-bffc-7e58eb231309}, !- Name
  {e6043654-830e-4400-8f5e-2213575b4003}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {9fc8d944-6a6a-468c-8bee-3442ef36554f}, !- Handle
  {606e780c-04be-4cea-8e48-70f37d77db25}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  28,                                     !- Outlet Port
  {3fabf717-3c10-4400-abb0-331e6d414c14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61c88336-1e77-4d24-a3f6-c945a24ca616}, !- Handle
  {58770c1d-7109-4832-b3de-f495abb61f52}, !- Name
  {3fabf717-3c10-4400-abb0-331e6d414c14}, !- Source Object
  4,                                      !- Outlet Port
  {8ab65e72-f8a2-4e4d-b5bf-bee89a4879e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eae6f0c6-99de-4861-82db-44eba9acca4f}, !- Handle
  Coil Heating Electric 28,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {04ca5e18-2c10-4bd7-a46b-f8fe99ba6b3d}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77ee7dbd-2420-4f11-82bf-ca15582f6b00}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2a2a19e-20b6-4292-a8ba-fbc53a318372}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a43e762-1e5e-4853-bae5-3c3caf1702a8}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {597a9efc-ba52-43eb-bdbd-959bc0e3d057}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {23d1fc3e-60d1-4e87-b295-3ff7ede75649}, !- Handle
  Coil Cooling DX Single Speed 28 6kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72645154185401,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1a94b65a-b072-4472-a39a-a049b9fba2d7}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e055b873-9385-4c52-823b-cb72da1d7cc0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {52121631-480a-4a37-8ad6-9b1897c6fb6f}, !- Air Inlet Node Name
  {6b7b133d-ddc3-4d3d-ad5b-df41eddc6b58}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1a94b65a-b072-4472-a39a-a049b9fba2d7}, !- Supply Air Fan Name
  {eae6f0c6-99de-4861-82db-44eba9acca4f}, !- Heating Coil Name
  {23d1fc3e-60d1-4e87-b295-3ff7ede75649}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3334347b-9c12-495b-a22d-a55de2a740a4}, !- Handle
  Node 171,                               !- Name
  {a9ca5073-7518-4935-8d39-dfcb0b01d478}, !- Inlet Port
  {52121631-480a-4a37-8ad6-9b1897c6fb6f}; !- Outlet Port

OS:Connection,
  {a9ca5073-7518-4935-8d39-dfcb0b01d478}, !- Handle
  {8e9d319e-7230-44f0-9afb-33d5467bdee5}, !- Name
  {2c51962a-e5a9-4b90-8f06-1d4d26e0211c}, !- Source Object
  3,                                      !- Outlet Port
  {3334347b-9c12-495b-a22d-a55de2a740a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52121631-480a-4a37-8ad6-9b1897c6fb6f}, !- Handle
  {1399236a-5410-43b1-9d62-bec61117ece3}, !- Name
  {3334347b-9c12-495b-a22d-a55de2a740a4}, !- Source Object
  3,                                      !- Outlet Port
  {e055b873-9385-4c52-823b-cb72da1d7cc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {891685bd-8d69-4d71-a9cb-e1c4fda84395}, !- Handle
  Node 173,                               !- Name
  {6b7b133d-ddc3-4d3d-ad5b-df41eddc6b58}, !- Inlet Port
  {084d0145-903d-40ea-9c82-57730227a86f}; !- Outlet Port

OS:Connection,
  {084d0145-903d-40ea-9c82-57730227a86f}, !- Handle
  {b3eb2e8e-c5d4-45d0-83df-f96c737e7b50}, !- Name
  {891685bd-8d69-4d71-a9cb-e1c4fda84395}, !- Source Object
  3,                                      !- Outlet Port
  {bcee778e-9389-4187-8bbd-78e7761c4f8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b7b133d-ddc3-4d3d-ad5b-df41eddc6b58}, !- Handle
  {4250c4cd-35c7-422f-89f4-ad648759da57}, !- Name
  {e055b873-9385-4c52-823b-cb72da1d7cc0}, !- Source Object
  4,                                      !- Outlet Port
  {891685bd-8d69-4d71-a9cb-e1c4fda84395}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {def373ae-d5ad-432b-ada3-b4c2549c3bc0}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {23ccd75c-f810-442d-ac49-d520e56e38b1}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {73758686-7f7a-4f20-8a50-7b4958911330}, !- Inlet Air Node Name
  {0c1df157-c44e-41bc-8a83-554de2cfc7bf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb06d9ea-1c75-4894-9d25-e2406a0452ee}, !- Handle
  Node 174,                               !- Name
  {0c1df157-c44e-41bc-8a83-554de2cfc7bf}, !- Inlet Port
  {687af514-4a97-4ffe-b4a4-8feda43ba27a}; !- Outlet Port

OS:Node,
  {79d1cfde-0d31-40b7-a426-0744be85b586}, !- Handle
  Node 176,                               !- Name
  {b4457f16-e37b-42fd-b22c-ba6c1249a427}, !- Inlet Port
  {704c6a21-32e5-42bb-84fd-62994104f03d}; !- Outlet Port

OS:Connection,
  {687af514-4a97-4ffe-b4a4-8feda43ba27a}, !- Handle
  {c3361d69-f9cd-4766-83e6-64bb71915286}, !- Name
  {eb06d9ea-1c75-4894-9d25-e2406a0452ee}, !- Source Object
  3,                                      !- Outlet Port
  {bcee778e-9389-4187-8bbd-78e7761c4f8b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b4457f16-e37b-42fd-b22c-ba6c1249a427}, !- Handle
  {029789e8-9879-4588-a605-5dacf78d152c}, !- Name
  {c7628a34-1230-4885-8cf8-5fc9f0981f92}, !- Source Object
  12,                                     !- Outlet Port
  {79d1cfde-0d31-40b7-a426-0744be85b586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704c6a21-32e5-42bb-84fd-62994104f03d}, !- Handle
  {1bf16d0e-92c5-416e-ae8b-e370aa07d24f}, !- Name
  {79d1cfde-0d31-40b7-a426-0744be85b586}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {73758686-7f7a-4f20-8a50-7b4958911330}, !- Handle
  {94944b5e-5b32-4650-9d93-983bc0b01742}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  29,                                     !- Outlet Port
  {23ccd75c-f810-442d-ac49-d520e56e38b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c1df157-c44e-41bc-8a83-554de2cfc7bf}, !- Handle
  {9e8ad39e-fd16-4064-9cca-d56c70773441}, !- Name
  {23ccd75c-f810-442d-ac49-d520e56e38b1}, !- Source Object
  4,                                      !- Outlet Port
  {eb06d9ea-1c75-4894-9d25-e2406a0452ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8c07f25a-2081-4e9a-8f46-934f918be454}, !- Handle
  Coil Heating Electric 29,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3142666d-00e7-4750-b9a7-33baaa39be3f}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7dc91fc1-a985-48a4-b5e7-bdbc23ad6521}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5d3a00e-7a7e-42a7-8de9-7e2dfde96b52}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41b808f8-f82d-41ed-832c-80aca03a8d5c}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e11b8d68-38fc-48b8-a82f-dba51a004d95}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8526e8a3-db2a-46dd-913f-8623b955314f}, !- Handle
  Coil Cooling DX Single Speed 29 13kBtu/hr 9.7EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30493728830235,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {15b6442a-725b-45db-8686-8f2ac88ea292}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b3f7f055-216b-4969-bbd1-1b387706c471}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {2c8411e0-a09d-4af3-a582-ddfd76cecfee}, !- Air Inlet Node Name
  {7ab2c87a-8dba-410d-87ab-74aed09ae8ca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {15b6442a-725b-45db-8686-8f2ac88ea292}, !- Supply Air Fan Name
  {8c07f25a-2081-4e9a-8f46-934f918be454}, !- Heating Coil Name
  {8526e8a3-db2a-46dd-913f-8623b955314f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4f523c93-87da-4609-84bb-64a628c0cc46}, !- Handle
  Node 177,                               !- Name
  {41749103-68fa-4118-bf6f-2494fc52b0e7}, !- Inlet Port
  {2c8411e0-a09d-4af3-a582-ddfd76cecfee}; !- Outlet Port

OS:Connection,
  {41749103-68fa-4118-bf6f-2494fc52b0e7}, !- Handle
  {c2f0e98e-746a-43c4-9a31-ba56991d7e25}, !- Name
  {4847ff91-d46e-4b92-9582-24f16e4d3265}, !- Source Object
  3,                                      !- Outlet Port
  {4f523c93-87da-4609-84bb-64a628c0cc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8411e0-a09d-4af3-a582-ddfd76cecfee}, !- Handle
  {04422703-47c3-4b23-8ff9-cf8f13b59e41}, !- Name
  {4f523c93-87da-4609-84bb-64a628c0cc46}, !- Source Object
  3,                                      !- Outlet Port
  {b3f7f055-216b-4969-bbd1-1b387706c471}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59164187-8bf1-43c7-b4de-4f2a4031fbbf}, !- Handle
  Node 179,                               !- Name
  {7ab2c87a-8dba-410d-87ab-74aed09ae8ca}, !- Inlet Port
  {42f2b185-9547-449a-ac32-4e7160eba964}; !- Outlet Port

OS:Connection,
  {42f2b185-9547-449a-ac32-4e7160eba964}, !- Handle
  {d0c1f3b6-0491-47f6-b1ca-94be345275c0}, !- Name
  {59164187-8bf1-43c7-b4de-4f2a4031fbbf}, !- Source Object
  3,                                      !- Outlet Port
  {06de9534-37ce-466b-b935-cbe71a9ffe30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ab2c87a-8dba-410d-87ab-74aed09ae8ca}, !- Handle
  {f5c93334-b618-46ad-8336-ff7523ffd1f2}, !- Name
  {b3f7f055-216b-4969-bbd1-1b387706c471}, !- Source Object
  4,                                      !- Outlet Port
  {59164187-8bf1-43c7-b4de-4f2a4031fbbf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3783cf4b-46d4-4462-b37f-bfcc4b4099c6}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9dba0204-7bc8-4452-9ed8-455bd5cdad88}, !- Handle
  Air Terminal Single Duct Uncontrolled 28, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {4aecba41-c3e6-4cb8-aaf5-cf876316638c}, !- Inlet Air Node Name
  {5bdade7b-211f-4ab7-940f-3d380a89f556}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50fb135e-c8de-49e5-b167-7678a644d26c}, !- Handle
  Node 180,                               !- Name
  {5bdade7b-211f-4ab7-940f-3d380a89f556}, !- Inlet Port
  {34ba8380-7080-4248-a2f0-8edfab6dbd13}; !- Outlet Port

OS:Node,
  {6c5c8b54-3c27-45a0-9a0f-7ff9b598c377}, !- Handle
  Node 182,                               !- Name
  {aca3bee4-eb9b-44f5-a0a2-bf27504f6dae}, !- Inlet Port
  {968601be-ac13-4df9-8917-26a77f3a395f}; !- Outlet Port

OS:Connection,
  {34ba8380-7080-4248-a2f0-8edfab6dbd13}, !- Handle
  {5730860f-c02b-45f7-8cee-87f6c873abe1}, !- Name
  {50fb135e-c8de-49e5-b167-7678a644d26c}, !- Source Object
  3,                                      !- Outlet Port
  {06de9534-37ce-466b-b935-cbe71a9ffe30}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aca3bee4-eb9b-44f5-a0a2-bf27504f6dae}, !- Handle
  {b9b62ff8-ca99-4c2b-994a-96030d31ae4a}, !- Name
  {4335ba94-7aff-4946-9069-76be5bcd9939}, !- Source Object
  12,                                     !- Outlet Port
  {6c5c8b54-3c27-45a0-9a0f-7ff9b598c377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968601be-ac13-4df9-8917-26a77f3a395f}, !- Handle
  {f214987d-839d-4672-abdb-90935d06747f}, !- Name
  {6c5c8b54-3c27-45a0-9a0f-7ff9b598c377}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {4aecba41-c3e6-4cb8-aaf5-cf876316638c}, !- Handle
  {6f5c9790-7eae-46da-b5d6-330fc81e2eb0}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  30,                                     !- Outlet Port
  {9dba0204-7bc8-4452-9ed8-455bd5cdad88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bdade7b-211f-4ab7-940f-3d380a89f556}, !- Handle
  {90b4f9a7-34ad-4909-b0ec-b4240ba61d17}, !- Name
  {9dba0204-7bc8-4452-9ed8-455bd5cdad88}, !- Source Object
  4,                                      !- Outlet Port
  {50fb135e-c8de-49e5-b167-7678a644d26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {87d3497a-688d-4730-8f77-4d909899289e}, !- Handle
  Coil Heating Electric 30,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dea7cc1c-3493-4052-8180-2a9c5ad83d02}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abcee201-7537-4741-8ee7-215c85fa53f5}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b204e281-888c-443d-a10b-875bb399ddfb}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92e1c6c4-91cc-4ec6-97d0-0778c3158a92}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a31a67d7-f427-423f-8acd-dc89787195e9}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {643376e8-62dd-4063-aa0b-c25a4de36920}, !- Handle
  Coil Cooling DX Single Speed 30 12kBtu/hr 10.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39190280389879,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0541a77a-7444-4e42-a6ab-4703336bb69d}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4deef55a-d125-4057-bfe4-90a363d27b4e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {56530c3f-b1b5-44d1-b976-61907c794564}, !- Air Inlet Node Name
  {e312506c-78bf-41b6-b42b-38aca636006d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0541a77a-7444-4e42-a6ab-4703336bb69d}, !- Supply Air Fan Name
  {87d3497a-688d-4730-8f77-4d909899289e}, !- Heating Coil Name
  {643376e8-62dd-4063-aa0b-c25a4de36920}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4ddcd46d-e88d-45c9-a469-ba7301ac87c8}, !- Handle
  Node 183,                               !- Name
  {6b3331b3-14cd-4a4b-9717-9ea8902bda55}, !- Inlet Port
  {56530c3f-b1b5-44d1-b976-61907c794564}; !- Outlet Port

OS:Connection,
  {6b3331b3-14cd-4a4b-9717-9ea8902bda55}, !- Handle
  {65170805-329c-4d28-9676-c8d7edc99ea5}, !- Name
  {e7ff1c01-6635-44fa-8c15-dc8e9c7ef11a}, !- Source Object
  3,                                      !- Outlet Port
  {4ddcd46d-e88d-45c9-a469-ba7301ac87c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56530c3f-b1b5-44d1-b976-61907c794564}, !- Handle
  {01f29b52-b2b7-4f99-b0db-2744f0848f6d}, !- Name
  {4ddcd46d-e88d-45c9-a469-ba7301ac87c8}, !- Source Object
  3,                                      !- Outlet Port
  {4deef55a-d125-4057-bfe4-90a363d27b4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9c37cba-3a1e-4283-a9fb-21b06ba7f9e7}, !- Handle
  Node 185,                               !- Name
  {e312506c-78bf-41b6-b42b-38aca636006d}, !- Inlet Port
  {b15ddaec-a68b-490a-b103-c67f9b4d9075}; !- Outlet Port

OS:Connection,
  {b15ddaec-a68b-490a-b103-c67f9b4d9075}, !- Handle
  {ca7474ad-eb15-48ec-aa1a-08bca3bee206}, !- Name
  {a9c37cba-3a1e-4283-a9fb-21b06ba7f9e7}, !- Source Object
  3,                                      !- Outlet Port
  {8ae2d819-3643-41b6-8165-cd261e1a335f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e312506c-78bf-41b6-b42b-38aca636006d}, !- Handle
  {ba857f0b-9447-4ad4-b882-4165455145a8}, !- Name
  {4deef55a-d125-4057-bfe4-90a363d27b4e}, !- Source Object
  4,                                      !- Outlet Port
  {a9c37cba-3a1e-4283-a9fb-21b06ba7f9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {78fb7ab4-bf97-4b4a-87e8-16f3d5f646a5}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d4b7219a-c146-4a87-a4fe-06a1a4707603}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {9789b909-abf1-4d17-8ecd-502a32cdc91a}, !- Inlet Air Node Name
  {a4998767-5a93-4260-8932-a7ebceeef154}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33fad713-a22d-4a84-8094-57042cdc28ed}, !- Handle
  Node 186,                               !- Name
  {a4998767-5a93-4260-8932-a7ebceeef154}, !- Inlet Port
  {155bd2bb-d0d4-498c-ae09-bd3a8bffae37}; !- Outlet Port

OS:Node,
  {2bbc9678-ec7b-4efc-b519-70e81b1ca699}, !- Handle
  Node 188,                               !- Name
  {4a642c69-eb07-498e-a74b-b7485b481f09}, !- Inlet Port
  {2bde20b1-4359-4e79-a4e0-e65989f8e228}; !- Outlet Port

OS:Connection,
  {155bd2bb-d0d4-498c-ae09-bd3a8bffae37}, !- Handle
  {33e915bf-2eb0-471c-97a1-9d5a92d62294}, !- Name
  {33fad713-a22d-4a84-8094-57042cdc28ed}, !- Source Object
  3,                                      !- Outlet Port
  {8ae2d819-3643-41b6-8165-cd261e1a335f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4a642c69-eb07-498e-a74b-b7485b481f09}, !- Handle
  {fda5001c-621b-4a1d-9e4f-0bff66d4c34a}, !- Name
  {1afb9843-abe3-42cf-bb1b-3b475d7a5459}, !- Source Object
  12,                                     !- Outlet Port
  {2bbc9678-ec7b-4efc-b519-70e81b1ca699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bde20b1-4359-4e79-a4e0-e65989f8e228}, !- Handle
  {afe5b0b6-b9c5-4fd1-84fc-d5705a98ff19}, !- Name
  {2bbc9678-ec7b-4efc-b519-70e81b1ca699}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9789b909-abf1-4d17-8ecd-502a32cdc91a}, !- Handle
  {564c500c-7c54-4e34-b5ef-6cbb1ead0e32}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  31,                                     !- Outlet Port
  {d4b7219a-c146-4a87-a4fe-06a1a4707603}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4998767-5a93-4260-8932-a7ebceeef154}, !- Handle
  {baa7e47f-be65-46e2-a362-ee9019814c4a}, !- Name
  {d4b7219a-c146-4a87-a4fe-06a1a4707603}, !- Source Object
  4,                                      !- Outlet Port
  {33fad713-a22d-4a84-8094-57042cdc28ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5e66ea5a-02fa-4468-986a-753661d4d2e4}, !- Handle
  Coil Heating Electric 31,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {688dd746-69ed-465a-a8f9-8d1b4c045fb9}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f82f4357-e09d-42c6-a421-00bacfc00c4b}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96dbc1ef-de2c-4ae8-8086-e16c3ba57c44}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acadd93b-d01e-4d11-b5af-91948653f20c}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {991924f0-d2b0-4e49-9228-36b08c5603ed}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d2e8a532-1a95-4b1f-a897-ca71e486d08d}, !- Handle
  Coil Cooling DX Single Speed 31 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72435269958509,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ffffd743-3230-479f-86cc-637e848f849d}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ed9f9bc3-d52f-4fae-b555-4140a72cc8b8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {58d44563-0306-4396-a2a0-465b1442473b}, !- Air Inlet Node Name
  {666bbead-13dc-4656-b31b-f90d38c45b12}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ffffd743-3230-479f-86cc-637e848f849d}, !- Supply Air Fan Name
  {5e66ea5a-02fa-4468-986a-753661d4d2e4}, !- Heating Coil Name
  {d2e8a532-1a95-4b1f-a897-ca71e486d08d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5c87aecd-c314-4ea2-bc4f-841534232270}, !- Handle
  Node 189,                               !- Name
  {a4e089ae-b18f-4da3-a9f6-ad7ce8a08e02}, !- Inlet Port
  {58d44563-0306-4396-a2a0-465b1442473b}; !- Outlet Port

OS:Connection,
  {a4e089ae-b18f-4da3-a9f6-ad7ce8a08e02}, !- Handle
  {b093be8d-76bc-4028-a166-e0271619c952}, !- Name
  {0cb2fd07-0964-4396-a09c-5abe613a4745}, !- Source Object
  3,                                      !- Outlet Port
  {5c87aecd-c314-4ea2-bc4f-841534232270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d44563-0306-4396-a2a0-465b1442473b}, !- Handle
  {56457f37-761a-44a4-97db-f2057edd6f8d}, !- Name
  {5c87aecd-c314-4ea2-bc4f-841534232270}, !- Source Object
  3,                                      !- Outlet Port
  {ed9f9bc3-d52f-4fae-b555-4140a72cc8b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5487956e-7816-420c-8d8e-ce01cda7ef26}, !- Handle
  Node 191,                               !- Name
  {666bbead-13dc-4656-b31b-f90d38c45b12}, !- Inlet Port
  {d3c7152b-3a43-47db-a532-5cbc5d1e437b}; !- Outlet Port

OS:Connection,
  {d3c7152b-3a43-47db-a532-5cbc5d1e437b}, !- Handle
  {16488f27-5d2b-4109-9d26-41b537598ac1}, !- Name
  {5487956e-7816-420c-8d8e-ce01cda7ef26}, !- Source Object
  3,                                      !- Outlet Port
  {af0668fc-6aa8-4998-9e43-9361da9c3d12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {666bbead-13dc-4656-b31b-f90d38c45b12}, !- Handle
  {e0df6ab4-a25e-475e-9497-36414db9fecc}, !- Name
  {ed9f9bc3-d52f-4fae-b555-4140a72cc8b8}, !- Source Object
  4,                                      !- Outlet Port
  {5487956e-7816-420c-8d8e-ce01cda7ef26}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {26286e3f-9d24-4edd-8130-e51e57d7f207}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3db71089-8a14-4770-94be-39f0b6d90264}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {350ef341-8dc2-4f68-ad89-f7bf95007ef1}, !- Inlet Air Node Name
  {2d13e68c-44fb-48f3-a58d-aeba6849b493}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d0a2dda-4dc7-4ecd-a259-5703cc6db517}, !- Handle
  Node 192,                               !- Name
  {2d13e68c-44fb-48f3-a58d-aeba6849b493}, !- Inlet Port
  {61019c98-b82b-46c7-9a5a-5ec1cdd92f4e}; !- Outlet Port

OS:Node,
  {850c9bf3-f1f0-45ec-b26f-b6a717279124}, !- Handle
  Node 194,                               !- Name
  {85e471d2-ae1e-484f-aa20-817fd34a56cb}, !- Inlet Port
  {271d4fb7-9301-4a40-8297-86070de027cf}; !- Outlet Port

OS:Connection,
  {61019c98-b82b-46c7-9a5a-5ec1cdd92f4e}, !- Handle
  {e5410df6-c991-4a77-b56b-52325c371c55}, !- Name
  {4d0a2dda-4dc7-4ecd-a259-5703cc6db517}, !- Source Object
  3,                                      !- Outlet Port
  {af0668fc-6aa8-4998-9e43-9361da9c3d12}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {85e471d2-ae1e-484f-aa20-817fd34a56cb}, !- Handle
  {879430bf-d3c6-497d-8b04-5f04caaa5079}, !- Name
  {9973563b-d2ae-4d63-806d-6749fbf51521}, !- Source Object
  12,                                     !- Outlet Port
  {850c9bf3-f1f0-45ec-b26f-b6a717279124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271d4fb7-9301-4a40-8297-86070de027cf}, !- Handle
  {bb81d017-6acb-4e1c-aac0-2db647304b0b}, !- Name
  {850c9bf3-f1f0-45ec-b26f-b6a717279124}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {350ef341-8dc2-4f68-ad89-f7bf95007ef1}, !- Handle
  {5850b887-8378-498c-9559-6b6a2bb666e2}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  32,                                     !- Outlet Port
  {3db71089-8a14-4770-94be-39f0b6d90264}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d13e68c-44fb-48f3-a58d-aeba6849b493}, !- Handle
  {5639b92b-7869-4f59-988a-817727c4ce00}, !- Name
  {3db71089-8a14-4770-94be-39f0b6d90264}, !- Source Object
  4,                                      !- Outlet Port
  {4d0a2dda-4dc7-4ecd-a259-5703cc6db517}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2ebd578c-ece8-470f-8161-d77874967ab8}, !- Handle
  Coil Heating Electric 32,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ca1256bd-79ca-4dc8-9453-2c3cdf8ad9aa}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {431d2bbe-30ee-4ed9-8beb-d7c091ad9baf}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0558f5d8-8d19-4582-9900-0f9d00f5fb70}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9831660-1b5e-4d6c-9d5f-6dfe60d33a2d}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39961765-d7af-4132-8c17-1f4f13bf3c69}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {74b93582-ce74-4d7d-b295-60359a5bca42}, !- Handle
  Coil Cooling DX Single Speed 32 15kBtu/hr 9.3EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16447862072631,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {831664a1-c792-4a5e-a478-5b311e4128ac}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b99f015f-bd17-45da-969c-427a15892805}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {5d67cbc9-fb86-4b5c-a330-5506c77d9bb5}, !- Air Inlet Node Name
  {7c35f4eb-5246-4232-8a7d-23e60eada7a3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {831664a1-c792-4a5e-a478-5b311e4128ac}, !- Supply Air Fan Name
  {2ebd578c-ece8-470f-8161-d77874967ab8}, !- Heating Coil Name
  {74b93582-ce74-4d7d-b295-60359a5bca42}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {29130975-c747-4d31-82f7-765984449b0f}, !- Handle
  Node 195,                               !- Name
  {b8b5a04a-e620-41fa-9121-3c8fea3e77ed}, !- Inlet Port
  {5d67cbc9-fb86-4b5c-a330-5506c77d9bb5}; !- Outlet Port

OS:Connection,
  {b8b5a04a-e620-41fa-9121-3c8fea3e77ed}, !- Handle
  {ed18f67d-b1b1-4d81-a7db-5b247a4e6865}, !- Name
  {d2fa2d2c-e431-406b-9925-02d674d77eab}, !- Source Object
  3,                                      !- Outlet Port
  {29130975-c747-4d31-82f7-765984449b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d67cbc9-fb86-4b5c-a330-5506c77d9bb5}, !- Handle
  {9689b008-2e4d-4f47-99d8-091fa3e240f8}, !- Name
  {29130975-c747-4d31-82f7-765984449b0f}, !- Source Object
  3,                                      !- Outlet Port
  {b99f015f-bd17-45da-969c-427a15892805}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2abf127-6468-4055-b574-d0bb19430572}, !- Handle
  Node 197,                               !- Name
  {7c35f4eb-5246-4232-8a7d-23e60eada7a3}, !- Inlet Port
  {86161d46-126e-4b36-885f-8f0519f88cef}; !- Outlet Port

OS:Connection,
  {86161d46-126e-4b36-885f-8f0519f88cef}, !- Handle
  {75375b94-d0ee-4776-813e-c7ae05580805}, !- Name
  {e2abf127-6468-4055-b574-d0bb19430572}, !- Source Object
  3,                                      !- Outlet Port
  {651354ec-ee9c-4dae-ab06-13c05ef9fbdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c35f4eb-5246-4232-8a7d-23e60eada7a3}, !- Handle
  {d15e5f47-5e00-4ea5-bd24-a1400e8addaa}, !- Name
  {b99f015f-bd17-45da-969c-427a15892805}, !- Source Object
  4,                                      !- Outlet Port
  {e2abf127-6468-4055-b574-d0bb19430572}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c89cd55a-4914-41d5-a3b7-12790a35f054}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5731ab24-7f89-4ee8-8bbd-7cb9673aa1a2}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {3d1bd7ec-1ab7-475d-94dc-2da080e155ef}, !- Inlet Air Node Name
  {40cbeb2b-5fa1-4228-b669-ae1fa7580fbe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70fd95bc-a86f-4a6c-84a1-2e4f151701f2}, !- Handle
  Node 198,                               !- Name
  {40cbeb2b-5fa1-4228-b669-ae1fa7580fbe}, !- Inlet Port
  {d032de6e-5eb2-4c6b-85af-985a84f8070e}; !- Outlet Port

OS:Node,
  {001340b8-ceaf-40de-a92a-61e987fed8a3}, !- Handle
  Node 200,                               !- Name
  {bbc8ed0f-b3c6-4430-8d71-fdafffad9725}, !- Inlet Port
  {f4d6b2a7-0a3a-43e2-a9ec-f185e669052c}; !- Outlet Port

OS:Connection,
  {d032de6e-5eb2-4c6b-85af-985a84f8070e}, !- Handle
  {f089313d-ee9a-4836-8305-3d95b1acfd48}, !- Name
  {70fd95bc-a86f-4a6c-84a1-2e4f151701f2}, !- Source Object
  3,                                      !- Outlet Port
  {651354ec-ee9c-4dae-ab06-13c05ef9fbdc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bbc8ed0f-b3c6-4430-8d71-fdafffad9725}, !- Handle
  {f859b244-f330-4206-b151-e7b1f7283552}, !- Name
  {29fd1765-865a-43ce-9b1a-8ed0b57665fb}, !- Source Object
  12,                                     !- Outlet Port
  {001340b8-ceaf-40de-a92a-61e987fed8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d6b2a7-0a3a-43e2-a9ec-f185e669052c}, !- Handle
  {66702cda-a41a-4173-9961-edb00e659f0f}, !- Name
  {001340b8-ceaf-40de-a92a-61e987fed8a3}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {3d1bd7ec-1ab7-475d-94dc-2da080e155ef}, !- Handle
  {f2741264-d73f-47dc-a7d0-fc81e09d5415}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  33,                                     !- Outlet Port
  {5731ab24-7f89-4ee8-8bbd-7cb9673aa1a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40cbeb2b-5fa1-4228-b669-ae1fa7580fbe}, !- Handle
  {23bc2fef-f802-4cba-bfd9-db6cb0b82dc2}, !- Name
  {5731ab24-7f89-4ee8-8bbd-7cb9673aa1a2}, !- Source Object
  4,                                      !- Outlet Port
  {70fd95bc-a86f-4a6c-84a1-2e4f151701f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9ab427e5-626e-411f-b37d-73ac58f7a465}, !- Handle
  Coil Heating Electric 33,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9fb24d04-6c37-4f74-b48d-954ec65251a1}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73e3943b-ec84-4e11-a48e-58fc754b1c62}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff9d18ac-b7ed-47ed-882c-4554661ae1fe}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9534948e-5bef-401b-aa36-9a19b346fa10}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15f6f05e-fc6d-49b2-9982-51f4768e1ac3}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {72ea8179-2515-4db2-91a4-70c83bc0fa76}, !- Handle
  Coil Cooling DX Single Speed 33 15kBtu/hr 9.3EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15632133030822,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2fe776b4-3029-4895-b7a0-8a7b1ca5f826}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c257a6e3-f079-46e7-89a5-ca25f4a5e240}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {f537e3e4-67a6-4f11-802a-ab8c35321ac7}, !- Air Inlet Node Name
  {bc706b27-e8fe-4dd9-a86d-e7897fc43158}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2fe776b4-3029-4895-b7a0-8a7b1ca5f826}, !- Supply Air Fan Name
  {9ab427e5-626e-411f-b37d-73ac58f7a465}, !- Heating Coil Name
  {72ea8179-2515-4db2-91a4-70c83bc0fa76}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4448ba2f-eb78-4a44-87a5-378e642b4fa5}, !- Handle
  Node 201,                               !- Name
  {be830d33-53ae-4c24-8442-d376568f3426}, !- Inlet Port
  {f537e3e4-67a6-4f11-802a-ab8c35321ac7}; !- Outlet Port

OS:Connection,
  {be830d33-53ae-4c24-8442-d376568f3426}, !- Handle
  {a113a721-a0c9-4631-bef0-d2f404836bf3}, !- Name
  {389d514d-dff3-4beb-bd47-9fdbcb5dfa06}, !- Source Object
  3,                                      !- Outlet Port
  {4448ba2f-eb78-4a44-87a5-378e642b4fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f537e3e4-67a6-4f11-802a-ab8c35321ac7}, !- Handle
  {d6bc18be-e53f-48dd-abab-4ab1413ee991}, !- Name
  {4448ba2f-eb78-4a44-87a5-378e642b4fa5}, !- Source Object
  3,                                      !- Outlet Port
  {c257a6e3-f079-46e7-89a5-ca25f4a5e240}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c526e733-c5a8-4c6e-ae8d-f0b23ec100ad}, !- Handle
  Node 203,                               !- Name
  {bc706b27-e8fe-4dd9-a86d-e7897fc43158}, !- Inlet Port
  {9f160e69-9c72-46ad-8bc5-5a08d21e779f}; !- Outlet Port

OS:Connection,
  {9f160e69-9c72-46ad-8bc5-5a08d21e779f}, !- Handle
  {b3e04033-4900-4b56-9249-51f7e8784427}, !- Name
  {c526e733-c5a8-4c6e-ae8d-f0b23ec100ad}, !- Source Object
  3,                                      !- Outlet Port
  {9597395b-e8ff-48fc-a972-3698d6cc09f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc706b27-e8fe-4dd9-a86d-e7897fc43158}, !- Handle
  {9fab5c1e-a084-4cc4-beed-d378e52c7996}, !- Name
  {c257a6e3-f079-46e7-89a5-ca25f4a5e240}, !- Source Object
  4,                                      !- Outlet Port
  {c526e733-c5a8-4c6e-ae8d-f0b23ec100ad}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c92dd06f-d45c-48a7-8121-0a3d9de41256}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1ff282b1-a60c-4930-b074-c98c9504e478}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {7c2ea23f-efba-4106-bf67-300f85c32f19}, !- Inlet Air Node Name
  {22aca4e6-4d42-4804-aa2c-859ac1717b6e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {babd0bc9-8d1c-4b49-ac75-3782b0a8055a}, !- Handle
  Node 204,                               !- Name
  {22aca4e6-4d42-4804-aa2c-859ac1717b6e}, !- Inlet Port
  {aa35de0b-87ad-4719-a1af-f91e5df07a46}; !- Outlet Port

OS:Node,
  {c7bdfdc6-5777-4b0f-8b65-494371864aad}, !- Handle
  Node 206,                               !- Name
  {4638bc29-4120-4684-b574-7f6fe4c17a74}, !- Inlet Port
  {71dfdf66-55d3-43fb-8f9a-2b19ae3ff7f0}; !- Outlet Port

OS:Connection,
  {aa35de0b-87ad-4719-a1af-f91e5df07a46}, !- Handle
  {e63958f6-e49a-47cb-9be8-9627b83f0c92}, !- Name
  {babd0bc9-8d1c-4b49-ac75-3782b0a8055a}, !- Source Object
  3,                                      !- Outlet Port
  {9597395b-e8ff-48fc-a972-3698d6cc09f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4638bc29-4120-4684-b574-7f6fe4c17a74}, !- Handle
  {3b679fc2-e141-4095-8607-7ca8ff9e1957}, !- Name
  {e7d7590d-4b99-4566-95c5-26f5bad51d28}, !- Source Object
  12,                                     !- Outlet Port
  {c7bdfdc6-5777-4b0f-8b65-494371864aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71dfdf66-55d3-43fb-8f9a-2b19ae3ff7f0}, !- Handle
  {81e6e44b-314e-4378-940f-35c375566942}, !- Name
  {c7bdfdc6-5777-4b0f-8b65-494371864aad}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {7c2ea23f-efba-4106-bf67-300f85c32f19}, !- Handle
  {ce5dbb3c-7416-43a8-8b4b-4636c98ce573}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  34,                                     !- Outlet Port
  {1ff282b1-a60c-4930-b074-c98c9504e478}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22aca4e6-4d42-4804-aa2c-859ac1717b6e}, !- Handle
  {c6b54a7c-16a5-446d-b7b2-c390728465b0}, !- Name
  {1ff282b1-a60c-4930-b074-c98c9504e478}, !- Source Object
  4,                                      !- Outlet Port
  {babd0bc9-8d1c-4b49-ac75-3782b0a8055a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {256d2a25-c1a8-47b4-b9f4-d41a344bfd83}, !- Handle
  Coil Heating Electric 34,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c859e4a2-20e8-4071-9f9f-f5b15ba31e6a}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f6ffce2-d0ac-4dba-8762-c17ae754770a}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fcd3ee6-f53b-4464-b672-8095e21d46fb}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75e917d0-edeb-4f8f-94ab-7d5ad2091228}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fa228ca0-e7af-49bf-98ca-9dd329a8cbd9}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b256788d-4091-4240-8bf2-0a65c061293d}, !- Handle
  Coil Cooling DX Single Speed 34 12kBtu/hr 9.9EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36127246348607,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bfa05321-34a2-43cc-8028-6f52b4f4cf24}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4c907fcc-abcc-4e46-a55e-5c87d11858e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {6664bf51-4adc-43b5-b219-22ca8ff1a8de}, !- Air Inlet Node Name
  {c02a1543-17a3-4121-9361-59de67d63708}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bfa05321-34a2-43cc-8028-6f52b4f4cf24}, !- Supply Air Fan Name
  {256d2a25-c1a8-47b4-b9f4-d41a344bfd83}, !- Heating Coil Name
  {b256788d-4091-4240-8bf2-0a65c061293d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {67c2b372-6839-46c8-8551-e7b60e32a5d1}, !- Handle
  Node 207,                               !- Name
  {5ebd06fe-6af4-4304-beec-af2f4f625aad}, !- Inlet Port
  {6664bf51-4adc-43b5-b219-22ca8ff1a8de}; !- Outlet Port

OS:Connection,
  {5ebd06fe-6af4-4304-beec-af2f4f625aad}, !- Handle
  {68aa8505-6d14-4bbe-8160-c34b50825d16}, !- Name
  {46562e6a-5698-4a48-a357-d307af5d4044}, !- Source Object
  3,                                      !- Outlet Port
  {67c2b372-6839-46c8-8551-e7b60e32a5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6664bf51-4adc-43b5-b219-22ca8ff1a8de}, !- Handle
  {7bb04698-7a2e-480e-8933-1cf33e479f86}, !- Name
  {67c2b372-6839-46c8-8551-e7b60e32a5d1}, !- Source Object
  3,                                      !- Outlet Port
  {4c907fcc-abcc-4e46-a55e-5c87d11858e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8b6e132-08c7-4b11-8b4d-3ff2e64eba95}, !- Handle
  Node 209,                               !- Name
  {c02a1543-17a3-4121-9361-59de67d63708}, !- Inlet Port
  {6e925d31-e40e-4085-804b-ca335bfec05a}; !- Outlet Port

OS:Connection,
  {6e925d31-e40e-4085-804b-ca335bfec05a}, !- Handle
  {a74930ef-8b1f-4cc6-8950-6c0d207695a7}, !- Name
  {e8b6e132-08c7-4b11-8b4d-3ff2e64eba95}, !- Source Object
  3,                                      !- Outlet Port
  {0eda2c02-9186-4ad2-843d-d8225f3252a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c02a1543-17a3-4121-9361-59de67d63708}, !- Handle
  {9871f911-a68d-4f08-932f-044564cb4f7e}, !- Name
  {4c907fcc-abcc-4e46-a55e-5c87d11858e7}, !- Source Object
  4,                                      !- Outlet Port
  {e8b6e132-08c7-4b11-8b4d-3ff2e64eba95}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {98bd493c-9361-49d4-a367-2f6e99bc6eba}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8be85363-79b0-4d68-b730-ad1046d9018c}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {237f639d-d212-4969-899f-b15ce3406d1c}, !- Inlet Air Node Name
  {d8e26c41-b03c-43a8-8f54-822fce1f52a1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a288b381-a34f-4d93-a523-22fafb41b337}, !- Handle
  Node 210,                               !- Name
  {d8e26c41-b03c-43a8-8f54-822fce1f52a1}, !- Inlet Port
  {e3ef52fe-e3a9-4670-b3f8-4f00fff292a2}; !- Outlet Port

OS:Node,
  {730fb22b-0a2b-4f92-b183-91baebfd1f75}, !- Handle
  Node 212,                               !- Name
  {60815405-4e10-49cd-af6d-93b890d6cece}, !- Inlet Port
  {93082a03-be8b-4b58-8e09-5420f6c64006}; !- Outlet Port

OS:Connection,
  {e3ef52fe-e3a9-4670-b3f8-4f00fff292a2}, !- Handle
  {d8accec0-8cc6-4c27-8182-7cfde2dd9574}, !- Name
  {a288b381-a34f-4d93-a523-22fafb41b337}, !- Source Object
  3,                                      !- Outlet Port
  {0eda2c02-9186-4ad2-843d-d8225f3252a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {60815405-4e10-49cd-af6d-93b890d6cece}, !- Handle
  {96841d8d-3083-4293-ab9c-245aba0e3158}, !- Name
  {4d1542d5-a31f-4b02-9282-a5ad89d6274e}, !- Source Object
  12,                                     !- Outlet Port
  {730fb22b-0a2b-4f92-b183-91baebfd1f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93082a03-be8b-4b58-8e09-5420f6c64006}, !- Handle
  {08147dfb-d94e-44f4-bd13-186c7a8b0de3}, !- Name
  {730fb22b-0a2b-4f92-b183-91baebfd1f75}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  35;                                     !- Inlet Port

OS:Connection,
  {237f639d-d212-4969-899f-b15ce3406d1c}, !- Handle
  {e9e39f82-cc4b-4474-908f-1c3c98d20a87}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  35,                                     !- Outlet Port
  {8be85363-79b0-4d68-b730-ad1046d9018c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8e26c41-b03c-43a8-8f54-822fce1f52a1}, !- Handle
  {6abb11cd-2307-41b3-af0c-f7f9038980e3}, !- Name
  {8be85363-79b0-4d68-b730-ad1046d9018c}, !- Source Object
  4,                                      !- Outlet Port
  {a288b381-a34f-4d93-a523-22fafb41b337}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f9c63e5c-685d-4cf7-9b9a-2600d9b6d0ef}, !- Handle
  Coil Heating Electric 35,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {988297e7-846b-4de0-bacd-68d561797554}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f49767f4-8e50-4ac5-9620-c1b59cd6758c}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e338c1cd-4c74-4ce6-af55-294e51c04929}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5aa2776-6146-4df4-8c63-888988451c17}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {43efbf1a-deec-4835-b0f6-2dcc70a8ac8a}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4cf75fe1-7647-411b-8427-dc2df12905db}, !- Handle
  Coil Cooling DX Single Speed 35 13kBtu/hr 9.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.26560934533223,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {58e53674-3927-41d7-b60d-f3450dba140f}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ce4fb6d1-bef1-4071-aa29-efe92ab65b29}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {2e309562-452a-41e0-b75b-890dca318505}, !- Air Inlet Node Name
  {61e459af-f20d-497b-af20-e280db82ebd4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {58e53674-3927-41d7-b60d-f3450dba140f}, !- Supply Air Fan Name
  {f9c63e5c-685d-4cf7-9b9a-2600d9b6d0ef}, !- Heating Coil Name
  {4cf75fe1-7647-411b-8427-dc2df12905db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2873a0e8-2cfb-4bb9-8983-634a6a087677}, !- Handle
  Node 213,                               !- Name
  {320569fc-9f2a-4d94-bb47-c6491eb2c0ba}, !- Inlet Port
  {2e309562-452a-41e0-b75b-890dca318505}; !- Outlet Port

OS:Connection,
  {320569fc-9f2a-4d94-bb47-c6491eb2c0ba}, !- Handle
  {577df164-4428-4b41-931d-bc64274cecd8}, !- Name
  {70d413bd-c0e8-4945-95f8-178717946a68}, !- Source Object
  3,                                      !- Outlet Port
  {2873a0e8-2cfb-4bb9-8983-634a6a087677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e309562-452a-41e0-b75b-890dca318505}, !- Handle
  {369a642e-364b-4f60-8921-1a7fd72b4cb6}, !- Name
  {2873a0e8-2cfb-4bb9-8983-634a6a087677}, !- Source Object
  3,                                      !- Outlet Port
  {ce4fb6d1-bef1-4071-aa29-efe92ab65b29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1cb8165-0366-463c-b8ba-fb25fba01bf0}, !- Handle
  Node 215,                               !- Name
  {61e459af-f20d-497b-af20-e280db82ebd4}, !- Inlet Port
  {90315671-f48f-4033-886d-fb2a59939991}; !- Outlet Port

OS:Connection,
  {90315671-f48f-4033-886d-fb2a59939991}, !- Handle
  {ec9fd5cd-7bac-409e-ae57-f8de440a3fd9}, !- Name
  {d1cb8165-0366-463c-b8ba-fb25fba01bf0}, !- Source Object
  3,                                      !- Outlet Port
  {1b600ac6-59fe-4cbf-a5cb-0f650e164c6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61e459af-f20d-497b-af20-e280db82ebd4}, !- Handle
  {eff7688f-5afe-4050-b333-b679eb1a8c2b}, !- Name
  {ce4fb6d1-bef1-4071-aa29-efe92ab65b29}, !- Source Object
  4,                                      !- Outlet Port
  {d1cb8165-0366-463c-b8ba-fb25fba01bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d1bd2128-16b6-49e3-a867-70a0901533b4}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9e8f94e2-bc54-483e-aa58-bec53a375265}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {49947478-4149-4a64-afef-f511ba8aa70a}, !- Inlet Air Node Name
  {4c4d7dde-599b-487e-95e8-80c3db7e92b3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d72a289e-61d3-42ce-a9e2-b235b67b3091}, !- Handle
  Node 216,                               !- Name
  {4c4d7dde-599b-487e-95e8-80c3db7e92b3}, !- Inlet Port
  {e28f1a75-4c59-46b4-9793-79e4b38e49da}; !- Outlet Port

OS:Node,
  {5634e378-98fe-4f4a-8cdd-264d4c386475}, !- Handle
  Node 218,                               !- Name
  {c606118c-13b2-470d-80c2-d0390cda1fc9}, !- Inlet Port
  {fc7082c4-dc1a-4cc7-ba97-8700f07c8e23}; !- Outlet Port

OS:Connection,
  {e28f1a75-4c59-46b4-9793-79e4b38e49da}, !- Handle
  {831a5f27-24e2-4be7-bd36-7fa683152a26}, !- Name
  {d72a289e-61d3-42ce-a9e2-b235b67b3091}, !- Source Object
  3,                                      !- Outlet Port
  {1b600ac6-59fe-4cbf-a5cb-0f650e164c6e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c606118c-13b2-470d-80c2-d0390cda1fc9}, !- Handle
  {4182c529-1785-444e-a297-54ce9b7feefd}, !- Name
  {451335f6-daa3-418b-9e7c-6cd2a4f86904}, !- Source Object
  12,                                     !- Outlet Port
  {5634e378-98fe-4f4a-8cdd-264d4c386475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7082c4-dc1a-4cc7-ba97-8700f07c8e23}, !- Handle
  {b8f73e35-51dd-480f-a2c2-e1ba203cda0d}, !- Name
  {5634e378-98fe-4f4a-8cdd-264d4c386475}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  36;                                     !- Inlet Port

OS:Connection,
  {49947478-4149-4a64-afef-f511ba8aa70a}, !- Handle
  {823d9b89-6687-4953-802c-3cd9e00f3ee3}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  36,                                     !- Outlet Port
  {9e8f94e2-bc54-483e-aa58-bec53a375265}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c4d7dde-599b-487e-95e8-80c3db7e92b3}, !- Handle
  {41ece06f-dfc1-4b70-8ebb-6d98f1c463e0}, !- Name
  {9e8f94e2-bc54-483e-aa58-bec53a375265}, !- Source Object
  4,                                      !- Outlet Port
  {d72a289e-61d3-42ce-a9e2-b235b67b3091}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e640e9b0-0e24-4a12-bc4e-3c3357bf001d}, !- Handle
  Coil Heating Electric 36,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {be66b7f8-9670-4945-863b-3401f2abad8b}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {174353f0-c905-4171-a9b9-b777418c0234}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e25c6be-5a94-42f1-86da-fb3a7045a5b4}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {878eee26-9df9-4202-bc5e-e5f27e0e661d}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cbd81dff-02b6-4e6b-99f3-e028229f02d0}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e910761f-2cd0-45e5-bed6-0b266d634f24}, !- Handle
  Coil Cooling DX Single Speed 36 9kBtu/hr 10.5EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.55793439984933,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6a89296d-971b-43b8-9e44-d290aef9de23}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {429c6920-ac39-453d-a825-3c07553daa92}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {8b05fb41-9f41-4509-b77c-80dc90409bd0}, !- Air Inlet Node Name
  {7f8ada22-125f-4804-bc73-a01725faf294}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6a89296d-971b-43b8-9e44-d290aef9de23}, !- Supply Air Fan Name
  {e640e9b0-0e24-4a12-bc4e-3c3357bf001d}, !- Heating Coil Name
  {e910761f-2cd0-45e5-bed6-0b266d634f24}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d4c392cb-dde9-465a-b8bb-3f881e870d11}, !- Handle
  Node 219,                               !- Name
  {25455ca4-c8ad-40ab-8346-aa5c264673e1}, !- Inlet Port
  {8b05fb41-9f41-4509-b77c-80dc90409bd0}; !- Outlet Port

OS:Connection,
  {25455ca4-c8ad-40ab-8346-aa5c264673e1}, !- Handle
  {b197f9d9-61ce-4da8-b8ab-eaadea54d387}, !- Name
  {272d2ed6-9f9a-4269-aef0-ec077ce119ad}, !- Source Object
  3,                                      !- Outlet Port
  {d4c392cb-dde9-465a-b8bb-3f881e870d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b05fb41-9f41-4509-b77c-80dc90409bd0}, !- Handle
  {3122e30b-38b0-4e26-b0ff-c56631022de0}, !- Name
  {d4c392cb-dde9-465a-b8bb-3f881e870d11}, !- Source Object
  3,                                      !- Outlet Port
  {429c6920-ac39-453d-a825-3c07553daa92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b403166e-112f-42b6-9b62-0dc824d6183f}, !- Handle
  Node 221,                               !- Name
  {7f8ada22-125f-4804-bc73-a01725faf294}, !- Inlet Port
  {f29149bc-9071-4a04-84a1-8844525f5fdb}; !- Outlet Port

OS:Connection,
  {f29149bc-9071-4a04-84a1-8844525f5fdb}, !- Handle
  {63d0b00b-4be2-4860-ad53-5ef901bfc344}, !- Name
  {b403166e-112f-42b6-9b62-0dc824d6183f}, !- Source Object
  3,                                      !- Outlet Port
  {8be1ef47-a122-4f2d-8102-6e5ac71bcd4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f8ada22-125f-4804-bc73-a01725faf294}, !- Handle
  {91eb45f9-121e-476c-9b52-fa8fb2425e2c}, !- Name
  {429c6920-ac39-453d-a825-3c07553daa92}, !- Source Object
  4,                                      !- Outlet Port
  {b403166e-112f-42b6-9b62-0dc824d6183f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8925520f-ab2a-432b-9413-5b2bcbaf571c}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b3d92fbd-d55e-49aa-bdba-67daccb1f9c0}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {a554e50c-f3bc-4ac1-bdf5-e934684cb88b}, !- Inlet Air Node Name
  {fb86d853-3daf-4381-a888-6facc70cfdbe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07a519ab-b589-4571-8453-5fb2681cd91a}, !- Handle
  Node 222,                               !- Name
  {fb86d853-3daf-4381-a888-6facc70cfdbe}, !- Inlet Port
  {f267fcd8-fa46-44bd-8ad1-8c3f3899a7c7}; !- Outlet Port

OS:Node,
  {69b07e8e-05b8-405e-b2b9-ea8023271512}, !- Handle
  Node 224,                               !- Name
  {a4cac546-ac87-480c-88ce-ed80604bf2cb}, !- Inlet Port
  {eb20b570-7e17-408d-87d7-818deb067db3}; !- Outlet Port

OS:Connection,
  {f267fcd8-fa46-44bd-8ad1-8c3f3899a7c7}, !- Handle
  {c3bb8846-4764-4dee-9d74-c690e27bac86}, !- Name
  {07a519ab-b589-4571-8453-5fb2681cd91a}, !- Source Object
  3,                                      !- Outlet Port
  {8be1ef47-a122-4f2d-8102-6e5ac71bcd4a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4cac546-ac87-480c-88ce-ed80604bf2cb}, !- Handle
  {82f2a24d-385b-4109-8a98-82eb70c12f1c}, !- Name
  {8fc7101e-3089-4020-97de-ba0a2781f1fb}, !- Source Object
  12,                                     !- Outlet Port
  {69b07e8e-05b8-405e-b2b9-ea8023271512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb20b570-7e17-408d-87d7-818deb067db3}, !- Handle
  {46596ad2-0ad7-4a8d-925a-81e582eb4ec7}, !- Name
  {69b07e8e-05b8-405e-b2b9-ea8023271512}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  37;                                     !- Inlet Port

OS:Connection,
  {a554e50c-f3bc-4ac1-bdf5-e934684cb88b}, !- Handle
  {f8784e62-851b-4fe1-8f92-b874739bf9aa}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  37,                                     !- Outlet Port
  {b3d92fbd-d55e-49aa-bdba-67daccb1f9c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb86d853-3daf-4381-a888-6facc70cfdbe}, !- Handle
  {31670d5c-f692-4d85-9948-de46c18fc6ce}, !- Name
  {b3d92fbd-d55e-49aa-bdba-67daccb1f9c0}, !- Source Object
  4,                                      !- Outlet Port
  {07a519ab-b589-4571-8453-5fb2681cd91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a6522dc6-d852-403e-a1fd-c4abb078911e}, !- Handle
  Coil Heating Electric 37,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b5a1f6f8-b60c-44d2-bee8-d35c4e07ec64}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84c875ea-b428-424f-940b-09d964798cc7}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f290c6e4-798b-4c07-9880-a27d8b11f1de}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09842194-e3d4-494b-b6c0-911686ca2726}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {41d84cab-82e6-4111-81a4-d5d811910de2}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f4900e2a-b01f-4b78-9df0-ab8da1d5ecdc}, !- Handle
  Coil Cooling DX Single Speed 37 8kBtu/hr 10.9EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69070560166148,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2eacee67-d979-47ed-8bc5-6a077b09f1cf}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {816ccee0-f3c5-4276-b7e5-592dbceed823}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {fcdd4888-4756-4ab6-bc26-5c509da1a5c7}, !- Air Inlet Node Name
  {eb55d2a0-d73c-419f-9fac-fc75d794455f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2eacee67-d979-47ed-8bc5-6a077b09f1cf}, !- Supply Air Fan Name
  {a6522dc6-d852-403e-a1fd-c4abb078911e}, !- Heating Coil Name
  {f4900e2a-b01f-4b78-9df0-ab8da1d5ecdc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e8b0ecf-76f3-47c1-92ce-fc6f61d1f689}, !- Handle
  Node 225,                               !- Name
  {36f4cafd-851b-4834-ac10-b1e04fe2b302}, !- Inlet Port
  {fcdd4888-4756-4ab6-bc26-5c509da1a5c7}; !- Outlet Port

OS:Connection,
  {36f4cafd-851b-4834-ac10-b1e04fe2b302}, !- Handle
  {61b5536f-f847-4341-b6b3-557aefd3070f}, !- Name
  {b5ed178a-361a-49e1-8ed8-dd7940ac39f9}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b0ecf-76f3-47c1-92ce-fc6f61d1f689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcdd4888-4756-4ab6-bc26-5c509da1a5c7}, !- Handle
  {a7667d0e-d121-4aae-81c4-e5539e8bea1c}, !- Name
  {8e8b0ecf-76f3-47c1-92ce-fc6f61d1f689}, !- Source Object
  3,                                      !- Outlet Port
  {816ccee0-f3c5-4276-b7e5-592dbceed823}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4335917-ae71-4e48-8626-191e5ad3ecd9}, !- Handle
  Node 227,                               !- Name
  {eb55d2a0-d73c-419f-9fac-fc75d794455f}, !- Inlet Port
  {74e28be5-1a57-4550-a335-2c6bd0376a04}; !- Outlet Port

OS:Connection,
  {74e28be5-1a57-4550-a335-2c6bd0376a04}, !- Handle
  {b0573013-814c-414c-93de-022503e6565e}, !- Name
  {b4335917-ae71-4e48-8626-191e5ad3ecd9}, !- Source Object
  3,                                      !- Outlet Port
  {846d4cf3-5970-47cc-bc81-d61761079a27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb55d2a0-d73c-419f-9fac-fc75d794455f}, !- Handle
  {d6078ce0-a3e6-4cc9-ae42-f223e621653b}, !- Name
  {816ccee0-f3c5-4276-b7e5-592dbceed823}, !- Source Object
  4,                                      !- Outlet Port
  {b4335917-ae71-4e48-8626-191e5ad3ecd9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35519e67-102f-4c7a-9993-22ef3d3c887d}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {04b1e207-a034-4955-897c-c2056e037dcb}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {850ff2b9-99ee-4d43-b8c7-473815c1fe64}, !- Inlet Air Node Name
  {a8946a48-b096-42b4-9144-4a1269bfd7db}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1c48434-c56a-40c1-9b7b-dd4c67fcecc7}, !- Handle
  Node 228,                               !- Name
  {a8946a48-b096-42b4-9144-4a1269bfd7db}, !- Inlet Port
  {fed05c73-28ed-406a-8247-f34cc14a6375}; !- Outlet Port

OS:Node,
  {8f418578-b8cc-49e9-9ca9-f84f91ca6290}, !- Handle
  Node 230,                               !- Name
  {3163230e-8b3f-48d0-9f50-7adf8dceaf33}, !- Inlet Port
  {55582d35-47f3-4d71-a937-22bdaa283a00}; !- Outlet Port

OS:Connection,
  {fed05c73-28ed-406a-8247-f34cc14a6375}, !- Handle
  {8da64dc2-b92e-4b12-a040-8f21b1ca5afb}, !- Name
  {f1c48434-c56a-40c1-9b7b-dd4c67fcecc7}, !- Source Object
  3,                                      !- Outlet Port
  {846d4cf3-5970-47cc-bc81-d61761079a27}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3163230e-8b3f-48d0-9f50-7adf8dceaf33}, !- Handle
  {aa3c04b7-8810-44c0-8430-5dcd1e48523a}, !- Name
  {41b4e338-fb71-4b4d-9087-7a5cc644d5ba}, !- Source Object
  12,                                     !- Outlet Port
  {8f418578-b8cc-49e9-9ca9-f84f91ca6290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55582d35-47f3-4d71-a937-22bdaa283a00}, !- Handle
  {130cc02f-e129-4271-bc19-64d4d920f510}, !- Name
  {8f418578-b8cc-49e9-9ca9-f84f91ca6290}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {850ff2b9-99ee-4d43-b8c7-473815c1fe64}, !- Handle
  {fbeed746-1635-46f1-8c48-cef64d545f41}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  38,                                     !- Outlet Port
  {04b1e207-a034-4955-897c-c2056e037dcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8946a48-b096-42b4-9144-4a1269bfd7db}, !- Handle
  {fd8e137a-df1e-448c-89d7-b9fd38aeec6d}, !- Name
  {04b1e207-a034-4955-897c-c2056e037dcb}, !- Source Object
  4,                                      !- Outlet Port
  {f1c48434-c56a-40c1-9b7b-dd4c67fcecc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {04b9acbb-88ac-47a0-ab21-9085356fd181}, !- Handle
  Coil Heating Electric 38,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4c5d9c4e-d607-4c01-b9bf-94adc44c2427}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a31fc7d-19dc-43b6-be0c-6f6cef74aecd}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79c3466e-92dd-422b-b721-309e4d56ca9a}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78ea80fd-4607-4622-9df6-8bc185727fdd}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4dd439c6-5900-4622-abe7-bbddc44560f9}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a39f73ff-43e3-49df-b574-66c2a0773055}, !- Handle
  Coil Cooling DX Single Speed 38 14kBtu/hr 9.5EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21491442410701,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ef8d1a32-e9eb-4db2-aecc-b30878f97fef}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ba0fde06-0343-44c9-81d5-69e6d5b022f6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {71694284-b49f-4fb4-ac5a-f189796f9902}, !- Air Inlet Node Name
  {ab4ccf3e-2e0c-4d67-9164-04279b2d3351}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef8d1a32-e9eb-4db2-aecc-b30878f97fef}, !- Supply Air Fan Name
  {04b9acbb-88ac-47a0-ab21-9085356fd181}, !- Heating Coil Name
  {a39f73ff-43e3-49df-b574-66c2a0773055}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {98154912-72ab-4c0c-ba90-fa60a7aadbc7}, !- Handle
  Node 231,                               !- Name
  {dd5be156-d98d-49cc-bcdf-097dc9eb4be0}, !- Inlet Port
  {71694284-b49f-4fb4-ac5a-f189796f9902}; !- Outlet Port

OS:Connection,
  {dd5be156-d98d-49cc-bcdf-097dc9eb4be0}, !- Handle
  {7cb11b96-8cb8-4ab6-876e-8b1041a07fad}, !- Name
  {ec003876-e164-47cd-8e1b-8deee28a494b}, !- Source Object
  3,                                      !- Outlet Port
  {98154912-72ab-4c0c-ba90-fa60a7aadbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71694284-b49f-4fb4-ac5a-f189796f9902}, !- Handle
  {36b81922-c34b-4182-a85c-f1353d712249}, !- Name
  {98154912-72ab-4c0c-ba90-fa60a7aadbc7}, !- Source Object
  3,                                      !- Outlet Port
  {ba0fde06-0343-44c9-81d5-69e6d5b022f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1987101-c1b7-41e2-b1f6-d992c5e96644}, !- Handle
  Node 233,                               !- Name
  {ab4ccf3e-2e0c-4d67-9164-04279b2d3351}, !- Inlet Port
  {e33cb279-7bd0-47b2-9999-f25690da2ef1}; !- Outlet Port

OS:Connection,
  {e33cb279-7bd0-47b2-9999-f25690da2ef1}, !- Handle
  {028b07f5-5810-4a33-8de1-134d41517871}, !- Name
  {f1987101-c1b7-41e2-b1f6-d992c5e96644}, !- Source Object
  3,                                      !- Outlet Port
  {b760ef3f-3d7d-4385-bfce-a3ceef2a1beb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab4ccf3e-2e0c-4d67-9164-04279b2d3351}, !- Handle
  {c7ed2651-3e15-4962-b191-a806bfa9be76}, !- Name
  {ba0fde06-0343-44c9-81d5-69e6d5b022f6}, !- Source Object
  4,                                      !- Outlet Port
  {f1987101-c1b7-41e2-b1f6-d992c5e96644}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d2c837d9-5aab-4fa8-abd2-35a9aff1c6c9}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {93171461-b76b-4951-943a-e4e67581f877}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {ac381d52-9703-4d27-9fb1-fcd29f763529}, !- Inlet Air Node Name
  {263718b3-7177-4bc5-9a11-32efb9df35cf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {864b7cd5-c0dd-46a8-8f42-7766cb03791e}, !- Handle
  Node 234,                               !- Name
  {263718b3-7177-4bc5-9a11-32efb9df35cf}, !- Inlet Port
  {dbd8edd3-d621-42b1-96d6-92cff80b9f9a}; !- Outlet Port

OS:Node,
  {fa7da9b0-b3a1-42e3-b059-827cad431069}, !- Handle
  Node 236,                               !- Name
  {0745d34b-af7f-4e43-8ad7-1894d954aed0}, !- Inlet Port
  {f840bda6-d233-4e12-a00b-c536fe9897a7}; !- Outlet Port

OS:Connection,
  {dbd8edd3-d621-42b1-96d6-92cff80b9f9a}, !- Handle
  {cede8856-bdb2-4cbc-b746-d10eeb80db5c}, !- Name
  {864b7cd5-c0dd-46a8-8f42-7766cb03791e}, !- Source Object
  3,                                      !- Outlet Port
  {b760ef3f-3d7d-4385-bfce-a3ceef2a1beb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0745d34b-af7f-4e43-8ad7-1894d954aed0}, !- Handle
  {97c18568-41d4-4cd1-a9fa-387755f406ba}, !- Name
  {52da533c-ce12-405c-83e4-7a69d8e8e5c2}, !- Source Object
  12,                                     !- Outlet Port
  {fa7da9b0-b3a1-42e3-b059-827cad431069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f840bda6-d233-4e12-a00b-c536fe9897a7}, !- Handle
  {6732b51e-c37c-49c6-a5fb-d3339c7e359a}, !- Name
  {fa7da9b0-b3a1-42e3-b059-827cad431069}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  39;                                     !- Inlet Port

OS:Connection,
  {ac381d52-9703-4d27-9fb1-fcd29f763529}, !- Handle
  {477f4b7c-ec0f-4235-99ec-db2126eb47c7}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  39,                                     !- Outlet Port
  {93171461-b76b-4951-943a-e4e67581f877}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {263718b3-7177-4bc5-9a11-32efb9df35cf}, !- Handle
  {f533f80d-83d6-44c9-95d2-a5ac528a5efa}, !- Name
  {93171461-b76b-4951-943a-e4e67581f877}, !- Source Object
  4,                                      !- Outlet Port
  {864b7cd5-c0dd-46a8-8f42-7766cb03791e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9f237b3c-cf89-4fa2-b66c-c9551f4aa090}, !- Handle
  Coil Heating Electric 39,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2eb42abc-750e-4c65-a124-2a196d396e2e}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1ae6e4e-7b3b-4fdb-a9a5-2e6e52ba3fcd}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9e9a554-a29e-4900-9f26-d84ff2f9d5e6}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3f57398-4d70-4590-89ee-feb210292f1c}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {620f15cc-310d-40f9-949a-db50705c16a6}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ba33bc3b-4630-4f8b-971b-69776feff60c}, !- Handle
  Coil Cooling DX Single Speed 39 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58441754542829,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3ed9859c-7494-4bdc-9d3d-1dbe320f9fb0}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f307017c-eb76-466e-afe4-6e50f4c54c28}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {da9a2f0e-d19f-4b75-9022-45889c2e7167}, !- Air Inlet Node Name
  {213711a5-8eee-446a-87c1-878af9680604}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3ed9859c-7494-4bdc-9d3d-1dbe320f9fb0}, !- Supply Air Fan Name
  {9f237b3c-cf89-4fa2-b66c-c9551f4aa090}, !- Heating Coil Name
  {ba33bc3b-4630-4f8b-971b-69776feff60c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ae582c5e-51d2-4719-964f-f5a8e87d95e0}, !- Handle
  Node 237,                               !- Name
  {70e4e20e-de1f-46b2-886e-480d693e269f}, !- Inlet Port
  {da9a2f0e-d19f-4b75-9022-45889c2e7167}; !- Outlet Port

OS:Connection,
  {70e4e20e-de1f-46b2-886e-480d693e269f}, !- Handle
  {e017cf93-29f3-42ff-bfb3-e5ef37ff3266}, !- Name
  {efe56e15-ca80-49db-aa8b-00682f8e5b00}, !- Source Object
  3,                                      !- Outlet Port
  {ae582c5e-51d2-4719-964f-f5a8e87d95e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9a2f0e-d19f-4b75-9022-45889c2e7167}, !- Handle
  {56cff832-2d12-456b-b6f3-9221ebd76d4b}, !- Name
  {ae582c5e-51d2-4719-964f-f5a8e87d95e0}, !- Source Object
  3,                                      !- Outlet Port
  {f307017c-eb76-466e-afe4-6e50f4c54c28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52f93f36-1a30-454f-9599-8dce6981cd93}, !- Handle
  Node 239,                               !- Name
  {213711a5-8eee-446a-87c1-878af9680604}, !- Inlet Port
  {a031a720-fec5-4163-99c0-6dec6e329cc0}; !- Outlet Port

OS:Connection,
  {a031a720-fec5-4163-99c0-6dec6e329cc0}, !- Handle
  {c6d1c2ec-e09b-49ae-a1ed-2bda72dfc5cd}, !- Name
  {52f93f36-1a30-454f-9599-8dce6981cd93}, !- Source Object
  3,                                      !- Outlet Port
  {ac519019-04d1-4860-9174-06df28a0f408}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {213711a5-8eee-446a-87c1-878af9680604}, !- Handle
  {27127d0d-90b6-4e6b-a103-04ef56880a30}, !- Name
  {f307017c-eb76-466e-afe4-6e50f4c54c28}, !- Source Object
  4,                                      !- Outlet Port
  {52f93f36-1a30-454f-9599-8dce6981cd93}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0cccf97e-03f0-45f6-bb97-77251631ea4f}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f793cdc3-5b99-4a4d-bbeb-639eb4d15e63}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {df9d6435-22e5-45d6-9933-1b1b85e68f03}, !- Inlet Air Node Name
  {0698274e-8b82-4134-9883-4d9757a6a5b0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08fe6626-3b92-40e2-aea4-a9b46da819f9}, !- Handle
  Node 240,                               !- Name
  {0698274e-8b82-4134-9883-4d9757a6a5b0}, !- Inlet Port
  {001f206c-f515-4694-bf69-90a90ab2b226}; !- Outlet Port

OS:Node,
  {ad2e3164-97c4-49f1-b7c8-a5788c955e16}, !- Handle
  Node 242,                               !- Name
  {de738603-24a6-419b-bd4e-3b115e1e558f}, !- Inlet Port
  {94b32019-b243-405b-8583-125ac4195320}; !- Outlet Port

OS:Connection,
  {001f206c-f515-4694-bf69-90a90ab2b226}, !- Handle
  {00e54b80-a4ce-4caa-ada2-ec4cdf309669}, !- Name
  {08fe6626-3b92-40e2-aea4-a9b46da819f9}, !- Source Object
  3,                                      !- Outlet Port
  {ac519019-04d1-4860-9174-06df28a0f408}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {de738603-24a6-419b-bd4e-3b115e1e558f}, !- Handle
  {763f1ef9-438f-46ea-b512-ce84b82ad798}, !- Name
  {f9063649-4d73-438d-8f44-5c9b4153c369}, !- Source Object
  12,                                     !- Outlet Port
  {ad2e3164-97c4-49f1-b7c8-a5788c955e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b32019-b243-405b-8583-125ac4195320}, !- Handle
  {224f644c-3d30-4434-9755-a1d2735dbcb3}, !- Name
  {ad2e3164-97c4-49f1-b7c8-a5788c955e16}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  40;                                     !- Inlet Port

OS:Connection,
  {df9d6435-22e5-45d6-9933-1b1b85e68f03}, !- Handle
  {ac57aa29-cc99-4940-9f7c-ad1f5a8f2703}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  40,                                     !- Outlet Port
  {f793cdc3-5b99-4a4d-bbeb-639eb4d15e63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0698274e-8b82-4134-9883-4d9757a6a5b0}, !- Handle
  {f563d0b9-cae5-452f-9c0b-4f48ef0698b0}, !- Name
  {f793cdc3-5b99-4a4d-bbeb-639eb4d15e63}, !- Source Object
  4,                                      !- Outlet Port
  {08fe6626-3b92-40e2-aea4-a9b46da819f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5e3ccfa6-5aa8-4374-b5d3-2c25b644e51a}, !- Handle
  Coil Heating Electric 40,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b685ac6c-b83f-43e3-bb9d-cd4f7c73e443}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d511e5e-1c26-4eb1-8891-cba12253a641}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af58781e-1920-4b4b-b43f-be24e0be8958}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3cfac520-f597-4ac3-af9f-04baefba1f36}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {56911fbb-d405-404d-ac0c-8256700b10a8}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e2966bed-8176-4bd0-8c55-b826586d77da}, !- Handle
  Coil Cooling DX Single Speed 40 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58617248072894,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3b7a9ecb-d473-4718-a11c-42c4c3fc3603}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8f26bf84-0f63-45c7-92af-ba00932abd6d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {5b8cb170-9121-4dc2-b462-e820228abf0a}, !- Air Inlet Node Name
  {f602a1fa-39fd-4eae-a138-15e05090e6ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b7a9ecb-d473-4718-a11c-42c4c3fc3603}, !- Supply Air Fan Name
  {5e3ccfa6-5aa8-4374-b5d3-2c25b644e51a}, !- Heating Coil Name
  {e2966bed-8176-4bd0-8c55-b826586d77da}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dfa068cd-47c0-4fd7-ab0e-b8eb52c5e2cf}, !- Handle
  Node 243,                               !- Name
  {123e8e98-2f18-47e4-8317-a1aafb250980}, !- Inlet Port
  {5b8cb170-9121-4dc2-b462-e820228abf0a}; !- Outlet Port

OS:Connection,
  {123e8e98-2f18-47e4-8317-a1aafb250980}, !- Handle
  {626c443e-0fdd-40ab-9222-faddd79c1d4b}, !- Name
  {a35e123b-2f12-4407-837a-a7192647010d}, !- Source Object
  3,                                      !- Outlet Port
  {dfa068cd-47c0-4fd7-ab0e-b8eb52c5e2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8cb170-9121-4dc2-b462-e820228abf0a}, !- Handle
  {f7295c46-750a-4bba-ae65-9a02717de109}, !- Name
  {dfa068cd-47c0-4fd7-ab0e-b8eb52c5e2cf}, !- Source Object
  3,                                      !- Outlet Port
  {8f26bf84-0f63-45c7-92af-ba00932abd6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d50bd7c-524a-43e8-b073-8ae67d127ccb}, !- Handle
  Node 245,                               !- Name
  {f602a1fa-39fd-4eae-a138-15e05090e6ce}, !- Inlet Port
  {d498f57b-05e0-461e-847a-756127b85224}; !- Outlet Port

OS:Connection,
  {d498f57b-05e0-461e-847a-756127b85224}, !- Handle
  {3ee03251-234b-4580-ab59-013f793099f2}, !- Name
  {5d50bd7c-524a-43e8-b073-8ae67d127ccb}, !- Source Object
  3,                                      !- Outlet Port
  {62fc622b-2d68-48fe-8392-fc2dadb11153}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f602a1fa-39fd-4eae-a138-15e05090e6ce}, !- Handle
  {b0de3589-98ed-4c01-9ec8-781ddc20c5f6}, !- Name
  {8f26bf84-0f63-45c7-92af-ba00932abd6d}, !- Source Object
  4,                                      !- Outlet Port
  {5d50bd7c-524a-43e8-b073-8ae67d127ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5e3e30a2-8bde-41c3-8137-bb37718bbaf4}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {57c2f8c1-080e-42da-ba28-c8be889f81f9}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {a0ae5347-1579-4c9d-9953-a3b97d9c9c49}, !- Inlet Air Node Name
  {4cedc533-e137-4cdf-9420-5df5cb45d2de}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee279e65-027f-43b7-a632-ba48e5c28450}, !- Handle
  Node 246,                               !- Name
  {4cedc533-e137-4cdf-9420-5df5cb45d2de}, !- Inlet Port
  {cd8a6f79-4de6-4991-b0aa-f2fb9182c500}; !- Outlet Port

OS:Node,
  {73f3324a-686b-4ed8-9b28-fb9a7a4f2ae6}, !- Handle
  Node 248,                               !- Name
  {4104004a-3b01-4db1-bce0-40c735033ab4}, !- Inlet Port
  {5c40cf4f-856a-410e-b440-43462024ad38}; !- Outlet Port

OS:Connection,
  {cd8a6f79-4de6-4991-b0aa-f2fb9182c500}, !- Handle
  {89401477-a218-4ff1-a319-7811cbc60cdd}, !- Name
  {ee279e65-027f-43b7-a632-ba48e5c28450}, !- Source Object
  3,                                      !- Outlet Port
  {62fc622b-2d68-48fe-8392-fc2dadb11153}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4104004a-3b01-4db1-bce0-40c735033ab4}, !- Handle
  {3276b7e1-dc75-4b58-a5fb-49725ef6fd12}, !- Name
  {1af3d49e-4c64-4f9c-8316-7132ba437611}, !- Source Object
  12,                                     !- Outlet Port
  {73f3324a-686b-4ed8-9b28-fb9a7a4f2ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c40cf4f-856a-410e-b440-43462024ad38}, !- Handle
  {4ee23502-4f6f-46ef-a026-3ceffb014f5f}, !- Name
  {73f3324a-686b-4ed8-9b28-fb9a7a4f2ae6}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  41;                                     !- Inlet Port

OS:Connection,
  {a0ae5347-1579-4c9d-9953-a3b97d9c9c49}, !- Handle
  {1cf8f69f-d025-456e-a95b-6e55c57cc4f9}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  41,                                     !- Outlet Port
  {57c2f8c1-080e-42da-ba28-c8be889f81f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cedc533-e137-4cdf-9420-5df5cb45d2de}, !- Handle
  {c0e7f217-d453-4e21-b128-3b568c5c461d}, !- Name
  {57c2f8c1-080e-42da-ba28-c8be889f81f9}, !- Source Object
  4,                                      !- Outlet Port
  {ee279e65-027f-43b7-a632-ba48e5c28450}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5be19fc4-6766-4792-80c7-0425b641aab5}, !- Handle
  Coil Heating Electric 41,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e76f78ba-0683-4060-9a99-76b7c3420db1}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47a646fd-6e6c-4cca-81e7-dcef2c5f7cd9}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2db80f23-820d-4b53-a9a1-c74420e8e937}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2bb4ea50-9b58-4c96-9f4e-fad3f7e24b9d}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4aa13249-a28d-43f9-87f0-9e5d61de8d36}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f7863b86-28b5-4569-808b-13f50d1f3b8e}, !- Handle
  Coil Cooling DX Single Speed 41 19kBtu/hr 9.3EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1586677007022,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fffc1926-f0bc-4739-849d-808d95ed6e71}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cab80366-9ffc-4e4f-863b-e3c5dd7bc17b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {c2f1dbd5-f4f4-4047-af15-447d727869e9}, !- Air Inlet Node Name
  {ab3d58a5-2cc3-407f-acd2-4e82047dfa50}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fffc1926-f0bc-4739-849d-808d95ed6e71}, !- Supply Air Fan Name
  {5be19fc4-6766-4792-80c7-0425b641aab5}, !- Heating Coil Name
  {f7863b86-28b5-4569-808b-13f50d1f3b8e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6d458bb3-147c-45b3-abe6-33db7fb04a06}, !- Handle
  Node 249,                               !- Name
  {68479dc7-25ee-401d-a005-0cc593382b36}, !- Inlet Port
  {c2f1dbd5-f4f4-4047-af15-447d727869e9}; !- Outlet Port

OS:Connection,
  {68479dc7-25ee-401d-a005-0cc593382b36}, !- Handle
  {fe178561-80e8-4858-b66a-468f98b7e886}, !- Name
  {d1ea4eac-6511-4abb-a886-066450327e76}, !- Source Object
  3,                                      !- Outlet Port
  {6d458bb3-147c-45b3-abe6-33db7fb04a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f1dbd5-f4f4-4047-af15-447d727869e9}, !- Handle
  {821d1427-c47e-47e8-ae80-1ae27fe938b4}, !- Name
  {6d458bb3-147c-45b3-abe6-33db7fb04a06}, !- Source Object
  3,                                      !- Outlet Port
  {cab80366-9ffc-4e4f-863b-e3c5dd7bc17b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee55cfc1-f050-4c27-9e3d-ac8a806f09ee}, !- Handle
  Node 251,                               !- Name
  {ab3d58a5-2cc3-407f-acd2-4e82047dfa50}, !- Inlet Port
  {131c5bdf-84f1-4790-9d0d-bf7f32416f94}; !- Outlet Port

OS:Connection,
  {131c5bdf-84f1-4790-9d0d-bf7f32416f94}, !- Handle
  {ac96968d-b1e3-4271-8ca7-80bd91f6156b}, !- Name
  {ee55cfc1-f050-4c27-9e3d-ac8a806f09ee}, !- Source Object
  3,                                      !- Outlet Port
  {aeef155f-ab7d-45e9-a333-36dec7af5fb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab3d58a5-2cc3-407f-acd2-4e82047dfa50}, !- Handle
  {caa0cc8b-c76e-485d-a8b4-dd5efdc7bfa2}, !- Name
  {cab80366-9ffc-4e4f-863b-e3c5dd7bc17b}, !- Source Object
  4,                                      !- Outlet Port
  {ee55cfc1-f050-4c27-9e3d-ac8a806f09ee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {340a6eef-8b95-4c2b-a020-7afd4791fa28}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a78cdb00-c29c-4c66-b11f-975345596ecd}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {1d32b753-272d-4dca-af16-a53973721eeb}, !- Inlet Air Node Name
  {192a6578-fff9-4444-ae2c-dc4901ea08cb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0cf5a81-a1d7-495d-8f8a-e1056046a9ea}, !- Handle
  Node 252,                               !- Name
  {192a6578-fff9-4444-ae2c-dc4901ea08cb}, !- Inlet Port
  {af33b0db-fd45-4220-94b7-c785254a4183}; !- Outlet Port

OS:Node,
  {94b5e38e-2abb-42be-9b37-4f9c2be34aa7}, !- Handle
  Node 254,                               !- Name
  {a92ff997-4be6-4242-a477-af281dfae299}, !- Inlet Port
  {66f71196-adff-4d9d-b4b2-b7e62b47411a}; !- Outlet Port

OS:Connection,
  {af33b0db-fd45-4220-94b7-c785254a4183}, !- Handle
  {275d9bdf-99d0-4e1d-81e5-3c03a7b82150}, !- Name
  {b0cf5a81-a1d7-495d-8f8a-e1056046a9ea}, !- Source Object
  3,                                      !- Outlet Port
  {aeef155f-ab7d-45e9-a333-36dec7af5fb2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a92ff997-4be6-4242-a477-af281dfae299}, !- Handle
  {e4842c2e-b811-4cf7-9d06-e582dd44bd6d}, !- Name
  {a941704c-de7d-48ae-aafe-568e86cb68a3}, !- Source Object
  12,                                     !- Outlet Port
  {94b5e38e-2abb-42be-9b37-4f9c2be34aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f71196-adff-4d9d-b4b2-b7e62b47411a}, !- Handle
  {a0461c27-fd41-4ee5-ae6c-69a6698b1add}, !- Name
  {94b5e38e-2abb-42be-9b37-4f9c2be34aa7}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  42;                                     !- Inlet Port

OS:Connection,
  {1d32b753-272d-4dca-af16-a53973721eeb}, !- Handle
  {13ce5ed6-aeff-44bc-abfa-487039edb0f7}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  42,                                     !- Outlet Port
  {a78cdb00-c29c-4c66-b11f-975345596ecd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {192a6578-fff9-4444-ae2c-dc4901ea08cb}, !- Handle
  {aa60ee1c-61a8-4901-be2f-8c88bb97633d}, !- Name
  {a78cdb00-c29c-4c66-b11f-975345596ecd}, !- Source Object
  4,                                      !- Outlet Port
  {b0cf5a81-a1d7-495d-8f8a-e1056046a9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d3a35ada-a936-4a55-903e-a71d169bd88e}, !- Handle
  Coil Heating Electric 42,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e0710099-78d4-4d1c-98fd-fe01d3a493b7}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2777e52b-f8a2-41d8-97c1-93cbc47ad29d}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f97762f1-64a7-413c-8375-17f96f228d62}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dae0d16f-df91-4ac2-a2fe-9d5d8ad8d9b6}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b16730d6-0eb9-4c01-8ef6-7cef1cb12c15}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c7f459ae-dde1-4491-9916-a14ad8fd4e26}, !- Handle
  Coil Cooling DX Single Speed 42 13kBtu/hr 9.8EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32989152542644,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1888d922-fb17-4e16-9714-8f1cb903db19}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {85f9f176-77dc-42e6-8f01-8bed925f29e2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {f5a38707-b084-4029-838c-f85c71ef2f12}, !- Air Inlet Node Name
  {71f446ed-7851-4d75-bcca-f54c8ac8a27c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1888d922-fb17-4e16-9714-8f1cb903db19}, !- Supply Air Fan Name
  {d3a35ada-a936-4a55-903e-a71d169bd88e}, !- Heating Coil Name
  {c7f459ae-dde1-4491-9916-a14ad8fd4e26}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cf24c5ff-c9aa-45f4-86cc-a124a1eb084d}, !- Handle
  Node 255,                               !- Name
  {cf5db857-f5c6-492c-9fd9-eac9cf4d840a}, !- Inlet Port
  {f5a38707-b084-4029-838c-f85c71ef2f12}; !- Outlet Port

OS:Connection,
  {cf5db857-f5c6-492c-9fd9-eac9cf4d840a}, !- Handle
  {65e2ac3c-c08b-4712-bc70-906225c076c4}, !- Name
  {e2e56276-85c0-42e2-8f2b-506cd72509e4}, !- Source Object
  3,                                      !- Outlet Port
  {cf24c5ff-c9aa-45f4-86cc-a124a1eb084d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a38707-b084-4029-838c-f85c71ef2f12}, !- Handle
  {2e6f3ab8-b811-4421-af95-d1f08421517a}, !- Name
  {cf24c5ff-c9aa-45f4-86cc-a124a1eb084d}, !- Source Object
  3,                                      !- Outlet Port
  {85f9f176-77dc-42e6-8f01-8bed925f29e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5422af1d-2606-4171-875b-4288de240cda}, !- Handle
  Node 257,                               !- Name
  {71f446ed-7851-4d75-bcca-f54c8ac8a27c}, !- Inlet Port
  {4c93fd21-3a95-4e4a-aa1a-84588ebb82c7}; !- Outlet Port

OS:Connection,
  {4c93fd21-3a95-4e4a-aa1a-84588ebb82c7}, !- Handle
  {f2c2e93f-12c7-44ac-9996-5803fb5c449f}, !- Name
  {5422af1d-2606-4171-875b-4288de240cda}, !- Source Object
  3,                                      !- Outlet Port
  {9611c66c-841a-43ae-9c88-565d79f1d72a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71f446ed-7851-4d75-bcca-f54c8ac8a27c}, !- Handle
  {3c61af89-da82-4783-88cb-5d300477941e}, !- Name
  {85f9f176-77dc-42e6-8f01-8bed925f29e2}, !- Source Object
  4,                                      !- Outlet Port
  {5422af1d-2606-4171-875b-4288de240cda}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3d3ecf59-5041-48d4-9c51-c27f32a6050f}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b604b94c-4266-4d7f-96af-a9ba24cbaa70}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {aa188743-fc93-4655-bc96-e5204690cab2}, !- Inlet Air Node Name
  {0f63f706-d403-4a88-8057-3ca15348e9f5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {30f864c4-3314-48c9-97e3-f2fab1c508a0}, !- Handle
  Node 258,                               !- Name
  {0f63f706-d403-4a88-8057-3ca15348e9f5}, !- Inlet Port
  {33431075-8ee5-44c8-bf95-b1ef498031a0}; !- Outlet Port

OS:Node,
  {55452cb9-e871-459a-b7d5-96e52e033568}, !- Handle
  Node 260,                               !- Name
  {22501b0d-23a2-4499-b13c-928633d3fce9}, !- Inlet Port
  {b83e1345-d9fc-438a-9739-150e0e24d541}; !- Outlet Port

OS:Connection,
  {33431075-8ee5-44c8-bf95-b1ef498031a0}, !- Handle
  {90086ede-d35d-440f-b0e7-2b231348a476}, !- Name
  {30f864c4-3314-48c9-97e3-f2fab1c508a0}, !- Source Object
  3,                                      !- Outlet Port
  {9611c66c-841a-43ae-9c88-565d79f1d72a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22501b0d-23a2-4499-b13c-928633d3fce9}, !- Handle
  {66d2dd0a-1cdc-45e7-8d0c-900864d3ae27}, !- Name
  {724cdb67-1d14-4de1-83c9-d75d3456997b}, !- Source Object
  12,                                     !- Outlet Port
  {55452cb9-e871-459a-b7d5-96e52e033568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83e1345-d9fc-438a-9739-150e0e24d541}, !- Handle
  {ba744a46-f0f0-4cb0-a48c-201142d017f6}, !- Name
  {55452cb9-e871-459a-b7d5-96e52e033568}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {aa188743-fc93-4655-bc96-e5204690cab2}, !- Handle
  {afc75d63-86c4-4030-bdce-a242e694ed38}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  43,                                     !- Outlet Port
  {b604b94c-4266-4d7f-96af-a9ba24cbaa70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f63f706-d403-4a88-8057-3ca15348e9f5}, !- Handle
  {681e2a36-4749-4094-84eb-eab0167fffd2}, !- Name
  {b604b94c-4266-4d7f-96af-a9ba24cbaa70}, !- Source Object
  4,                                      !- Outlet Port
  {30f864c4-3314-48c9-97e3-f2fab1c508a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bbf3216a-8e27-491c-acd7-bcde043df836}, !- Handle
  Coil Heating Electric 43,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7587cd07-b902-42b4-bcec-eb794985fe16}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {477cc18a-60c3-4e0b-accf-71e05a74989c}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fefbe750-b405-4047-b363-e0f70969ed65}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0d259bf-37e0-4f35-8844-e067b4eb08b8}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b5424674-a77d-46b2-90c7-01f6d19ff5fe}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {53a82479-c8e9-40cf-a3dc-45f681e08473}, !- Handle
  Coil Cooling DX Single Speed 43 12kBtu/hr 10.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39125578426558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8e329267-7459-4d61-91d9-6f82a1f9be6d}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7e5bd4a5-229e-4743-ad67-c9c0c0f5df73}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {5732ec98-6ff8-4ca4-8706-11cb85f7a1d9}, !- Air Inlet Node Name
  {c6cec4e7-4444-471c-9a66-a472b6fc35bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e329267-7459-4d61-91d9-6f82a1f9be6d}, !- Supply Air Fan Name
  {bbf3216a-8e27-491c-acd7-bcde043df836}, !- Heating Coil Name
  {53a82479-c8e9-40cf-a3dc-45f681e08473}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e67a5df5-8aeb-462d-b6c2-d676c5437162}, !- Handle
  Node 261,                               !- Name
  {5c21e327-4569-4486-9817-91844efd6014}, !- Inlet Port
  {5732ec98-6ff8-4ca4-8706-11cb85f7a1d9}; !- Outlet Port

OS:Connection,
  {5c21e327-4569-4486-9817-91844efd6014}, !- Handle
  {faf79125-501f-4a8c-9943-62ffc434d8c7}, !- Name
  {40447ae2-cc7c-45aa-a248-76dc5ad9ef5b}, !- Source Object
  3,                                      !- Outlet Port
  {e67a5df5-8aeb-462d-b6c2-d676c5437162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5732ec98-6ff8-4ca4-8706-11cb85f7a1d9}, !- Handle
  {38e59c86-92ce-44e5-b56d-aaad3c3fd90b}, !- Name
  {e67a5df5-8aeb-462d-b6c2-d676c5437162}, !- Source Object
  3,                                      !- Outlet Port
  {7e5bd4a5-229e-4743-ad67-c9c0c0f5df73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9ae2a25-7f7f-4ab1-a1ed-1438be766212}, !- Handle
  Node 263,                               !- Name
  {c6cec4e7-4444-471c-9a66-a472b6fc35bc}, !- Inlet Port
  {e455f721-8d88-4ba2-8ec9-b5de36ee4332}; !- Outlet Port

OS:Connection,
  {e455f721-8d88-4ba2-8ec9-b5de36ee4332}, !- Handle
  {5db85453-6e65-4903-a699-a9e3976173de}, !- Name
  {e9ae2a25-7f7f-4ab1-a1ed-1438be766212}, !- Source Object
  3,                                      !- Outlet Port
  {76fc2733-3117-4768-a4dd-61268820ba3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6cec4e7-4444-471c-9a66-a472b6fc35bc}, !- Handle
  {ca6515d4-8aca-45d7-9fa0-c75140895472}, !- Name
  {7e5bd4a5-229e-4743-ad67-c9c0c0f5df73}, !- Source Object
  4,                                      !- Outlet Port
  {e9ae2a25-7f7f-4ab1-a1ed-1438be766212}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bb62acf5-4d13-410a-9491-27357ef38568}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bfdecf25-b678-4987-b94a-d6029d1802a8}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {939b6c98-a6c5-4cf8-88ad-b01ad461c38f}, !- Inlet Air Node Name
  {4ca7ec59-e7a2-4511-b514-a6c79ad451da}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {411148ad-147f-4fb3-b5f6-5ffb40aa95e0}, !- Handle
  Node 264,                               !- Name
  {4ca7ec59-e7a2-4511-b514-a6c79ad451da}, !- Inlet Port
  {f63ce297-fcf1-4ca7-809d-06e416648906}; !- Outlet Port

OS:Node,
  {80a52919-a1b8-4cb4-9d3d-1d3fe91b3e68}, !- Handle
  Node 266,                               !- Name
  {7d444174-2966-457a-a50f-39656201fe8d}, !- Inlet Port
  {a02b89b3-af26-4e98-a239-7b38bd673012}; !- Outlet Port

OS:Connection,
  {f63ce297-fcf1-4ca7-809d-06e416648906}, !- Handle
  {b548a3a5-0744-40f4-b103-24e84f975fab}, !- Name
  {411148ad-147f-4fb3-b5f6-5ffb40aa95e0}, !- Source Object
  3,                                      !- Outlet Port
  {76fc2733-3117-4768-a4dd-61268820ba3c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7d444174-2966-457a-a50f-39656201fe8d}, !- Handle
  {f115e027-b73d-4b11-a4bc-f3365dab4f2c}, !- Name
  {40a58003-5f04-48e5-8437-3c8eea9b9049}, !- Source Object
  12,                                     !- Outlet Port
  {80a52919-a1b8-4cb4-9d3d-1d3fe91b3e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02b89b3-af26-4e98-a239-7b38bd673012}, !- Handle
  {b0492549-8006-40f1-8531-c41904501719}, !- Name
  {80a52919-a1b8-4cb4-9d3d-1d3fe91b3e68}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  44;                                     !- Inlet Port

OS:Connection,
  {939b6c98-a6c5-4cf8-88ad-b01ad461c38f}, !- Handle
  {02f5ec0f-c2c7-4f2b-b072-6fed49f4b855}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  44,                                     !- Outlet Port
  {bfdecf25-b678-4987-b94a-d6029d1802a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ca7ec59-e7a2-4511-b514-a6c79ad451da}, !- Handle
  {dd96c233-4e71-4a94-a972-fe7fef251359}, !- Name
  {bfdecf25-b678-4987-b94a-d6029d1802a8}, !- Source Object
  4,                                      !- Outlet Port
  {411148ad-147f-4fb3-b5f6-5ffb40aa95e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6cbf0bc9-57fe-4d05-99de-68cfb3bf0a77}, !- Handle
  Coil Heating Electric 44,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {55a8ca6c-dbc8-4078-b53d-2a96d7417aca}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f06d42e-de84-46b3-8ff2-97594de1bec5}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {30855598-0b6a-4bf8-808c-bf1c0d4a22a3}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {624ed4a3-df6a-4107-b548-a1601526dfde}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e1bdd44b-9fb0-4101-9778-644038fd435b}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {71b9b977-62b2-42ed-a395-892ee37fbc4a}, !- Handle
  Coil Cooling DX Single Speed 44 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59974635091035,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bf7c7a79-8139-4963-a47e-7a248f740bb1}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b4025e38-d9f4-45b5-842f-4ee878903dfc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {f2b316e3-e853-47b7-b526-e7b0450eed92}, !- Air Inlet Node Name
  {72e7f197-6def-4341-942c-ab5e104b6f37}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf7c7a79-8139-4963-a47e-7a248f740bb1}, !- Supply Air Fan Name
  {6cbf0bc9-57fe-4d05-99de-68cfb3bf0a77}, !- Heating Coil Name
  {71b9b977-62b2-42ed-a395-892ee37fbc4a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {26f4a51a-4542-45a7-b001-110fa9dbf7ae}, !- Handle
  Node 267,                               !- Name
  {ab042a0b-3883-48bd-ba3f-d12290b3836e}, !- Inlet Port
  {f2b316e3-e853-47b7-b526-e7b0450eed92}; !- Outlet Port

OS:Connection,
  {ab042a0b-3883-48bd-ba3f-d12290b3836e}, !- Handle
  {484180ac-42cc-459c-9b3d-7b08bd5f06c5}, !- Name
  {98f31aec-e802-4600-8e42-e10b5f483f82}, !- Source Object
  3,                                      !- Outlet Port
  {26f4a51a-4542-45a7-b001-110fa9dbf7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b316e3-e853-47b7-b526-e7b0450eed92}, !- Handle
  {0e11e765-2e48-4850-b077-efd1cd1520c4}, !- Name
  {26f4a51a-4542-45a7-b001-110fa9dbf7ae}, !- Source Object
  3,                                      !- Outlet Port
  {b4025e38-d9f4-45b5-842f-4ee878903dfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee2b7177-370e-49e3-b437-2abca243b695}, !- Handle
  Node 269,                               !- Name
  {72e7f197-6def-4341-942c-ab5e104b6f37}, !- Inlet Port
  {757adb6b-5d8c-4e41-a940-38cd3af05370}; !- Outlet Port

OS:Connection,
  {757adb6b-5d8c-4e41-a940-38cd3af05370}, !- Handle
  {4c899f00-aa6c-4838-864e-c43a733b90e4}, !- Name
  {ee2b7177-370e-49e3-b437-2abca243b695}, !- Source Object
  3,                                      !- Outlet Port
  {8ee63731-5542-4b39-a4f1-245e64d349af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72e7f197-6def-4341-942c-ab5e104b6f37}, !- Handle
  {1ab49e93-cf03-4b93-bcb2-6930579377ff}, !- Name
  {b4025e38-d9f4-45b5-842f-4ee878903dfc}, !- Source Object
  4,                                      !- Outlet Port
  {ee2b7177-370e-49e3-b437-2abca243b695}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4dd03af0-7e27-4689-9784-e1d2b0c1aac9}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {61c14592-9ac8-4c4a-a0c8-4a64b997a698}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {8fc41818-3358-4c9f-b137-679cc2ead5b6}, !- Inlet Air Node Name
  {0f6285ef-f2b4-4b8f-83e0-c403c0c28edb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4550c5b3-7cbb-4364-9947-f94671b6a507}, !- Handle
  Node 270,                               !- Name
  {0f6285ef-f2b4-4b8f-83e0-c403c0c28edb}, !- Inlet Port
  {60857b95-aef0-417a-a19c-caf935c059a6}; !- Outlet Port

OS:Node,
  {a55cc92c-a668-48bf-aee5-fec1fe67992d}, !- Handle
  Node 271,                               !- Name
  {5f9dc251-c56c-4adc-b88e-ed88013b0e1b}, !- Inlet Port
  {011cbdc3-1ece-4ac6-8941-5eb3dc4e8d82}; !- Outlet Port

OS:Connection,
  {60857b95-aef0-417a-a19c-caf935c059a6}, !- Handle
  {a3bd87e6-da83-457c-acd7-56c2ff2a48c3}, !- Name
  {4550c5b3-7cbb-4364-9947-f94671b6a507}, !- Source Object
  3,                                      !- Outlet Port
  {8ee63731-5542-4b39-a4f1-245e64d349af}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5f9dc251-c56c-4adc-b88e-ed88013b0e1b}, !- Handle
  {ec5ac187-3958-41b4-945f-3655a9a92593}, !- Name
  {18e227c0-55fc-493a-bef1-3874840d72e0}, !- Source Object
  12,                                     !- Outlet Port
  {a55cc92c-a668-48bf-aee5-fec1fe67992d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011cbdc3-1ece-4ac6-8941-5eb3dc4e8d82}, !- Handle
  {bcdae7b3-2950-45f5-a6b6-c233d8324c7e}, !- Name
  {a55cc92c-a668-48bf-aee5-fec1fe67992d}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  45;                                     !- Inlet Port

OS:Connection,
  {8fc41818-3358-4c9f-b137-679cc2ead5b6}, !- Handle
  {7c86f62b-aa8c-48b6-8a3d-ae9ca513d1df}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  45,                                     !- Outlet Port
  {61c14592-9ac8-4c4a-a0c8-4a64b997a698}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f6285ef-f2b4-4b8f-83e0-c403c0c28edb}, !- Handle
  {c2a3f67f-178b-4c6a-bd22-e9eede3659e9}, !- Name
  {61c14592-9ac8-4c4a-a0c8-4a64b997a698}, !- Source Object
  4,                                      !- Outlet Port
  {4550c5b3-7cbb-4364-9947-f94671b6a507}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {54f86488-a3b6-4c64-811a-559e53f321a6}, !- Handle
  Coil Heating Electric 45,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1a3d4d90-1d54-4de2-bf65-2ef51c564a20}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7869d688-1d34-40c8-a39f-6cab4a1d1c94}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96a87456-b555-40ea-bd86-1d78a00cdb17}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eeb4c2de-f77f-4040-a38f-1102163016f0}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b8e3041d-fdcf-4813-bd6d-72b51292dcd8}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {95863ea5-accf-47a9-afb4-55e8a8126641}, !- Handle
  Coil Cooling DX Single Speed 45 13kBtu/hr 9.8EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30899784789813,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {edc67a39-e042-42c5-87e2-93e6bbb55867}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a0c1f859-336b-410a-8e92-bd3eac2aa18c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {65d981bd-69e1-4da2-b535-4508fb0a8fbb}, !- Air Inlet Node Name
  {650bd3bf-7584-456a-a2fb-07c7b1a2fc54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {edc67a39-e042-42c5-87e2-93e6bbb55867}, !- Supply Air Fan Name
  {54f86488-a3b6-4c64-811a-559e53f321a6}, !- Heating Coil Name
  {95863ea5-accf-47a9-afb4-55e8a8126641}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e3203c9-153a-453e-adbd-76baa2fe347e}, !- Handle
  Node 272,                               !- Name
  {66ee7633-22c3-4c71-a260-46093d57a1d2}, !- Inlet Port
  {65d981bd-69e1-4da2-b535-4508fb0a8fbb}; !- Outlet Port

OS:Connection,
  {66ee7633-22c3-4c71-a260-46093d57a1d2}, !- Handle
  {ddad8703-7552-4017-aa2a-d01c03d9dfad}, !- Name
  {e2d221b9-35cf-443f-9cbc-5e0ace3e4eca}, !- Source Object
  3,                                      !- Outlet Port
  {8e3203c9-153a-453e-adbd-76baa2fe347e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d981bd-69e1-4da2-b535-4508fb0a8fbb}, !- Handle
  {1d414b45-b14c-4339-9962-587a009b5dc7}, !- Name
  {8e3203c9-153a-453e-adbd-76baa2fe347e}, !- Source Object
  3,                                      !- Outlet Port
  {a0c1f859-336b-410a-8e92-bd3eac2aa18c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ace8a1ec-b13d-4306-8d2e-7554c0011c3b}, !- Handle
  Node 273,                               !- Name
  {650bd3bf-7584-456a-a2fb-07c7b1a2fc54}, !- Inlet Port
  {baa2ee2c-3e37-4906-a59f-3913256a335e}; !- Outlet Port

OS:Connection,
  {baa2ee2c-3e37-4906-a59f-3913256a335e}, !- Handle
  {059c2880-25d0-44fb-9927-5e1890de8625}, !- Name
  {ace8a1ec-b13d-4306-8d2e-7554c0011c3b}, !- Source Object
  3,                                      !- Outlet Port
  {7f361688-41da-4b79-8bbe-9465bfe4be4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {650bd3bf-7584-456a-a2fb-07c7b1a2fc54}, !- Handle
  {b699a254-15d0-4a90-851f-924aa9937a37}, !- Name
  {a0c1f859-336b-410a-8e92-bd3eac2aa18c}, !- Source Object
  4,                                      !- Outlet Port
  {ace8a1ec-b13d-4306-8d2e-7554c0011c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {593dfa55-e32b-4e5d-ad4c-cf878cf03b6e}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {804f3edb-becd-4a55-a0b8-62c7258cfabc}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {0976fc23-8bdb-44a0-bbc0-8269c7ce08f5}, !- Inlet Air Node Name
  {2f76f2bc-f898-49ed-85cd-acfebe0f2723}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d23205a-ceff-482f-89a1-d715eb5a8a5d}, !- Handle
  Node 274,                               !- Name
  {2f76f2bc-f898-49ed-85cd-acfebe0f2723}, !- Inlet Port
  {2806180c-870e-4f90-8377-ddb8778abbeb}; !- Outlet Port

OS:Node,
  {279db775-7f50-4ccb-b67d-9932302520ad}, !- Handle
  Node 275,                               !- Name
  {d14d098d-184e-4c80-ad63-b28c43471b83}, !- Inlet Port
  {a83db812-c2ed-4f4b-977e-805aab82a4ce}; !- Outlet Port

OS:Connection,
  {2806180c-870e-4f90-8377-ddb8778abbeb}, !- Handle
  {1835dfe7-4baa-43fe-9737-e55909719d45}, !- Name
  {4d23205a-ceff-482f-89a1-d715eb5a8a5d}, !- Source Object
  3,                                      !- Outlet Port
  {7f361688-41da-4b79-8bbe-9465bfe4be4e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d14d098d-184e-4c80-ad63-b28c43471b83}, !- Handle
  {6f512bd5-8775-4473-9f59-9650607cfb9e}, !- Name
  {f5036241-eda6-4fd7-8f9e-a66ac059f540}, !- Source Object
  12,                                     !- Outlet Port
  {279db775-7f50-4ccb-b67d-9932302520ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83db812-c2ed-4f4b-977e-805aab82a4ce}, !- Handle
  {eeb1ca43-a4a5-49d9-9aae-906e3ad53dae}, !- Name
  {279db775-7f50-4ccb-b67d-9932302520ad}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  46;                                     !- Inlet Port

OS:Connection,
  {0976fc23-8bdb-44a0-bbc0-8269c7ce08f5}, !- Handle
  {a9e2d3a9-6143-4fd1-a54e-cac1b4c15611}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  46,                                     !- Outlet Port
  {804f3edb-becd-4a55-a0b8-62c7258cfabc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f76f2bc-f898-49ed-85cd-acfebe0f2723}, !- Handle
  {9d6f319c-47b3-4ae9-a13c-3101c1f8ad28}, !- Name
  {804f3edb-becd-4a55-a0b8-62c7258cfabc}, !- Source Object
  4,                                      !- Outlet Port
  {4d23205a-ceff-482f-89a1-d715eb5a8a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7033e143-1662-4ff4-8bfd-6fdf14d3e9be}, !- Handle
  Coil Heating Electric 46,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9d286367-7cbd-4320-ad36-190d27e7204e}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edc4e317-adac-44dd-8e90-933bab3da27a}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {271f22ef-360d-41fe-8c53-cd348024f82f}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f14d0652-ca2e-4aa3-b4ee-1936d12357a3}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dfdd2e99-a383-404b-aeff-0d4edc320e05}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {88d9295a-faae-4ee9-97ef-615f0530ce18}, !- Handle
  Coil Cooling DX Single Speed 46 12kBtu/hr 9.9EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35842285106225,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {93f5947f-9e7a-4f30-97cb-645c91161246}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5566bf8b-e1ea-4d31-8304-8ffb4ba8a119}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {4600256e-205a-43cd-b7ac-e93bd765110b}, !- Air Inlet Node Name
  {1b57cf37-e66f-423c-a202-3f197d6be96d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93f5947f-9e7a-4f30-97cb-645c91161246}, !- Supply Air Fan Name
  {7033e143-1662-4ff4-8bfd-6fdf14d3e9be}, !- Heating Coil Name
  {88d9295a-faae-4ee9-97ef-615f0530ce18}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {da274b8e-8049-479c-8131-de05eda23b6c}, !- Handle
  Node 276,                               !- Name
  {5b096ad3-6d96-4381-bf2e-3147c553acf3}, !- Inlet Port
  {4600256e-205a-43cd-b7ac-e93bd765110b}; !- Outlet Port

OS:Connection,
  {5b096ad3-6d96-4381-bf2e-3147c553acf3}, !- Handle
  {2983f55c-33f5-4268-998d-2c5642dd54e9}, !- Name
  {bc299cdd-fd10-4b8c-a904-385e03673eba}, !- Source Object
  3,                                      !- Outlet Port
  {da274b8e-8049-479c-8131-de05eda23b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4600256e-205a-43cd-b7ac-e93bd765110b}, !- Handle
  {b54afad9-9d39-41a2-be77-2355d517324a}, !- Name
  {da274b8e-8049-479c-8131-de05eda23b6c}, !- Source Object
  3,                                      !- Outlet Port
  {5566bf8b-e1ea-4d31-8304-8ffb4ba8a119}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25e378ce-c8be-4e10-a07d-5607fdb8a153}, !- Handle
  Node 277,                               !- Name
  {1b57cf37-e66f-423c-a202-3f197d6be96d}, !- Inlet Port
  {097616b5-0b99-44bc-9468-942a620acfa5}; !- Outlet Port

OS:Connection,
  {097616b5-0b99-44bc-9468-942a620acfa5}, !- Handle
  {c7cdc11e-3419-418e-b3f3-fdf469f8e8b4}, !- Name
  {25e378ce-c8be-4e10-a07d-5607fdb8a153}, !- Source Object
  3,                                      !- Outlet Port
  {3d71d0e0-7698-47bf-af15-290e0969523f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b57cf37-e66f-423c-a202-3f197d6be96d}, !- Handle
  {0627768d-3a82-47d9-b4ec-00801913bc1a}, !- Name
  {5566bf8b-e1ea-4d31-8304-8ffb4ba8a119}, !- Source Object
  4,                                      !- Outlet Port
  {25e378ce-c8be-4e10-a07d-5607fdb8a153}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9ab7774f-4bbb-4684-9268-1206eed1db38}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {67113ad6-e10b-4b3b-8619-e08f793098b0}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {4b4ae491-e677-41ef-bb3f-aad23579e1b6}, !- Inlet Air Node Name
  {40acaf40-c856-4478-980d-5c36c00378e9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6024725-1c3e-4124-8d83-79f900a2961e}, !- Handle
  Node 278,                               !- Name
  {40acaf40-c856-4478-980d-5c36c00378e9}, !- Inlet Port
  {5cae017e-f90d-4c50-9ec8-e710e696e089}; !- Outlet Port

OS:Node,
  {f7e1c938-d8f0-4fe9-a2ea-729f9dc510c3}, !- Handle
  Node 279,                               !- Name
  {98944e63-d095-4137-8615-ae7c3adb66bb}, !- Inlet Port
  {e9e6e503-fe83-4dfb-8327-e56ddd3d31cb}; !- Outlet Port

OS:Connection,
  {5cae017e-f90d-4c50-9ec8-e710e696e089}, !- Handle
  {23bc428d-c3fc-4ac3-adf5-6c8e670fe9a1}, !- Name
  {e6024725-1c3e-4124-8d83-79f900a2961e}, !- Source Object
  3,                                      !- Outlet Port
  {3d71d0e0-7698-47bf-af15-290e0969523f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {98944e63-d095-4137-8615-ae7c3adb66bb}, !- Handle
  {8afdfb71-e646-4c9d-b9fc-26d170eefad1}, !- Name
  {482bd6c7-53ff-4bf5-aa9a-117b5a45155d}, !- Source Object
  12,                                     !- Outlet Port
  {f7e1c938-d8f0-4fe9-a2ea-729f9dc510c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e6e503-fe83-4dfb-8327-e56ddd3d31cb}, !- Handle
  {becfd106-d977-4eaa-92b8-3bdcae36cf88}, !- Name
  {f7e1c938-d8f0-4fe9-a2ea-729f9dc510c3}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  47;                                     !- Inlet Port

OS:Connection,
  {4b4ae491-e677-41ef-bb3f-aad23579e1b6}, !- Handle
  {fb76d8bb-9e3f-4516-914e-cdf9e2aabf4c}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  47,                                     !- Outlet Port
  {67113ad6-e10b-4b3b-8619-e08f793098b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40acaf40-c856-4478-980d-5c36c00378e9}, !- Handle
  {6e08ff22-238c-4290-87b6-0cdd83a5a1c6}, !- Name
  {67113ad6-e10b-4b3b-8619-e08f793098b0}, !- Source Object
  4,                                      !- Outlet Port
  {e6024725-1c3e-4124-8d83-79f900a2961e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {14143cf0-28f6-4a44-b7fd-fbd48f1eb17d}, !- Handle
  Coil Heating Electric 47,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {013af14b-b914-464f-a987-b53aae3202cf}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ecfd5daa-8bdb-4ccd-bdac-ddf0290373ce}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16f1221a-4f76-4a2a-b1a7-a6f446fcec95}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc7ea5e8-2bac-4754-87b3-95ac1725357d}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c90467d-178a-4b88-8a38-9d71ae6e81af}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {33489bf1-4229-41b7-94e7-9a921fcdb648}, !- Handle
  Coil Cooling DX Single Speed 47 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6044445765892,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d5b3df57-b19c-4f58-94d6-c31472e7c961}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {42e02b75-2c19-44ce-85fd-ced2a08b492a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {6586f9e2-be11-41ff-a1d1-a331c5556ac2}, !- Air Inlet Node Name
  {c9b2115c-1b8d-49c7-b8a9-688af345fe1f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d5b3df57-b19c-4f58-94d6-c31472e7c961}, !- Supply Air Fan Name
  {14143cf0-28f6-4a44-b7fd-fbd48f1eb17d}, !- Heating Coil Name
  {33489bf1-4229-41b7-94e7-9a921fcdb648}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {514e7092-9e90-4c8e-a718-36d293ea051d}, !- Handle
  Node 280,                               !- Name
  {5a6d624e-9340-47bf-b6a3-9a36195f64ea}, !- Inlet Port
  {6586f9e2-be11-41ff-a1d1-a331c5556ac2}; !- Outlet Port

OS:Connection,
  {5a6d624e-9340-47bf-b6a3-9a36195f64ea}, !- Handle
  {f2433ad6-118f-4dd5-8a9c-30fa51d56833}, !- Name
  {e355100b-e2a9-4bb9-b5bc-da35103f89ed}, !- Source Object
  3,                                      !- Outlet Port
  {514e7092-9e90-4c8e-a718-36d293ea051d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6586f9e2-be11-41ff-a1d1-a331c5556ac2}, !- Handle
  {1e78b873-99d0-4b60-abfa-80e0a8e04d46}, !- Name
  {514e7092-9e90-4c8e-a718-36d293ea051d}, !- Source Object
  3,                                      !- Outlet Port
  {42e02b75-2c19-44ce-85fd-ced2a08b492a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95f11a60-b6e6-4349-973f-f5f470f86b59}, !- Handle
  Node 281,                               !- Name
  {c9b2115c-1b8d-49c7-b8a9-688af345fe1f}, !- Inlet Port
  {53f1dd18-b1b0-4a10-a5e8-8a842b85b4a3}; !- Outlet Port

OS:Connection,
  {53f1dd18-b1b0-4a10-a5e8-8a842b85b4a3}, !- Handle
  {36cfed0a-42dc-4370-9855-6334c951a910}, !- Name
  {95f11a60-b6e6-4349-973f-f5f470f86b59}, !- Source Object
  3,                                      !- Outlet Port
  {2c0cded8-c878-4a9a-bbad-5b8e90670bea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9b2115c-1b8d-49c7-b8a9-688af345fe1f}, !- Handle
  {687ce3a6-5886-4d8b-94e2-5b45810bece6}, !- Name
  {42e02b75-2c19-44ce-85fd-ced2a08b492a}, !- Source Object
  4,                                      !- Outlet Port
  {95f11a60-b6e6-4349-973f-f5f470f86b59}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8e638de7-d4b0-41d7-925d-9357652700f1}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {336b3b29-dbee-48e6-9dad-dbc6d2a3244c}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {97f2a4f2-3ead-43a8-97c4-6b3dbe110cb7}, !- Inlet Air Node Name
  {166b3a21-593f-4990-ae8b-a672c82c7899}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e4affbd-fa20-4149-92cf-3483b54fdec0}, !- Handle
  Node 282,                               !- Name
  {166b3a21-593f-4990-ae8b-a672c82c7899}, !- Inlet Port
  {2d62be02-cbc5-4ce7-acaa-6f072f9d63c7}; !- Outlet Port

OS:Node,
  {f88429e2-6f62-4def-a013-050c53ff6b5c}, !- Handle
  Node 283,                               !- Name
  {48cf85e2-328b-4ebf-b7c6-8d981664e238}, !- Inlet Port
  {1f74d137-62d8-4032-873a-dfa3995ef345}; !- Outlet Port

OS:Connection,
  {2d62be02-cbc5-4ce7-acaa-6f072f9d63c7}, !- Handle
  {b0639f75-814d-4348-89d5-2b37c14d7339}, !- Name
  {9e4affbd-fa20-4149-92cf-3483b54fdec0}, !- Source Object
  3,                                      !- Outlet Port
  {2c0cded8-c878-4a9a-bbad-5b8e90670bea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {48cf85e2-328b-4ebf-b7c6-8d981664e238}, !- Handle
  {e8f26a39-d1ac-4d92-b15f-da4b5530318b}, !- Name
  {f133d05e-45e6-49e8-93c5-ebd2de8773d2}, !- Source Object
  12,                                     !- Outlet Port
  {f88429e2-6f62-4def-a013-050c53ff6b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f74d137-62d8-4032-873a-dfa3995ef345}, !- Handle
  {471e3fac-5392-4012-9f17-e2577bd6dcdb}, !- Name
  {f88429e2-6f62-4def-a013-050c53ff6b5c}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  48;                                     !- Inlet Port

OS:Connection,
  {97f2a4f2-3ead-43a8-97c4-6b3dbe110cb7}, !- Handle
  {c71d2afa-3e59-4ec3-a306-103a96884cb1}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  48,                                     !- Outlet Port
  {336b3b29-dbee-48e6-9dad-dbc6d2a3244c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {166b3a21-593f-4990-ae8b-a672c82c7899}, !- Handle
  {2c1fc543-cdf6-4df6-b9be-90a800a1d356}, !- Name
  {336b3b29-dbee-48e6-9dad-dbc6d2a3244c}, !- Source Object
  4,                                      !- Outlet Port
  {9e4affbd-fa20-4149-92cf-3483b54fdec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {28979fec-899f-4c25-abfd-fc804dc994f3}, !- Handle
  Coil Heating Electric 48,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9282f5e2-bdea-4c7c-a9e5-3b633a638a3e}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4af0ed41-a2f3-4b23-bae2-23cc22684867}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a5c837d-0500-419d-8076-f77e5796658a}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58d3f27c-a8b2-4350-ae4d-a678b326dfc5}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4231eea9-81b6-466c-9ffe-8c199ff772bc}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6643eb53-1c19-4592-9f80-e174d1957955}, !- Handle
  Coil Cooling DX Single Speed 48 6kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72632428379221,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a7c11b34-d457-4cd3-8851-01786efd6e70}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8f157054-9299-409e-a448-19e9ef201e63}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {eefa69c5-8413-4326-b0f2-fbc219b4edd9}, !- Air Inlet Node Name
  {2d9215bc-dcfc-4fd0-b217-9f6e8345bc19}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7c11b34-d457-4cd3-8851-01786efd6e70}, !- Supply Air Fan Name
  {28979fec-899f-4c25-abfd-fc804dc994f3}, !- Heating Coil Name
  {6643eb53-1c19-4592-9f80-e174d1957955}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {686764a0-358b-4630-a04a-6789b1a01ac7}, !- Handle
  Node 284,                               !- Name
  {8f0fff8e-8a28-4326-b35a-4030de7165d0}, !- Inlet Port
  {eefa69c5-8413-4326-b0f2-fbc219b4edd9}; !- Outlet Port

OS:Connection,
  {8f0fff8e-8a28-4326-b35a-4030de7165d0}, !- Handle
  {0b3cc6ab-6644-49d6-b839-edbc1586efb3}, !- Name
  {d7f4757e-ed25-4ed5-9b68-f69befd75ee9}, !- Source Object
  3,                                      !- Outlet Port
  {686764a0-358b-4630-a04a-6789b1a01ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefa69c5-8413-4326-b0f2-fbc219b4edd9}, !- Handle
  {f006a750-d7ea-4fa6-bb8c-d6fcc5edb1b8}, !- Name
  {686764a0-358b-4630-a04a-6789b1a01ac7}, !- Source Object
  3,                                      !- Outlet Port
  {8f157054-9299-409e-a448-19e9ef201e63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17b8f1e8-80fc-4086-864b-927eeff22292}, !- Handle
  Node 285,                               !- Name
  {2d9215bc-dcfc-4fd0-b217-9f6e8345bc19}, !- Inlet Port
  {5eb818b1-d9c5-4ca5-9f88-bd8ac5b8f3a1}; !- Outlet Port

OS:Connection,
  {5eb818b1-d9c5-4ca5-9f88-bd8ac5b8f3a1}, !- Handle
  {bc363c0f-eefb-4bd8-a33c-d133e9d8411f}, !- Name
  {17b8f1e8-80fc-4086-864b-927eeff22292}, !- Source Object
  3,                                      !- Outlet Port
  {1da24927-8ead-4655-bae9-7dde11c34692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d9215bc-dcfc-4fd0-b217-9f6e8345bc19}, !- Handle
  {3586d234-e7b6-4992-924e-cbe63693d77c}, !- Name
  {8f157054-9299-409e-a448-19e9ef201e63}, !- Source Object
  4,                                      !- Outlet Port
  {17b8f1e8-80fc-4086-864b-927eeff22292}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac396cb3-89bb-4bdd-8150-837cc0499495}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6baf649e-0dac-4f53-a554-988fbd68da3c}, !- Handle
  Air Terminal Single Duct Uncontrolled 47, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {f4e31de8-1af1-4118-89f4-c9e89e0c7a7d}, !- Inlet Air Node Name
  {c137399d-03ab-4c85-9dca-fc25942627b3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54d85f9b-4c38-4966-be67-393bc93c8a37}, !- Handle
  Node 286,                               !- Name
  {c137399d-03ab-4c85-9dca-fc25942627b3}, !- Inlet Port
  {d48d544c-b7fc-4f6f-98be-f2818fff281a}; !- Outlet Port

OS:Node,
  {be87ff97-f87b-40bb-adbb-48bbbebff82f}, !- Handle
  Node 287,                               !- Name
  {0db92c87-cecb-4888-86a1-866d8e9d2d3c}, !- Inlet Port
  {9cc399b2-251d-41ca-8398-021bb3c9e303}; !- Outlet Port

OS:Connection,
  {d48d544c-b7fc-4f6f-98be-f2818fff281a}, !- Handle
  {13cf96ee-e232-4854-9199-94a06d14f90e}, !- Name
  {54d85f9b-4c38-4966-be67-393bc93c8a37}, !- Source Object
  3,                                      !- Outlet Port
  {1da24927-8ead-4655-bae9-7dde11c34692}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0db92c87-cecb-4888-86a1-866d8e9d2d3c}, !- Handle
  {0a4af837-ab38-41d8-8c2c-5e8f7757e033}, !- Name
  {6eb76d74-d715-4ee5-a9d9-c2ad8aa12911}, !- Source Object
  12,                                     !- Outlet Port
  {be87ff97-f87b-40bb-adbb-48bbbebff82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc399b2-251d-41ca-8398-021bb3c9e303}, !- Handle
  {78363a76-ec4d-4de6-9682-88d360e35cba}, !- Name
  {be87ff97-f87b-40bb-adbb-48bbbebff82f}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  49;                                     !- Inlet Port

OS:Connection,
  {f4e31de8-1af1-4118-89f4-c9e89e0c7a7d}, !- Handle
  {ea728dad-aa5a-4539-bc1d-abef370e5031}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  49,                                     !- Outlet Port
  {6baf649e-0dac-4f53-a554-988fbd68da3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c137399d-03ab-4c85-9dca-fc25942627b3}, !- Handle
  {cff544ed-51ad-41d4-86c3-fbbbbcd1821d}, !- Name
  {6baf649e-0dac-4f53-a554-988fbd68da3c}, !- Source Object
  4,                                      !- Outlet Port
  {54d85f9b-4c38-4966-be67-393bc93c8a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8cd77923-57a3-49ca-9490-5449c7616e8f}, !- Handle
  Coil Heating Electric 49,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6e28d30f-1b5d-4bf6-ae8f-dc1f45ac9edb}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5c63ff7-d99d-43c6-bfa9-4faa8cbca9f1}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6e7396a-7124-4d1c-98e2-dc6e4dd6f341}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14cd24b7-0b4e-4ea9-9bfb-7bbcbf3213a3}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4e98b2ac-7112-4b0a-991c-57eaaace1307}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1dce6f85-2a9f-47fa-b063-3f5ee2c7bd7c}, !- Handle
  Coil Cooling DX Single Speed 49 12kBtu/hr 9.9EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36132892977466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {662fb941-97f6-4f44-9e73-f5c54dc9370d}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {21c8b277-7d6e-44a4-90cd-0fb8839bc257}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {62d88ba4-9426-4210-9412-ab27878c7ef0}, !- Air Inlet Node Name
  {1cbf9d40-6c14-4ff4-ae47-cabfebca9489}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {662fb941-97f6-4f44-9e73-f5c54dc9370d}, !- Supply Air Fan Name
  {8cd77923-57a3-49ca-9490-5449c7616e8f}, !- Heating Coil Name
  {1dce6f85-2a9f-47fa-b063-3f5ee2c7bd7c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d48946e8-2f90-466a-9dc2-e3b13de44398}, !- Handle
  Node 288,                               !- Name
  {b39f1984-8c80-49b0-94ab-f8dae9386dbf}, !- Inlet Port
  {62d88ba4-9426-4210-9412-ab27878c7ef0}; !- Outlet Port

OS:Connection,
  {b39f1984-8c80-49b0-94ab-f8dae9386dbf}, !- Handle
  {dda7259f-b6aa-4e86-b867-e8c430906798}, !- Name
  {f676d6e8-624c-4cad-8810-cbcf5ceafb17}, !- Source Object
  3,                                      !- Outlet Port
  {d48946e8-2f90-466a-9dc2-e3b13de44398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d88ba4-9426-4210-9412-ab27878c7ef0}, !- Handle
  {f20126f0-d77d-4b6e-831c-d2ac0f35b2a3}, !- Name
  {d48946e8-2f90-466a-9dc2-e3b13de44398}, !- Source Object
  3,                                      !- Outlet Port
  {21c8b277-7d6e-44a4-90cd-0fb8839bc257}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94400ace-1275-4cc2-b47a-7bc042e4d1eb}, !- Handle
  Node 289,                               !- Name
  {1cbf9d40-6c14-4ff4-ae47-cabfebca9489}, !- Inlet Port
  {b5515b0a-dabe-4a22-acd9-fb30f68324ef}; !- Outlet Port

OS:Connection,
  {b5515b0a-dabe-4a22-acd9-fb30f68324ef}, !- Handle
  {e08baffc-7bbc-439f-93ed-c0b568856bb1}, !- Name
  {94400ace-1275-4cc2-b47a-7bc042e4d1eb}, !- Source Object
  3,                                      !- Outlet Port
  {f14f7622-1056-4cbb-a798-3f70a601790a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cbf9d40-6c14-4ff4-ae47-cabfebca9489}, !- Handle
  {5ebc8e1d-d171-4de9-8b88-f4891f5988ba}, !- Name
  {21c8b277-7d6e-44a4-90cd-0fb8839bc257}, !- Source Object
  4,                                      !- Outlet Port
  {94400ace-1275-4cc2-b47a-7bc042e4d1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1789b0d9-8c5b-4f1c-8167-fb142d5706b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b3dea863-c118-4c13-8e0b-ff24ab7f2853}, !- Handle
  Air Terminal Single Duct Uncontrolled 48, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {3b652315-a32e-476a-8887-95b1e56a13da}, !- Inlet Air Node Name
  {264cd9db-a517-4234-b368-04a06ded164d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f2838ae-e79b-43b1-ad05-3592d9619c7a}, !- Handle
  Node 290,                               !- Name
  {264cd9db-a517-4234-b368-04a06ded164d}, !- Inlet Port
  {3ce1ac74-f97f-4bbd-8971-c4c3fa730dca}; !- Outlet Port

OS:Node,
  {3c03578a-fbaa-4ee6-abd3-fa61fa9124be}, !- Handle
  Node 291,                               !- Name
  {54a14a34-65e8-45d7-99a2-1e68e78c7282}, !- Inlet Port
  {eb16cf0b-62ae-4db1-9196-e922ee650fc6}; !- Outlet Port

OS:Connection,
  {3ce1ac74-f97f-4bbd-8971-c4c3fa730dca}, !- Handle
  {2f43131a-1b83-496d-ba5a-90567b05777e}, !- Name
  {6f2838ae-e79b-43b1-ad05-3592d9619c7a}, !- Source Object
  3,                                      !- Outlet Port
  {f14f7622-1056-4cbb-a798-3f70a601790a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {54a14a34-65e8-45d7-99a2-1e68e78c7282}, !- Handle
  {b840f6ac-8092-4f8b-b35e-4239fa221dcc}, !- Name
  {f88acd5e-e0b2-4c27-b7c0-2a60239957c0}, !- Source Object
  12,                                     !- Outlet Port
  {3c03578a-fbaa-4ee6-abd3-fa61fa9124be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb16cf0b-62ae-4db1-9196-e922ee650fc6}, !- Handle
  {73ca4813-3c44-40dd-ad86-7a5d0e624c47}, !- Name
  {3c03578a-fbaa-4ee6-abd3-fa61fa9124be}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  50;                                     !- Inlet Port

OS:Connection,
  {3b652315-a32e-476a-8887-95b1e56a13da}, !- Handle
  {3f8c7ab2-3e83-4fe9-adcf-82b0de9f1197}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  50,                                     !- Outlet Port
  {b3dea863-c118-4c13-8e0b-ff24ab7f2853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {264cd9db-a517-4234-b368-04a06ded164d}, !- Handle
  {51813d18-61c9-4aee-9c23-5ed6da23e218}, !- Name
  {b3dea863-c118-4c13-8e0b-ff24ab7f2853}, !- Source Object
  4,                                      !- Outlet Port
  {6f2838ae-e79b-43b1-ad05-3592d9619c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d6fd1193-fe22-4341-b449-8782ec77505a}, !- Handle
  Coil Heating Electric 50,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {18e14daa-53cc-4cf3-9aaa-20ec37c2f473}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8eb7433-8da1-4c69-83d2-1433f743d9bc}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a441424-a69a-4750-99b4-85972084225f}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2de7d779-e317-415c-96f6-42c8f5e9c5c2}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0358baf1-dbc5-436f-bea1-ac0ddfe7fabc}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ff7b71b4-62d3-4b88-b5dd-0e29b488e185}, !- Handle
  Coil Cooling DX Single Speed 50 12kBtu/hr 10.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40147079823466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {73285974-bee6-4457-a3fb-63c4f8f1bec2}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {96321fc9-4745-4012-9606-9681f6bf7843}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {26f27fa1-6747-4ec0-bf45-d3f324073c0f}, !- Air Inlet Node Name
  {464aa6db-a35d-443a-ad57-7fe92d8254b4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {73285974-bee6-4457-a3fb-63c4f8f1bec2}, !- Supply Air Fan Name
  {d6fd1193-fe22-4341-b449-8782ec77505a}, !- Heating Coil Name
  {ff7b71b4-62d3-4b88-b5dd-0e29b488e185}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {892cf52f-52ad-4ad3-a625-ca60a1aee5f7}, !- Handle
  Node 292,                               !- Name
  {aec55f9e-65bc-44f5-8f9b-2ee733453557}, !- Inlet Port
  {26f27fa1-6747-4ec0-bf45-d3f324073c0f}; !- Outlet Port

OS:Connection,
  {aec55f9e-65bc-44f5-8f9b-2ee733453557}, !- Handle
  {a0f7db96-5276-4b21-a023-ef39fde90cd4}, !- Name
  {059b68d9-4039-4826-8157-24c4404b9783}, !- Source Object
  3,                                      !- Outlet Port
  {892cf52f-52ad-4ad3-a625-ca60a1aee5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f27fa1-6747-4ec0-bf45-d3f324073c0f}, !- Handle
  {dd16a9c4-91cc-4b89-acc8-be9621f78b44}, !- Name
  {892cf52f-52ad-4ad3-a625-ca60a1aee5f7}, !- Source Object
  3,                                      !- Outlet Port
  {96321fc9-4745-4012-9606-9681f6bf7843}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5303130a-4b4b-49fb-8a7d-2718a167c5f5}, !- Handle
  Node 293,                               !- Name
  {464aa6db-a35d-443a-ad57-7fe92d8254b4}, !- Inlet Port
  {a4eed82a-d6bc-4a72-b009-f66d1b0714da}; !- Outlet Port

OS:Connection,
  {a4eed82a-d6bc-4a72-b009-f66d1b0714da}, !- Handle
  {b5a33d39-c6b1-4eb0-baaf-5285986e7e9b}, !- Name
  {5303130a-4b4b-49fb-8a7d-2718a167c5f5}, !- Source Object
  3,                                      !- Outlet Port
  {0f65d15c-77bc-4d69-a207-7603052f5597}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {464aa6db-a35d-443a-ad57-7fe92d8254b4}, !- Handle
  {d258656e-832e-4a42-b349-28ec563ca678}, !- Name
  {96321fc9-4745-4012-9606-9681f6bf7843}, !- Source Object
  4,                                      !- Outlet Port
  {5303130a-4b4b-49fb-8a7d-2718a167c5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {33a0b8ac-1df7-4c51-98ec-e80d4585852f}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6ca27b44-9ecd-48c2-9dc9-63a8d639e42f}, !- Handle
  Air Terminal Single Duct Uncontrolled 49, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {dc14fc95-c886-47cb-b3bc-dc6afc98ed75}, !- Inlet Air Node Name
  {deaaaed0-40fc-4e10-bc54-d72ccbae64a4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b924a740-fe4a-4656-92e0-5453329ed36c}, !- Handle
  Node 294,                               !- Name
  {deaaaed0-40fc-4e10-bc54-d72ccbae64a4}, !- Inlet Port
  {3f8e1322-0dba-42f3-bad3-d50968bc1117}; !- Outlet Port

OS:Node,
  {1971bdad-dfd6-45a8-9e7d-e042df903a8c}, !- Handle
  Node 295,                               !- Name
  {95ff9ad5-1359-4eb0-b83a-5d344e5daebc}, !- Inlet Port
  {cfb1704b-013c-4900-9ebf-02f310d7040a}; !- Outlet Port

OS:Connection,
  {3f8e1322-0dba-42f3-bad3-d50968bc1117}, !- Handle
  {cd642e64-30c5-4826-879e-a336bbf976f8}, !- Name
  {b924a740-fe4a-4656-92e0-5453329ed36c}, !- Source Object
  3,                                      !- Outlet Port
  {0f65d15c-77bc-4d69-a207-7603052f5597}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {95ff9ad5-1359-4eb0-b83a-5d344e5daebc}, !- Handle
  {e4968cbf-04e9-4264-8182-c578c63fd243}, !- Name
  {bb93108c-85d1-4079-a88b-721b5d616041}, !- Source Object
  12,                                     !- Outlet Port
  {1971bdad-dfd6-45a8-9e7d-e042df903a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb1704b-013c-4900-9ebf-02f310d7040a}, !- Handle
  {c240b5ec-14dd-426c-a01d-ebd339a7a5b5}, !- Name
  {1971bdad-dfd6-45a8-9e7d-e042df903a8c}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  51;                                     !- Inlet Port

OS:Connection,
  {dc14fc95-c886-47cb-b3bc-dc6afc98ed75}, !- Handle
  {ca4478cc-2082-49d8-a82d-bc0d360cf116}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  51,                                     !- Outlet Port
  {6ca27b44-9ecd-48c2-9dc9-63a8d639e42f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {deaaaed0-40fc-4e10-bc54-d72ccbae64a4}, !- Handle
  {056cb48a-dc62-44da-bf57-7ba6620e3866}, !- Name
  {6ca27b44-9ecd-48c2-9dc9-63a8d639e42f}, !- Source Object
  4,                                      !- Outlet Port
  {b924a740-fe4a-4656-92e0-5453329ed36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {101cc2ae-c2ca-4554-ba62-8d1a85d8b537}, !- Handle
  Coil Heating Electric 51,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {51eb5527-a06d-45ca-8c1e-7ee00aab6aff}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2d0e57d-cea3-4106-88f6-eec75f7ab16b}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13de0bd0-e89a-43c4-87ba-7ae0802fc2f8}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90918a98-62cd-4013-a2d0-ea49e49a6873}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffcaea03-0bcc-4a73-9b25-65e9e29810e3}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1bbb33b8-6d6a-47fc-b666-427aac66ae5d}, !- Handle
  Coil Cooling DX Single Speed 51 14kBtu/hr 9.5EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21002181565265,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7f9fc078-85f5-44a5-8394-9836ba77465c}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29d2a861-ee2c-43b5-9689-76c901a712f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {70b84159-ac1a-4d83-94c7-aea31114aac8}, !- Air Inlet Node Name
  {7309f4cd-e44f-4b7b-a6e4-c6131e10679d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7f9fc078-85f5-44a5-8394-9836ba77465c}, !- Supply Air Fan Name
  {101cc2ae-c2ca-4554-ba62-8d1a85d8b537}, !- Heating Coil Name
  {1bbb33b8-6d6a-47fc-b666-427aac66ae5d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a9c6c9ed-e02f-4a55-8160-b720c8528fef}, !- Handle
  Node 296,                               !- Name
  {202df665-69a7-4126-9ec7-c89b8aea90a4}, !- Inlet Port
  {70b84159-ac1a-4d83-94c7-aea31114aac8}; !- Outlet Port

OS:Connection,
  {202df665-69a7-4126-9ec7-c89b8aea90a4}, !- Handle
  {3c53c2b8-58cb-40ed-a5eb-b0f9cd5aff94}, !- Name
  {3bdfdf32-3956-44e7-89ae-408b468e37ed}, !- Source Object
  3,                                      !- Outlet Port
  {a9c6c9ed-e02f-4a55-8160-b720c8528fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b84159-ac1a-4d83-94c7-aea31114aac8}, !- Handle
  {92a8b9e4-0e73-4916-abc1-865d857bb482}, !- Name
  {a9c6c9ed-e02f-4a55-8160-b720c8528fef}, !- Source Object
  3,                                      !- Outlet Port
  {29d2a861-ee2c-43b5-9689-76c901a712f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b01e8d4-32c3-41da-89a4-7de45410f43f}, !- Handle
  Node 297,                               !- Name
  {7309f4cd-e44f-4b7b-a6e4-c6131e10679d}, !- Inlet Port
  {495acb8c-0ec7-4e83-8b13-7230f717b17e}; !- Outlet Port

OS:Connection,
  {495acb8c-0ec7-4e83-8b13-7230f717b17e}, !- Handle
  {ba4ba7a2-84ef-4e66-aa01-81fdb9b84d96}, !- Name
  {4b01e8d4-32c3-41da-89a4-7de45410f43f}, !- Source Object
  3,                                      !- Outlet Port
  {2f9f9d65-6435-42bc-b487-9a69d980b0e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7309f4cd-e44f-4b7b-a6e4-c6131e10679d}, !- Handle
  {bbfedfe4-6601-4f2b-9a77-e79b5f352f97}, !- Name
  {29d2a861-ee2c-43b5-9689-76c901a712f7}, !- Source Object
  4,                                      !- Outlet Port
  {4b01e8d4-32c3-41da-89a4-7de45410f43f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86488dc5-9859-41ce-91c6-5790c9d2673a}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c110bce0-5720-402d-af90-31f20ce76018}, !- Handle
  Air Terminal Single Duct Uncontrolled 50, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {a101d4a8-c364-4706-93ef-641af933b040}, !- Inlet Air Node Name
  {bd57c0d6-3445-44fd-9d21-c0dfe21685ae}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {acfac77a-aa81-4884-a97f-499ff6699563}, !- Handle
  Node 298,                               !- Name
  {bd57c0d6-3445-44fd-9d21-c0dfe21685ae}, !- Inlet Port
  {6151a14b-ef2a-4b98-99da-b82b051a7b68}; !- Outlet Port

OS:Node,
  {aa15685c-c76e-4127-9ce0-26f0a093f7e9}, !- Handle
  Node 299,                               !- Name
  {d547c508-5934-4542-89b1-2b08add02cf7}, !- Inlet Port
  {c527dde6-d6a8-467e-82da-5adb211c9ac0}; !- Outlet Port

OS:Connection,
  {6151a14b-ef2a-4b98-99da-b82b051a7b68}, !- Handle
  {d87bd921-0ad1-4958-8d7c-2dfa973b4e7f}, !- Name
  {acfac77a-aa81-4884-a97f-499ff6699563}, !- Source Object
  3,                                      !- Outlet Port
  {2f9f9d65-6435-42bc-b487-9a69d980b0e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d547c508-5934-4542-89b1-2b08add02cf7}, !- Handle
  {5daeecf7-782c-4a12-bd2a-9cc6ea7bcf80}, !- Name
  {42d42cdc-8416-443d-af20-62f8c59b28b7}, !- Source Object
  12,                                     !- Outlet Port
  {aa15685c-c76e-4127-9ce0-26f0a093f7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c527dde6-d6a8-467e-82da-5adb211c9ac0}, !- Handle
  {d5a8ff76-a89e-4901-844f-9390bcd0dbe9}, !- Name
  {aa15685c-c76e-4127-9ce0-26f0a093f7e9}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  52;                                     !- Inlet Port

OS:Connection,
  {a101d4a8-c364-4706-93ef-641af933b040}, !- Handle
  {be9a39fa-38a4-4f71-8e45-9d27022b8865}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  52,                                     !- Outlet Port
  {c110bce0-5720-402d-af90-31f20ce76018}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd57c0d6-3445-44fd-9d21-c0dfe21685ae}, !- Handle
  {71bf3309-279b-4dda-9c77-56fee0f9951a}, !- Name
  {c110bce0-5720-402d-af90-31f20ce76018}, !- Source Object
  4,                                      !- Outlet Port
  {acfac77a-aa81-4884-a97f-499ff6699563}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3552cc0e-43b9-46d8-8903-ab5ff00a9ad9}, !- Handle
  Coil Heating Electric 52,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {79611338-345a-4851-bb32-9606f382bd8b}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5b60b8f-05ac-48c9-9a73-c36988823168}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a7d81cc-a77c-425b-b8ff-6609457a9626}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09b69d09-6ab6-47dd-b889-65ee972759c3}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62bb70b9-ad9b-48de-ad0b-db7ef20bc824}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {97c5e633-4ca4-49f3-8980-ba96f41e8dd3}, !- Handle
  Coil Cooling DX Single Speed 52 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58908788030195,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {081f2935-d480-418b-8fa2-55ba89ec07cb}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ab744d52-7abe-437b-bbcd-d9dc3bb157fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {64c323e3-2ef9-416b-bf01-95ae3bae1dc0}, !- Air Inlet Node Name
  {81c0dfe5-5da8-4a27-93c5-b2fb1db0f319}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {081f2935-d480-418b-8fa2-55ba89ec07cb}, !- Supply Air Fan Name
  {3552cc0e-43b9-46d8-8903-ab5ff00a9ad9}, !- Heating Coil Name
  {97c5e633-4ca4-49f3-8980-ba96f41e8dd3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {51ca7757-7f3e-4091-a7f6-8916ec1ba214}, !- Handle
  Node 300,                               !- Name
  {bb181ea7-e5f5-463b-ad9d-4198820a53cb}, !- Inlet Port
  {64c323e3-2ef9-416b-bf01-95ae3bae1dc0}; !- Outlet Port

OS:Connection,
  {bb181ea7-e5f5-463b-ad9d-4198820a53cb}, !- Handle
  {8559a22a-44e3-48cc-b449-13e17efd5da2}, !- Name
  {7a86be33-842e-4399-a79a-df4d9fa50a59}, !- Source Object
  3,                                      !- Outlet Port
  {51ca7757-7f3e-4091-a7f6-8916ec1ba214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c323e3-2ef9-416b-bf01-95ae3bae1dc0}, !- Handle
  {386941a1-08ca-4922-983f-2408ca126099}, !- Name
  {51ca7757-7f3e-4091-a7f6-8916ec1ba214}, !- Source Object
  3,                                      !- Outlet Port
  {ab744d52-7abe-437b-bbcd-d9dc3bb157fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d6dc8f8-09aa-4c44-aa62-d527758366c9}, !- Handle
  Node 301,                               !- Name
  {81c0dfe5-5da8-4a27-93c5-b2fb1db0f319}, !- Inlet Port
  {2f056527-3537-4edc-a1e1-eb5e1b7cd5a6}; !- Outlet Port

OS:Connection,
  {2f056527-3537-4edc-a1e1-eb5e1b7cd5a6}, !- Handle
  {ccb55c3a-9dfb-41d5-bd51-c1bf1f6ba838}, !- Name
  {1d6dc8f8-09aa-4c44-aa62-d527758366c9}, !- Source Object
  3,                                      !- Outlet Port
  {1a3ce974-4180-4d3c-9f1d-a0b551716ac7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81c0dfe5-5da8-4a27-93c5-b2fb1db0f319}, !- Handle
  {f98a9b9f-2b48-47b5-8e04-d80f3476b3dc}, !- Name
  {ab744d52-7abe-437b-bbcd-d9dc3bb157fb}, !- Source Object
  4,                                      !- Outlet Port
  {1d6dc8f8-09aa-4c44-aa62-d527758366c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aecca7fe-6bb3-4e94-b26d-0fb6f42a44f8}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2f334612-477c-4a5c-9d07-b019360d3d31}, !- Handle
  Air Terminal Single Duct Uncontrolled 51, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {34a2873c-5a91-4580-a122-e71e58fa94db}, !- Inlet Air Node Name
  {cf5a248a-6c5a-4b5a-ba4b-20aaeffb193b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {791e2842-e666-45ff-bb73-ce14c0a001c0}, !- Handle
  Node 302,                               !- Name
  {cf5a248a-6c5a-4b5a-ba4b-20aaeffb193b}, !- Inlet Port
  {570509d5-0253-4968-a8e5-842e8ad28596}; !- Outlet Port

OS:Node,
  {266cede3-d9a9-4c15-9cc8-baeaaabd651b}, !- Handle
  Node 303,                               !- Name
  {339f3251-33f3-4310-bae3-2c8dfc2faea2}, !- Inlet Port
  {831fdfc5-62b5-4867-9b59-82feaf239849}; !- Outlet Port

OS:Connection,
  {570509d5-0253-4968-a8e5-842e8ad28596}, !- Handle
  {e491439b-54f8-4ef5-8997-9ad4943cf3d8}, !- Name
  {791e2842-e666-45ff-bb73-ce14c0a001c0}, !- Source Object
  3,                                      !- Outlet Port
  {1a3ce974-4180-4d3c-9f1d-a0b551716ac7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {339f3251-33f3-4310-bae3-2c8dfc2faea2}, !- Handle
  {808be4e9-43f7-4439-ae5d-e0befe7108f4}, !- Name
  {cc929239-b87f-4109-8c21-4999bb485d4e}, !- Source Object
  12,                                     !- Outlet Port
  {266cede3-d9a9-4c15-9cc8-baeaaabd651b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831fdfc5-62b5-4867-9b59-82feaf239849}, !- Handle
  {f2e49a8b-1f8a-4df9-a8e4-63053e785d81}, !- Name
  {266cede3-d9a9-4c15-9cc8-baeaaabd651b}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  53;                                     !- Inlet Port

OS:Connection,
  {34a2873c-5a91-4580-a122-e71e58fa94db}, !- Handle
  {e80eef96-e3df-4fd0-b62c-0af69d9eadf1}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  53,                                     !- Outlet Port
  {2f334612-477c-4a5c-9d07-b019360d3d31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf5a248a-6c5a-4b5a-ba4b-20aaeffb193b}, !- Handle
  {f209932c-1313-439c-b8b6-a5f56e417114}, !- Name
  {2f334612-477c-4a5c-9d07-b019360d3d31}, !- Source Object
  4,                                      !- Outlet Port
  {791e2842-e666-45ff-bb73-ce14c0a001c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {16a501ca-e6a3-47ce-97d1-5b0bcd467b26}, !- Handle
  Coil Heating Electric 53,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8ac747d2-8952-42fd-ab67-ce454027a29c}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {000e114f-9c83-48cc-aedb-325ad69182b3}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70015e9e-7c60-449f-9493-74fa49f8e0ef}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4698df5-0edf-4898-b3a5-024a2a50dff0}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffc7e50a-6dcf-492b-99d5-27b67111fff8}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a04a583a-1723-4aaa-a5e2-898e8588221b}, !- Handle
  Coil Cooling DX Single Speed 53 20kBtu/hr 9.3EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15962344960722,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b0c6a491-ba71-491d-8088-a3b06562ea71}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5bacbb8d-27a2-4055-bc93-e5b31e7e724f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {3e7b3781-33ba-41c4-b3bc-2ea163289200}, !- Air Inlet Node Name
  {99572e40-6a4c-4d75-a0e3-2035dbccd57a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0c6a491-ba71-491d-8088-a3b06562ea71}, !- Supply Air Fan Name
  {16a501ca-e6a3-47ce-97d1-5b0bcd467b26}, !- Heating Coil Name
  {a04a583a-1723-4aaa-a5e2-898e8588221b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ad78d2ec-d4ea-4948-abc2-3a1c96173889}, !- Handle
  Node 304,                               !- Name
  {19a5cf73-10b7-4d43-892a-b32f74a798a5}, !- Inlet Port
  {3e7b3781-33ba-41c4-b3bc-2ea163289200}; !- Outlet Port

OS:Connection,
  {19a5cf73-10b7-4d43-892a-b32f74a798a5}, !- Handle
  {f2902c49-05df-4733-9889-6e461b9b8fa2}, !- Name
  {6d9a4a10-1f85-478b-b67c-41daf7839f1a}, !- Source Object
  3,                                      !- Outlet Port
  {ad78d2ec-d4ea-4948-abc2-3a1c96173889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7b3781-33ba-41c4-b3bc-2ea163289200}, !- Handle
  {081ee37c-2658-4168-864f-299ed5239abe}, !- Name
  {ad78d2ec-d4ea-4948-abc2-3a1c96173889}, !- Source Object
  3,                                      !- Outlet Port
  {5bacbb8d-27a2-4055-bc93-e5b31e7e724f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e42fbb41-8507-412d-91e0-90ec2b005196}, !- Handle
  Node 305,                               !- Name
  {99572e40-6a4c-4d75-a0e3-2035dbccd57a}, !- Inlet Port
  {72fed23b-bcda-4929-9120-f73b0b6f97ad}; !- Outlet Port

OS:Connection,
  {72fed23b-bcda-4929-9120-f73b0b6f97ad}, !- Handle
  {9c125961-0246-4931-8622-2a05ef59277e}, !- Name
  {e42fbb41-8507-412d-91e0-90ec2b005196}, !- Source Object
  3,                                      !- Outlet Port
  {e59b1a0f-963e-480d-b761-170a06dc6819}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99572e40-6a4c-4d75-a0e3-2035dbccd57a}, !- Handle
  {8e8a657f-8426-48a2-a32c-26c593dc8b08}, !- Name
  {5bacbb8d-27a2-4055-bc93-e5b31e7e724f}, !- Source Object
  4,                                      !- Outlet Port
  {e42fbb41-8507-412d-91e0-90ec2b005196}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7d518424-b63d-4c08-8b27-5607b4a8a74e}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {973b26e8-89cd-4c64-be72-23912b1a3043}, !- Handle
  Air Terminal Single Duct Uncontrolled 52, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {12b8a159-7a13-42bd-bb70-dff2b3d473ca}, !- Inlet Air Node Name
  {8667c87e-f110-4976-bae1-3f911ba5f3f8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94c39ea7-65c8-40b6-b018-b9bbb5b60c72}, !- Handle
  Node 306,                               !- Name
  {8667c87e-f110-4976-bae1-3f911ba5f3f8}, !- Inlet Port
  {be19a884-5005-4f27-8514-63a95ca1db19}; !- Outlet Port

OS:Node,
  {f9208eee-23dd-4d02-b2b0-3bf8f7a85d56}, !- Handle
  Node 307,                               !- Name
  {8b7ac8b5-9193-477e-8e31-99755456ee96}, !- Inlet Port
  {4fd4be5f-3164-45e1-b2e0-79f89e8a2781}; !- Outlet Port

OS:Connection,
  {be19a884-5005-4f27-8514-63a95ca1db19}, !- Handle
  {13ab738e-207d-4b56-aaa7-588f0602786b}, !- Name
  {94c39ea7-65c8-40b6-b018-b9bbb5b60c72}, !- Source Object
  3,                                      !- Outlet Port
  {e59b1a0f-963e-480d-b761-170a06dc6819}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8b7ac8b5-9193-477e-8e31-99755456ee96}, !- Handle
  {1430f847-3b3b-478e-a441-33fa1a88c4fd}, !- Name
  {bf0bbacc-1b3d-47c5-8eaf-95cd7320585c}, !- Source Object
  12,                                     !- Outlet Port
  {f9208eee-23dd-4d02-b2b0-3bf8f7a85d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd4be5f-3164-45e1-b2e0-79f89e8a2781}, !- Handle
  {7e5c2d77-e96b-4a7d-bd8e-6f816cd542b4}, !- Name
  {f9208eee-23dd-4d02-b2b0-3bf8f7a85d56}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  54;                                     !- Inlet Port

OS:Connection,
  {12b8a159-7a13-42bd-bb70-dff2b3d473ca}, !- Handle
  {028aa755-3c3e-4bd3-b5cd-ad9da5ee7226}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  54,                                     !- Outlet Port
  {973b26e8-89cd-4c64-be72-23912b1a3043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8667c87e-f110-4976-bae1-3f911ba5f3f8}, !- Handle
  {69d8e839-29b4-46b2-9d1c-a509ffbdf78b}, !- Name
  {973b26e8-89cd-4c64-be72-23912b1a3043}, !- Source Object
  4,                                      !- Outlet Port
  {94c39ea7-65c8-40b6-b018-b9bbb5b60c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {13b363e3-2537-457e-b335-6dd386e0ee71}, !- Handle
  Coil Heating Electric 54,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ca8d0d31-4a35-4c98-8368-a52e09e67f5e}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
