  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff677cdd-f276-48ee-b9cd-db58bfdb4376}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce618d9b-4623-4169-94d8-eb2883e49dc2}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce0205a5-110f-4305-bf59-484e577328e3}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ef3c1b86-23ec-415b-9ef1-4292674c9c8d}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b2d5ba21-9fa4-49a6-ac1a-788ba4959cea}, !- Handle
  Coil Cooling DX Single Speed 54 12kBtu/hr 9.9EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35893033828994,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {04c4e6b3-01b8-4e33-a1c2-6e8ead5f42d8}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {75c167a1-c9f2-48a7-81ba-ca51d012d7cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {237ba627-9d28-4354-92e5-02d43f3eaf3b}, !- Air Inlet Node Name
  {29f70f91-be6c-4f58-8561-f77b7f95e471}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {04c4e6b3-01b8-4e33-a1c2-6e8ead5f42d8}, !- Supply Air Fan Name
  {13b363e3-2537-457e-b335-6dd386e0ee71}, !- Heating Coil Name
  {b2d5ba21-9fa4-49a6-ac1a-788ba4959cea}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f29d42d8-12f2-4e7d-bbef-43fbafaf28d8}, !- Handle
  Node 308,                               !- Name
  {fa13fcf7-f137-4e9c-8e4e-58a8ef8a714e}, !- Inlet Port
  {237ba627-9d28-4354-92e5-02d43f3eaf3b}; !- Outlet Port

OS:Connection,
  {fa13fcf7-f137-4e9c-8e4e-58a8ef8a714e}, !- Handle
  {560937a1-7e8d-4d9a-842e-dab706217bda}, !- Name
  {5a111b61-83fe-4e2d-a115-89c42bbe97af}, !- Source Object
  3,                                      !- Outlet Port
  {f29d42d8-12f2-4e7d-bbef-43fbafaf28d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237ba627-9d28-4354-92e5-02d43f3eaf3b}, !- Handle
  {bf1b7b48-e87c-4f65-8774-9a43a7384efb}, !- Name
  {f29d42d8-12f2-4e7d-bbef-43fbafaf28d8}, !- Source Object
  3,                                      !- Outlet Port
  {75c167a1-c9f2-48a7-81ba-ca51d012d7cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {468aa82f-809c-49d0-a098-36914b41f0bf}, !- Handle
  Node 309,                               !- Name
  {29f70f91-be6c-4f58-8561-f77b7f95e471}, !- Inlet Port
  {04ee671e-19e3-4335-b8eb-418f556f219e}; !- Outlet Port

OS:Connection,
  {04ee671e-19e3-4335-b8eb-418f556f219e}, !- Handle
  {02c5db8a-633a-4ff9-935b-bf3bec5e6d90}, !- Name
  {468aa82f-809c-49d0-a098-36914b41f0bf}, !- Source Object
  3,                                      !- Outlet Port
  {125beb5c-4e13-44fd-9c8e-5d216e2fec6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29f70f91-be6c-4f58-8561-f77b7f95e471}, !- Handle
  {cc52ae37-6b31-4320-a421-09e24922100b}, !- Name
  {75c167a1-c9f2-48a7-81ba-ca51d012d7cc}, !- Source Object
  4,                                      !- Outlet Port
  {468aa82f-809c-49d0-a098-36914b41f0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b256a0c3-d8ec-405c-b84a-12e7df69c61d}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ea578177-c47d-4ce3-8840-efb34aefaf37}, !- Handle
  Air Terminal Single Duct Uncontrolled 53, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {2fffc204-d08d-4d7e-bb2e-66be2cfb5f50}, !- Inlet Air Node Name
  {51bfca44-d167-4cda-8209-86affb281087}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5aa9cf2-bfac-4bf1-b3ff-2eda6c17430f}, !- Handle
  Node 310,                               !- Name
  {51bfca44-d167-4cda-8209-86affb281087}, !- Inlet Port
  {bd6dd7b8-7415-491f-9eec-e0cc4c2e22a5}; !- Outlet Port

OS:Node,
  {35a45c22-95f0-4e83-9116-013a1c3df9c1}, !- Handle
  Node 311,                               !- Name
  {6ff8fe0a-ffa8-41e4-ad2b-09e4b19658b5}, !- Inlet Port
  {11e4065e-d653-43e7-b938-3d7c35bb203d}; !- Outlet Port

OS:Connection,
  {bd6dd7b8-7415-491f-9eec-e0cc4c2e22a5}, !- Handle
  {ac93465a-ea2f-4ae6-b6df-a0658c10e8f9}, !- Name
  {f5aa9cf2-bfac-4bf1-b3ff-2eda6c17430f}, !- Source Object
  3,                                      !- Outlet Port
  {125beb5c-4e13-44fd-9c8e-5d216e2fec6c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6ff8fe0a-ffa8-41e4-ad2b-09e4b19658b5}, !- Handle
  {61220760-60b9-4599-955b-1cd675a007aa}, !- Name
  {29a1aa3c-1dad-47c0-8aa7-8444e7796cb0}, !- Source Object
  12,                                     !- Outlet Port
  {35a45c22-95f0-4e83-9116-013a1c3df9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e4065e-d653-43e7-b938-3d7c35bb203d}, !- Handle
  {80cb1818-7f8d-49c9-859d-4154e3a32b28}, !- Name
  {35a45c22-95f0-4e83-9116-013a1c3df9c1}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  55;                                     !- Inlet Port

OS:Connection,
  {2fffc204-d08d-4d7e-bb2e-66be2cfb5f50}, !- Handle
  {262a4032-a158-4249-928a-37556682ee45}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  55,                                     !- Outlet Port
  {ea578177-c47d-4ce3-8840-efb34aefaf37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51bfca44-d167-4cda-8209-86affb281087}, !- Handle
  {632e0185-f661-4626-9db4-d4707ecc46be}, !- Name
  {ea578177-c47d-4ce3-8840-efb34aefaf37}, !- Source Object
  4,                                      !- Outlet Port
  {f5aa9cf2-bfac-4bf1-b3ff-2eda6c17430f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e84d6eb3-78eb-49ee-8853-89dddd1429e5}, !- Handle
  Coil Heating Electric 55,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8edaf726-6aea-409e-aa44-88a128003019}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {422cc963-e22d-4259-85c7-d282874b69ca}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f94b7cb-fb0e-4005-8f89-0973da1a326f}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16866f29-c6aa-46b5-9520-0c59a759e05d}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eaab0807-1dd7-408f-8869-22c1a1b72517}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b6c5fb56-d530-456f-97af-52be8c5c1ba7}, !- Handle
  Coil Cooling DX Single Speed 55 11kBtu/hr 10.1EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40961876901034,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {25b60cc2-9969-4f1b-9422-25cc4d626f3e}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ac73adda-1501-419f-8f09-a354efc3f751}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {dea3698a-747d-4a67-b5e6-929939cc5283}, !- Air Inlet Node Name
  {f90fbe97-0f21-4a08-ae3e-9acac3c0eb20}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {25b60cc2-9969-4f1b-9422-25cc4d626f3e}, !- Supply Air Fan Name
  {e84d6eb3-78eb-49ee-8853-89dddd1429e5}, !- Heating Coil Name
  {b6c5fb56-d530-456f-97af-52be8c5c1ba7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ccf67488-fefa-4f9b-8b39-844b75d01510}, !- Handle
  Node 312,                               !- Name
  {91d5b5d9-b81e-4f41-9224-d6b782ad14d4}, !- Inlet Port
  {dea3698a-747d-4a67-b5e6-929939cc5283}; !- Outlet Port

OS:Connection,
  {91d5b5d9-b81e-4f41-9224-d6b782ad14d4}, !- Handle
  {8e867d18-5b20-4310-bc01-1b99a29220a5}, !- Name
  {daf40ff5-78c0-43b6-be70-143c3896b268}, !- Source Object
  3,                                      !- Outlet Port
  {ccf67488-fefa-4f9b-8b39-844b75d01510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea3698a-747d-4a67-b5e6-929939cc5283}, !- Handle
  {b2cd6a34-e0ef-4e0c-b22d-baa051254c1e}, !- Name
  {ccf67488-fefa-4f9b-8b39-844b75d01510}, !- Source Object
  3,                                      !- Outlet Port
  {ac73adda-1501-419f-8f09-a354efc3f751}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e85f238d-10f8-471e-beb3-a82fb3590f70}, !- Handle
  Node 313,                               !- Name
  {f90fbe97-0f21-4a08-ae3e-9acac3c0eb20}, !- Inlet Port
  {e8981565-1b8b-4dbb-a9b8-7ae11a374b18}; !- Outlet Port

OS:Connection,
  {e8981565-1b8b-4dbb-a9b8-7ae11a374b18}, !- Handle
  {f9891dd2-f20c-4e0e-8c18-fdc582d8b5d8}, !- Name
  {e85f238d-10f8-471e-beb3-a82fb3590f70}, !- Source Object
  3,                                      !- Outlet Port
  {3e5556b0-dc61-4ca5-b657-5ca8f58d91f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f90fbe97-0f21-4a08-ae3e-9acac3c0eb20}, !- Handle
  {b833210e-39dd-4000-8f41-1508cb2753b3}, !- Name
  {ac73adda-1501-419f-8f09-a354efc3f751}, !- Source Object
  4,                                      !- Outlet Port
  {e85f238d-10f8-471e-beb3-a82fb3590f70}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e9811193-c76c-4d6e-9d7f-7bf1f3151487}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8d0bcd38-23b9-411e-9790-70da1cfae17a}, !- Handle
  Air Terminal Single Duct Uncontrolled 54, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {0482e27e-c642-4ed6-a4d2-31db87a3dfa5}, !- Inlet Air Node Name
  {dcfcd272-c868-4433-8742-2d35e65c6769}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {729a41d4-9311-4ae3-8b7e-32bd77c1535a}, !- Handle
  Node 314,                               !- Name
  {dcfcd272-c868-4433-8742-2d35e65c6769}, !- Inlet Port
  {6439e9c2-f53d-4f82-82d1-f5210d4bffca}; !- Outlet Port

OS:Node,
  {f3a80579-f39a-481b-aa0e-9499392a04d2}, !- Handle
  Node 315,                               !- Name
  {9ed8c688-f2be-4d09-aa9e-1eb085e4f6ef}, !- Inlet Port
  {de88a7be-29e3-4f7a-96bc-7ff78a751e72}; !- Outlet Port

OS:Connection,
  {6439e9c2-f53d-4f82-82d1-f5210d4bffca}, !- Handle
  {abaf2804-d643-4254-8b0a-1c615f51af09}, !- Name
  {729a41d4-9311-4ae3-8b7e-32bd77c1535a}, !- Source Object
  3,                                      !- Outlet Port
  {3e5556b0-dc61-4ca5-b657-5ca8f58d91f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9ed8c688-f2be-4d09-aa9e-1eb085e4f6ef}, !- Handle
  {9511ca30-9c69-47bc-ab0e-db2c7055850c}, !- Name
  {adf4cc2f-6bd6-4cf5-9c65-e0c864ea6d4c}, !- Source Object
  12,                                     !- Outlet Port
  {f3a80579-f39a-481b-aa0e-9499392a04d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de88a7be-29e3-4f7a-96bc-7ff78a751e72}, !- Handle
  {df2a63ca-cde7-4724-bbf8-dcfbe61dba9d}, !- Name
  {f3a80579-f39a-481b-aa0e-9499392a04d2}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  56;                                     !- Inlet Port

OS:Connection,
  {0482e27e-c642-4ed6-a4d2-31db87a3dfa5}, !- Handle
  {665c0047-3afa-45c0-90de-d30773f99b6c}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  56,                                     !- Outlet Port
  {8d0bcd38-23b9-411e-9790-70da1cfae17a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcfcd272-c868-4433-8742-2d35e65c6769}, !- Handle
  {cd3685b0-87d3-40fa-9eab-0a4b9aa306a1}, !- Name
  {8d0bcd38-23b9-411e-9790-70da1cfae17a}, !- Source Object
  4,                                      !- Outlet Port
  {729a41d4-9311-4ae3-8b7e-32bd77c1535a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c20f6394-1f2c-4728-8a87-e14771364861}, !- Handle
  Coil Heating Electric 56,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7b90b6be-2daf-4df1-a6b3-641f5590afd8}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {861b284b-9521-40c1-801c-eb7f05dd8c08}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21b2ece2-71c6-456d-bc81-53dbc87f88a1}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1b6044e-d413-47b3-82ac-1bffa5fb15a9}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f0393053-b2b2-409b-9529-39504031caec}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {36182b20-2667-4c90-bbb5-10ac96c8560f}, !- Handle
  Coil Cooling DX Single Speed 56 13kBtu/hr 9.8EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31638887278665,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2603c227-54f2-4ff7-999e-befeea30475a}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {31fa5759-1aad-4f55-8c4b-6ea6d2c5a507}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {88aa3e0f-5a18-42b0-b9cb-0185c429001c}, !- Air Inlet Node Name
  {5e823b3e-3caf-485c-8268-a98a9fe34c53}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2603c227-54f2-4ff7-999e-befeea30475a}, !- Supply Air Fan Name
  {c20f6394-1f2c-4728-8a87-e14771364861}, !- Heating Coil Name
  {36182b20-2667-4c90-bbb5-10ac96c8560f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {393a9c9c-ef06-4904-a8cc-c00d7e30460e}, !- Handle
  Node 316,                               !- Name
  {9195ea63-e43b-4d51-b6e2-e0765278d566}, !- Inlet Port
  {88aa3e0f-5a18-42b0-b9cb-0185c429001c}; !- Outlet Port

OS:Connection,
  {9195ea63-e43b-4d51-b6e2-e0765278d566}, !- Handle
  {0539aea1-4493-4508-a2f7-c4b639d2503d}, !- Name
  {0497043c-af2d-445b-9110-88ead4d6de47}, !- Source Object
  3,                                      !- Outlet Port
  {393a9c9c-ef06-4904-a8cc-c00d7e30460e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88aa3e0f-5a18-42b0-b9cb-0185c429001c}, !- Handle
  {bddf51bd-122c-44fa-8a22-5e4318d3e933}, !- Name
  {393a9c9c-ef06-4904-a8cc-c00d7e30460e}, !- Source Object
  3,                                      !- Outlet Port
  {31fa5759-1aad-4f55-8c4b-6ea6d2c5a507}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {132e9cdf-5955-4d03-af5e-1ad16b575eb1}, !- Handle
  Node 317,                               !- Name
  {5e823b3e-3caf-485c-8268-a98a9fe34c53}, !- Inlet Port
  {b03ef689-6d3b-4759-92dc-205bf498be21}; !- Outlet Port

OS:Connection,
  {b03ef689-6d3b-4759-92dc-205bf498be21}, !- Handle
  {aa932f7a-6535-46b0-ae59-09700ee2cf58}, !- Name
  {132e9cdf-5955-4d03-af5e-1ad16b575eb1}, !- Source Object
  3,                                      !- Outlet Port
  {3e0565b3-aa7b-464e-bd9c-2ecd9776671e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e823b3e-3caf-485c-8268-a98a9fe34c53}, !- Handle
  {41081783-5cf6-40d8-93be-6ed05511cffa}, !- Name
  {31fa5759-1aad-4f55-8c4b-6ea6d2c5a507}, !- Source Object
  4,                                      !- Outlet Port
  {132e9cdf-5955-4d03-af5e-1ad16b575eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c3464453-fe63-4312-942f-3fff34ca54c5}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c2a41b4f-3a68-4115-a64a-70166e391525}, !- Handle
  Air Terminal Single Duct Uncontrolled 55, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {fe728344-ccd3-40b8-8c9d-e4a2dc1d124e}, !- Inlet Air Node Name
  {bb1238d9-2c27-43d3-a9da-25504042cfd4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64b00371-021e-4f9d-9f19-b868be47bc25}, !- Handle
  Node 318,                               !- Name
  {bb1238d9-2c27-43d3-a9da-25504042cfd4}, !- Inlet Port
  {ae0f256c-567e-435b-b983-e10cc7054c8f}; !- Outlet Port

OS:Node,
  {cca2ba68-9bdf-4d9b-a9c6-ab1448f619d7}, !- Handle
  Node 319,                               !- Name
  {83cfc4af-8d03-4c59-8858-31d8fc2fb8bc}, !- Inlet Port
  {5cbc8bbf-86c7-4bd1-b27a-cb1c9b57a86d}; !- Outlet Port

OS:Connection,
  {ae0f256c-567e-435b-b983-e10cc7054c8f}, !- Handle
  {afd7c7ea-3ca3-4201-9dd4-3af84b9e8c2a}, !- Name
  {64b00371-021e-4f9d-9f19-b868be47bc25}, !- Source Object
  3,                                      !- Outlet Port
  {3e0565b3-aa7b-464e-bd9c-2ecd9776671e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {83cfc4af-8d03-4c59-8858-31d8fc2fb8bc}, !- Handle
  {d30061ad-3ef8-4b86-b585-420ad3f9ceb7}, !- Name
  {987ca235-5231-475f-9a73-e81be3fe6e0e}, !- Source Object
  12,                                     !- Outlet Port
  {cca2ba68-9bdf-4d9b-a9c6-ab1448f619d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbc8bbf-86c7-4bd1-b27a-cb1c9b57a86d}, !- Handle
  {4ce6f812-ea35-4817-86d7-fb91c0f09b48}, !- Name
  {cca2ba68-9bdf-4d9b-a9c6-ab1448f619d7}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  57;                                     !- Inlet Port

OS:Connection,
  {fe728344-ccd3-40b8-8c9d-e4a2dc1d124e}, !- Handle
  {1b7624fd-fc02-4ba5-b6af-608712020068}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  57,                                     !- Outlet Port
  {c2a41b4f-3a68-4115-a64a-70166e391525}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb1238d9-2c27-43d3-a9da-25504042cfd4}, !- Handle
  {4c4266bc-76b1-4e02-8f2f-b24e90563c66}, !- Name
  {c2a41b4f-3a68-4115-a64a-70166e391525}, !- Source Object
  4,                                      !- Outlet Port
  {64b00371-021e-4f9d-9f19-b868be47bc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cdaa08a8-6ca4-447c-9093-189d33997d66}, !- Handle
  Coil Heating Electric 57,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {16d73953-89cd-4c0c-a170-f5df00825375}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99f4ea14-bd51-4a65-b9bc-478e7b851f5d}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {513adef9-aefd-4908-a6fb-8f57166a5eee}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {207cb67b-e496-442f-9d83-ea4d265d74d7}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {93e7e50c-1beb-44fc-b9ea-06b92cac089f}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ba36281b-b5c3-45cb-8672-d88bbb764a23}, !- Handle
  Coil Cooling DX Single Speed 57 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72693269688518,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d1deef67-6f4a-4ee5-891a-c04d2abc7c7a}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {708a8597-010c-4ad1-b2f6-64b4e91ea70a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {32bf0245-ec2a-451c-bc67-3e60c39b06f3}, !- Air Inlet Node Name
  {08d2ff95-6029-46f2-a85c-2d234e8a182f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d1deef67-6f4a-4ee5-891a-c04d2abc7c7a}, !- Supply Air Fan Name
  {cdaa08a8-6ca4-447c-9093-189d33997d66}, !- Heating Coil Name
  {ba36281b-b5c3-45cb-8672-d88bbb764a23}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e494fa1d-e8d0-41a6-99e2-9cd16186e602}, !- Handle
  Node 320,                               !- Name
  {35837cd3-8e3d-4369-92f2-62ff2d653782}, !- Inlet Port
  {32bf0245-ec2a-451c-bc67-3e60c39b06f3}; !- Outlet Port

OS:Connection,
  {35837cd3-8e3d-4369-92f2-62ff2d653782}, !- Handle
  {d765daae-36fe-4fe7-9787-0165b81a6aaa}, !- Name
  {c872da1e-adb6-438a-9065-596eef301408}, !- Source Object
  3,                                      !- Outlet Port
  {e494fa1d-e8d0-41a6-99e2-9cd16186e602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bf0245-ec2a-451c-bc67-3e60c39b06f3}, !- Handle
  {6a376021-d789-47b7-8c4e-9cc4f116adaf}, !- Name
  {e494fa1d-e8d0-41a6-99e2-9cd16186e602}, !- Source Object
  3,                                      !- Outlet Port
  {708a8597-010c-4ad1-b2f6-64b4e91ea70a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {852df65d-2885-444f-b586-f19f403403d5}, !- Handle
  Node 321,                               !- Name
  {08d2ff95-6029-46f2-a85c-2d234e8a182f}, !- Inlet Port
  {23061929-552c-4fad-a1f9-95dc07f4687d}; !- Outlet Port

OS:Connection,
  {23061929-552c-4fad-a1f9-95dc07f4687d}, !- Handle
  {8132f987-4d25-4cb3-9eab-83e6225b5861}, !- Name
  {852df65d-2885-444f-b586-f19f403403d5}, !- Source Object
  3,                                      !- Outlet Port
  {36e628af-a677-471e-87ab-308b96e21b26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08d2ff95-6029-46f2-a85c-2d234e8a182f}, !- Handle
  {a16d71e6-cb65-4964-a88e-496d1a389c45}, !- Name
  {708a8597-010c-4ad1-b2f6-64b4e91ea70a}, !- Source Object
  4,                                      !- Outlet Port
  {852df65d-2885-444f-b586-f19f403403d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b54c1abc-ebaf-4a71-af4c-47543fd0f226}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c94b3418-56cb-46d2-9bac-42506b9b3a8c}, !- Handle
  Air Terminal Single Duct Uncontrolled 56, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {734d8144-df4e-45df-b1a2-6b94a06eba93}, !- Inlet Air Node Name
  {8785277b-0a52-4df2-87b5-f6489d30c583}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b60a7e29-52d6-404f-a08c-17456c403b63}, !- Handle
  Node 322,                               !- Name
  {8785277b-0a52-4df2-87b5-f6489d30c583}, !- Inlet Port
  {7194e1f1-edf7-4da1-9937-566021c12fc2}; !- Outlet Port

OS:Node,
  {236183aa-b919-4cd5-b8a7-8fa17ce0bb76}, !- Handle
  Node 323,                               !- Name
  {df3488c5-efc2-4b3c-9e3f-8edd333d2eb1}, !- Inlet Port
  {e9ace1aa-3543-458e-acbf-d1eabc61fe16}; !- Outlet Port

OS:Connection,
  {7194e1f1-edf7-4da1-9937-566021c12fc2}, !- Handle
  {bed0798b-7d8c-430b-b532-ad9b34e366eb}, !- Name
  {b60a7e29-52d6-404f-a08c-17456c403b63}, !- Source Object
  3,                                      !- Outlet Port
  {36e628af-a677-471e-87ab-308b96e21b26}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df3488c5-efc2-4b3c-9e3f-8edd333d2eb1}, !- Handle
  {b774e567-8703-4fd4-af8b-de2e6ed27933}, !- Name
  {fa3469bb-ea57-40be-85af-5d4ccc96d9a0}, !- Source Object
  12,                                     !- Outlet Port
  {236183aa-b919-4cd5-b8a7-8fa17ce0bb76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ace1aa-3543-458e-acbf-d1eabc61fe16}, !- Handle
  {9b525187-f0b6-486e-a82d-06350fa4dc33}, !- Name
  {236183aa-b919-4cd5-b8a7-8fa17ce0bb76}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  58;                                     !- Inlet Port

OS:Connection,
  {734d8144-df4e-45df-b1a2-6b94a06eba93}, !- Handle
  {06e05de0-2976-48f4-ac3c-47299d961f60}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  58,                                     !- Outlet Port
  {c94b3418-56cb-46d2-9bac-42506b9b3a8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8785277b-0a52-4df2-87b5-f6489d30c583}, !- Handle
  {23360e06-fb5e-48fa-83e6-45c5c453fed9}, !- Name
  {c94b3418-56cb-46d2-9bac-42506b9b3a8c}, !- Source Object
  4,                                      !- Outlet Port
  {b60a7e29-52d6-404f-a08c-17456c403b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6c6e2d01-4d24-4902-b608-5dbd47bcd609}, !- Handle
  Coil Heating Electric 58,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b51df839-1b83-4017-98fb-f09bf3d83d61}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9de70ece-a653-4128-8912-edd8b60250f6}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14f15ef3-0a04-48ba-a8c8-b3dbd4d86ad3}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5bb81c0-2cc1-4c67-9a06-445df2e1a857}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bbb73434-c017-4ef6-ba5d-300e415dae7f}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3a5e3dde-1801-46e6-819e-70c1959b1e04}, !- Handle
  Coil Cooling DX Single Speed 58 12kBtu/hr 10.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39338045086271,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ac4e75b6-b1a2-4ff1-ac9a-9ac60c10fdb6}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {244fbb99-812c-47ba-a6a4-b338e9467274}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {920980d4-f170-4c14-9049-ace2eaa20001}, !- Air Inlet Node Name
  {73911c76-8e12-4776-bfb5-898d5732e171}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ac4e75b6-b1a2-4ff1-ac9a-9ac60c10fdb6}, !- Supply Air Fan Name
  {6c6e2d01-4d24-4902-b608-5dbd47bcd609}, !- Heating Coil Name
  {3a5e3dde-1801-46e6-819e-70c1959b1e04}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a050e828-cc75-4121-94c8-df96517cf7e1}, !- Handle
  Node 324,                               !- Name
  {f91418fc-17cd-4bb5-a4d6-2b0cbf69c807}, !- Inlet Port
  {920980d4-f170-4c14-9049-ace2eaa20001}; !- Outlet Port

OS:Connection,
  {f91418fc-17cd-4bb5-a4d6-2b0cbf69c807}, !- Handle
  {edd0db05-76b7-4c51-9853-d7a7a2cca7ae}, !- Name
  {40d54e92-b7f9-46b7-bb54-369a05a1c3f5}, !- Source Object
  3,                                      !- Outlet Port
  {a050e828-cc75-4121-94c8-df96517cf7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920980d4-f170-4c14-9049-ace2eaa20001}, !- Handle
  {76d23ba5-6da6-498f-8f41-eccd9226f410}, !- Name
  {a050e828-cc75-4121-94c8-df96517cf7e1}, !- Source Object
  3,                                      !- Outlet Port
  {244fbb99-812c-47ba-a6a4-b338e9467274}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {542c8fab-3ba2-41a6-be09-2095d90a0eab}, !- Handle
  Node 325,                               !- Name
  {73911c76-8e12-4776-bfb5-898d5732e171}, !- Inlet Port
  {17995435-2d22-42b5-bb3d-ebe1fb326c2e}; !- Outlet Port

OS:Connection,
  {17995435-2d22-42b5-bb3d-ebe1fb326c2e}, !- Handle
  {2367964a-8448-45cb-9fad-2b3cbf710706}, !- Name
  {542c8fab-3ba2-41a6-be09-2095d90a0eab}, !- Source Object
  3,                                      !- Outlet Port
  {9af825fe-a7eb-41e8-a63b-853c22f0daba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73911c76-8e12-4776-bfb5-898d5732e171}, !- Handle
  {bfafe186-752d-4355-953d-ddee3c2bfa06}, !- Name
  {244fbb99-812c-47ba-a6a4-b338e9467274}, !- Source Object
  4,                                      !- Outlet Port
  {542c8fab-3ba2-41a6-be09-2095d90a0eab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ebc420cd-cfef-4200-abe4-c858736f39f3}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d1f49142-a303-4fae-85a2-f2d1b7a9bfab}, !- Handle
  Air Terminal Single Duct Uncontrolled 57, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {22e678b7-1713-4f4e-8dd8-0d4c4730a8f2}, !- Inlet Air Node Name
  {28d09eb3-087b-482b-8e00-5b11dd04f304}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70c57a97-2bea-4ebc-a92e-0d4005bbaf44}, !- Handle
  Node 326,                               !- Name
  {28d09eb3-087b-482b-8e00-5b11dd04f304}, !- Inlet Port
  {b3d29164-47e4-4e50-aef6-4ac7c78ccda7}; !- Outlet Port

OS:Node,
  {4d389b53-4bc3-43a9-af0c-0f183746bdcf}, !- Handle
  Node 327,                               !- Name
  {e5a5301d-de52-4831-b886-2db7599abe68}, !- Inlet Port
  {407ccb92-def6-4471-b534-c023ac991ec9}; !- Outlet Port

OS:Connection,
  {b3d29164-47e4-4e50-aef6-4ac7c78ccda7}, !- Handle
  {cd727514-73f8-4f3b-a427-896a4338a922}, !- Name
  {70c57a97-2bea-4ebc-a92e-0d4005bbaf44}, !- Source Object
  3,                                      !- Outlet Port
  {9af825fe-a7eb-41e8-a63b-853c22f0daba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e5a5301d-de52-4831-b886-2db7599abe68}, !- Handle
  {829d0036-0bf9-4312-8684-9bda243df041}, !- Name
  {b1d32f63-72ac-4600-9c42-b6d3e6a78455}, !- Source Object
  12,                                     !- Outlet Port
  {4d389b53-4bc3-43a9-af0c-0f183746bdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407ccb92-def6-4471-b534-c023ac991ec9}, !- Handle
  {488d2fcf-d6f7-4431-a872-c5c6ad5d5a0a}, !- Name
  {4d389b53-4bc3-43a9-af0c-0f183746bdcf}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  59;                                     !- Inlet Port

OS:Connection,
  {22e678b7-1713-4f4e-8dd8-0d4c4730a8f2}, !- Handle
  {b0ea0652-f8db-44b6-8ee3-9ee989ecf94e}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  59,                                     !- Outlet Port
  {d1f49142-a303-4fae-85a2-f2d1b7a9bfab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28d09eb3-087b-482b-8e00-5b11dd04f304}, !- Handle
  {8a4883f4-ee3f-4874-8ff7-2f2c91653613}, !- Name
  {d1f49142-a303-4fae-85a2-f2d1b7a9bfab}, !- Source Object
  4,                                      !- Outlet Port
  {70c57a97-2bea-4ebc-a92e-0d4005bbaf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3fc8e2e6-4c1e-44bf-854b-d1f961b4e447}, !- Handle
  Coil Heating Electric 59,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a2db143c-3f2e-40bf-8c54-0a8f2c3fa1fc}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65b7b472-3b16-4b03-9b63-6a8d50834471}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b93d1627-397f-4b7a-92af-8e105f695b43}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b73f079-5a8c-479e-9939-35bea5908b0d}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {36ac7ca0-f6b0-4823-ac7d-05ec12ecb69c}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1b2c5a19-2787-4e77-970d-9c187676934f}, !- Handle
  Coil Cooling DX Single Speed 59 14kBtu/hr 9.4EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.20423769596049,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7515ca3c-a90a-426b-abc1-5af953a18ce6}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86b5f7cf-3505-4b1b-9583-ef2d2daa262d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {6785881b-68d1-4fe0-814b-22755791da39}, !- Air Inlet Node Name
  {505f0817-52de-4a99-ac01-a1c722357b24}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7515ca3c-a90a-426b-abc1-5af953a18ce6}, !- Supply Air Fan Name
  {3fc8e2e6-4c1e-44bf-854b-d1f961b4e447}, !- Heating Coil Name
  {1b2c5a19-2787-4e77-970d-9c187676934f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {200bfc9d-066d-4c99-831d-c0237bb1a2c2}, !- Handle
  Node 328,                               !- Name
  {bdd274ce-2bb6-44f5-a7eb-4fa21413115e}, !- Inlet Port
  {6785881b-68d1-4fe0-814b-22755791da39}; !- Outlet Port

OS:Connection,
  {bdd274ce-2bb6-44f5-a7eb-4fa21413115e}, !- Handle
  {c89cf97a-b917-403d-92ed-a2fa93c1867a}, !- Name
  {9cb7da0f-6d3d-4783-94a1-f28c1836ed07}, !- Source Object
  3,                                      !- Outlet Port
  {200bfc9d-066d-4c99-831d-c0237bb1a2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6785881b-68d1-4fe0-814b-22755791da39}, !- Handle
  {76668892-ea76-4526-a4f1-f047dec09237}, !- Name
  {200bfc9d-066d-4c99-831d-c0237bb1a2c2}, !- Source Object
  3,                                      !- Outlet Port
  {86b5f7cf-3505-4b1b-9583-ef2d2daa262d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b33f620-958a-4532-ae6f-44ef71ea6d47}, !- Handle
  Node 329,                               !- Name
  {505f0817-52de-4a99-ac01-a1c722357b24}, !- Inlet Port
  {61fd7e4a-5ffe-4264-b347-66dfa786d4cd}; !- Outlet Port

OS:Connection,
  {61fd7e4a-5ffe-4264-b347-66dfa786d4cd}, !- Handle
  {99f11ceb-ddcf-471c-a0bb-92bc73cd6ba9}, !- Name
  {9b33f620-958a-4532-ae6f-44ef71ea6d47}, !- Source Object
  3,                                      !- Outlet Port
  {53ad5f6b-b62b-4088-a990-4170a4ae3c64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {505f0817-52de-4a99-ac01-a1c722357b24}, !- Handle
  {a1a28fb1-95ef-42f3-b362-19f3569a75e9}, !- Name
  {86b5f7cf-3505-4b1b-9583-ef2d2daa262d}, !- Source Object
  4,                                      !- Outlet Port
  {9b33f620-958a-4532-ae6f-44ef71ea6d47}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a47d688-39b6-4e83-98f3-ab0154b5a2bd}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2fedd1a6-f201-43ad-8d43-148bc92ef477}, !- Handle
  Air Terminal Single Duct Uncontrolled 58, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {dc2a9bb6-30dd-4f76-915f-3d97b7628b25}, !- Inlet Air Node Name
  {119441a3-783c-45fc-9acb-95f48516f692}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb1bf440-ce11-40e8-b60c-1054617b725d}, !- Handle
  Node 330,                               !- Name
  {119441a3-783c-45fc-9acb-95f48516f692}, !- Inlet Port
  {1ebf9a23-8d8c-42c8-ace6-f8d67dbaff40}; !- Outlet Port

OS:Node,
  {8596cdf2-d5ba-4d90-a1dd-f8596bc18914}, !- Handle
  Node 331,                               !- Name
  {a39252a2-0d9f-4c89-8b58-8b4887d78006}, !- Inlet Port
  {f305f5ee-3217-4828-81dc-086f3d2ba8c4}; !- Outlet Port

OS:Connection,
  {1ebf9a23-8d8c-42c8-ace6-f8d67dbaff40}, !- Handle
  {6f7b4281-79d5-4914-b808-bd8152948640}, !- Name
  {fb1bf440-ce11-40e8-b60c-1054617b725d}, !- Source Object
  3,                                      !- Outlet Port
  {53ad5f6b-b62b-4088-a990-4170a4ae3c64}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a39252a2-0d9f-4c89-8b58-8b4887d78006}, !- Handle
  {efdb5a4e-d93f-4294-9be5-d516833b7698}, !- Name
  {91dfaaf0-a1bf-48d2-800f-df9ce2aaa6d3}, !- Source Object
  12,                                     !- Outlet Port
  {8596cdf2-d5ba-4d90-a1dd-f8596bc18914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f305f5ee-3217-4828-81dc-086f3d2ba8c4}, !- Handle
  {51f6dd5c-02b5-4e28-8a52-5d836993cab9}, !- Name
  {8596cdf2-d5ba-4d90-a1dd-f8596bc18914}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  60;                                     !- Inlet Port

OS:Connection,
  {dc2a9bb6-30dd-4f76-915f-3d97b7628b25}, !- Handle
  {489c6c1a-5958-435d-8127-172dbe613403}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  60,                                     !- Outlet Port
  {2fedd1a6-f201-43ad-8d43-148bc92ef477}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {119441a3-783c-45fc-9acb-95f48516f692}, !- Handle
  {73f058ee-4eef-43e2-ae1b-af37360c8182}, !- Name
  {2fedd1a6-f201-43ad-8d43-148bc92ef477}, !- Source Object
  4,                                      !- Outlet Port
  {fb1bf440-ce11-40e8-b60c-1054617b725d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7194dd6a-2eb0-4c6c-8e6a-ed6c018e38a5}, !- Handle
  Coil Heating Electric 60,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b135a769-5aeb-4f52-8c56-7157697911e8}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c35b1bf9-e5c8-469d-9b77-0be40af2edba}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2820a71-27bf-4bfb-a1ee-b378fe189149}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d50943d-33eb-4fd1-9cbe-31bccca0e94e}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a1e9f7bc-1bf5-487f-9a09-9a7219323bb1}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {350e734e-778b-489d-8e17-a3992c2f5f59}, !- Handle
  Coil Cooling DX Single Speed 60 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58767890086979,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c66bedfb-ea6a-4c84-ac22-5c7580e967f3}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {84d01928-dff8-4a84-a8be-0d1fec2693d7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {1d50ae35-5b07-49b8-834a-957b8916890a}, !- Air Inlet Node Name
  {906ba57b-9611-4bbc-b571-7e15b18df7ca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c66bedfb-ea6a-4c84-ac22-5c7580e967f3}, !- Supply Air Fan Name
  {7194dd6a-2eb0-4c6c-8e6a-ed6c018e38a5}, !- Heating Coil Name
  {350e734e-778b-489d-8e17-a3992c2f5f59}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c44ef547-1328-492a-8dbb-f7cbb777193f}, !- Handle
  Node 332,                               !- Name
  {3c3778b4-daa8-4544-9160-f697200558e4}, !- Inlet Port
  {1d50ae35-5b07-49b8-834a-957b8916890a}; !- Outlet Port

OS:Connection,
  {3c3778b4-daa8-4544-9160-f697200558e4}, !- Handle
  {c9e40cc2-eab0-410c-a34c-7f6eee95ad2d}, !- Name
  {85636dff-f2be-4935-8fcc-b0ab4c593633}, !- Source Object
  3,                                      !- Outlet Port
  {c44ef547-1328-492a-8dbb-f7cbb777193f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d50ae35-5b07-49b8-834a-957b8916890a}, !- Handle
  {592c2a1a-998a-4c31-ada8-a137bf2ee1fd}, !- Name
  {c44ef547-1328-492a-8dbb-f7cbb777193f}, !- Source Object
  3,                                      !- Outlet Port
  {84d01928-dff8-4a84-a8be-0d1fec2693d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {551f3f30-8019-46c5-ace1-a8f5616b761d}, !- Handle
  Node 333,                               !- Name
  {906ba57b-9611-4bbc-b571-7e15b18df7ca}, !- Inlet Port
  {58a6edc5-ab8a-4f33-bad2-9571c97504be}; !- Outlet Port

OS:Connection,
  {58a6edc5-ab8a-4f33-bad2-9571c97504be}, !- Handle
  {5cc794cb-4c00-4be7-b6d9-d61e3486667b}, !- Name
  {551f3f30-8019-46c5-ace1-a8f5616b761d}, !- Source Object
  3,                                      !- Outlet Port
  {8a5bba1f-9d82-45f6-8f33-0669987cfcbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {906ba57b-9611-4bbc-b571-7e15b18df7ca}, !- Handle
  {85bdb0f1-b3be-43e9-bca0-000157b4f7cf}, !- Name
  {84d01928-dff8-4a84-a8be-0d1fec2693d7}, !- Source Object
  4,                                      !- Outlet Port
  {551f3f30-8019-46c5-ace1-a8f5616b761d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f5b85261-8ee2-4017-a1c9-b007ca2797f1}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a7107730-44ea-4ccf-9732-897e7f4dc8e7}, !- Handle
  Air Terminal Single Duct Uncontrolled 59, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {b495e4fc-2d91-4481-9c4b-75118eb5fa56}, !- Inlet Air Node Name
  {55839b13-cf1d-4a74-843e-f508bdd84256}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a13fcc3-5d0e-4ce5-a417-aa9f66767d7a}, !- Handle
  Node 334,                               !- Name
  {55839b13-cf1d-4a74-843e-f508bdd84256}, !- Inlet Port
  {7310c1e7-05c8-48e4-a330-f6f0e47e7dd1}; !- Outlet Port

OS:Node,
  {82ca5dba-ce42-4f22-9eb6-0e43d729f25f}, !- Handle
  Node 335,                               !- Name
  {9971fe38-6c74-4fa7-9690-d51d5eb4ae5d}, !- Inlet Port
  {b7f99653-1c79-4224-bef0-27b787e4c86b}; !- Outlet Port

OS:Connection,
  {7310c1e7-05c8-48e4-a330-f6f0e47e7dd1}, !- Handle
  {438ef6ff-d60f-4fda-89ff-37f139813c49}, !- Name
  {4a13fcc3-5d0e-4ce5-a417-aa9f66767d7a}, !- Source Object
  3,                                      !- Outlet Port
  {8a5bba1f-9d82-45f6-8f33-0669987cfcbf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9971fe38-6c74-4fa7-9690-d51d5eb4ae5d}, !- Handle
  {15750ca8-af74-447a-8d9f-44b8d88a165e}, !- Name
  {245c3d4b-ae39-44de-92e4-28de55e1b437}, !- Source Object
  12,                                     !- Outlet Port
  {82ca5dba-ce42-4f22-9eb6-0e43d729f25f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f99653-1c79-4224-bef0-27b787e4c86b}, !- Handle
  {837006f1-3b49-4dae-bb89-c627e03ec2df}, !- Name
  {82ca5dba-ce42-4f22-9eb6-0e43d729f25f}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  61;                                     !- Inlet Port

OS:Connection,
  {b495e4fc-2d91-4481-9c4b-75118eb5fa56}, !- Handle
  {abfcf4eb-94d8-483d-9222-ce380d3376e2}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  61,                                     !- Outlet Port
  {a7107730-44ea-4ccf-9732-897e7f4dc8e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55839b13-cf1d-4a74-843e-f508bdd84256}, !- Handle
  {f13720b7-85f6-436d-b01a-8aae6c638fd5}, !- Name
  {a7107730-44ea-4ccf-9732-897e7f4dc8e7}, !- Source Object
  4,                                      !- Outlet Port
  {4a13fcc3-5d0e-4ce5-a417-aa9f66767d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6b409297-f6ab-4ebd-aa1e-e86b8b013ff8}, !- Handle
  Coil Heating Electric 61,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {91f16f37-899e-4d11-bef6-43d782b19a2c}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d1b4aa6a-8bdf-400b-9c04-b085a7b94c55}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8784bbd8-fda0-4967-9ab4-2feb1e801855}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3047817c-e77f-40c3-9ac6-d583aa7f53ae}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5e91598-3d73-4657-8b00-1f35685f8f79}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cf450c07-7d92-4141-bbef-11d8def0c0a4}, !- Handle
  Coil Cooling DX Single Speed 61 18kBtu/hr 9.3EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15815754559042,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {546f4e82-4c26-4afd-b6e0-fbf611c66e4f}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {be6f40d2-69e6-4c35-a470-233c5ef643eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {840057d2-5e83-4b08-99d1-43c7fb57946e}, !- Air Inlet Node Name
  {b6a16a6b-54bc-410f-b0d8-2cc424c5f45f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {546f4e82-4c26-4afd-b6e0-fbf611c66e4f}, !- Supply Air Fan Name
  {6b409297-f6ab-4ebd-aa1e-e86b8b013ff8}, !- Heating Coil Name
  {cf450c07-7d92-4141-bbef-11d8def0c0a4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e988a64e-ea5f-47fe-9a71-779c1e77da25}, !- Handle
  Node 336,                               !- Name
  {e07a8dc5-8909-4f54-9484-45fb6ba98865}, !- Inlet Port
  {840057d2-5e83-4b08-99d1-43c7fb57946e}; !- Outlet Port

OS:Connection,
  {e07a8dc5-8909-4f54-9484-45fb6ba98865}, !- Handle
  {b7a10011-7e9e-4b3d-b996-b4da827432f7}, !- Name
  {fe6815e3-72fc-4d65-a4c0-0cacfadccdf4}, !- Source Object
  3,                                      !- Outlet Port
  {e988a64e-ea5f-47fe-9a71-779c1e77da25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840057d2-5e83-4b08-99d1-43c7fb57946e}, !- Handle
  {03d18690-6900-4c34-9847-7d53fdf0fa0e}, !- Name
  {e988a64e-ea5f-47fe-9a71-779c1e77da25}, !- Source Object
  3,                                      !- Outlet Port
  {be6f40d2-69e6-4c35-a470-233c5ef643eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fde7b556-6637-43a4-9fa7-cd3d99472074}, !- Handle
  Node 337,                               !- Name
  {b6a16a6b-54bc-410f-b0d8-2cc424c5f45f}, !- Inlet Port
  {3c4e9bb6-3fb7-45de-a63c-857620e04043}; !- Outlet Port

OS:Connection,
  {3c4e9bb6-3fb7-45de-a63c-857620e04043}, !- Handle
  {11a6b130-89b2-46a4-a21d-d127c2e9e5f3}, !- Name
  {fde7b556-6637-43a4-9fa7-cd3d99472074}, !- Source Object
  3,                                      !- Outlet Port
  {3cf91b4d-ace3-4ac0-ad92-9dfa2db5541f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6a16a6b-54bc-410f-b0d8-2cc424c5f45f}, !- Handle
  {77770ad8-5dea-4718-96b9-96790d77afdc}, !- Name
  {be6f40d2-69e6-4c35-a470-233c5ef643eb}, !- Source Object
  4,                                      !- Outlet Port
  {fde7b556-6637-43a4-9fa7-cd3d99472074}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5c4abbc7-d01c-4411-92ed-6a5626216dba}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {958ef7f2-cbc9-4676-8299-7f9bf56996a5}, !- Handle
  Air Terminal Single Duct Uncontrolled 60, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {2d6f1390-a736-49cd-81a6-5048be05089b}, !- Inlet Air Node Name
  {69fad0df-04bf-4b21-9242-8e793c6200f0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {233f24d9-ec70-4852-8b75-6b3d088df03e}, !- Handle
  Node 338,                               !- Name
  {69fad0df-04bf-4b21-9242-8e793c6200f0}, !- Inlet Port
  {30448c9b-cd40-42fd-a781-826f012dde7f}; !- Outlet Port

OS:Node,
  {cda4de91-e483-46b0-a0b0-9c68087ac81e}, !- Handle
  Node 339,                               !- Name
  {739e3550-c4b9-4c75-a86f-8fb3198ca971}, !- Inlet Port
  {10a5d011-fd6e-4ff5-b3ea-0911bee54b2d}; !- Outlet Port

OS:Connection,
  {30448c9b-cd40-42fd-a781-826f012dde7f}, !- Handle
  {380111d9-cf2a-45a6-ae3d-5f8099e46ed3}, !- Name
  {233f24d9-ec70-4852-8b75-6b3d088df03e}, !- Source Object
  3,                                      !- Outlet Port
  {3cf91b4d-ace3-4ac0-ad92-9dfa2db5541f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {739e3550-c4b9-4c75-a86f-8fb3198ca971}, !- Handle
  {18d04c7b-205b-4b78-a670-dd217e153646}, !- Name
  {b240b893-e2c8-4733-8a3f-45e3a0e99595}, !- Source Object
  12,                                     !- Outlet Port
  {cda4de91-e483-46b0-a0b0-9c68087ac81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a5d011-fd6e-4ff5-b3ea-0911bee54b2d}, !- Handle
  {cb5b7ee9-1c3d-4bdf-87b4-4740091e113b}, !- Name
  {cda4de91-e483-46b0-a0b0-9c68087ac81e}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  62;                                     !- Inlet Port

OS:Connection,
  {2d6f1390-a736-49cd-81a6-5048be05089b}, !- Handle
  {614152f9-8392-4823-9f3f-7ab58eed6fec}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  62,                                     !- Outlet Port
  {958ef7f2-cbc9-4676-8299-7f9bf56996a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69fad0df-04bf-4b21-9242-8e793c6200f0}, !- Handle
  {2e9d32a8-4759-4b5c-95e1-5828b543bf68}, !- Name
  {958ef7f2-cbc9-4676-8299-7f9bf56996a5}, !- Source Object
  4,                                      !- Outlet Port
  {233f24d9-ec70-4852-8b75-6b3d088df03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {38ec7a64-f40d-43e9-b962-b62519a16d77}, !- Handle
  Coil Heating Electric 62,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {343ad4ff-099f-4e17-bcba-d493aee5d5ad}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee53b878-78f3-4143-8a8b-1874126f812e}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed6eb7ab-0e29-45a9-882b-6552a14b7246}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19dc4b80-9a7f-4a5a-9319-b437ba81037b}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ccfbf88b-4f92-4586-acec-62e465d39542}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {61e27c70-0aff-470c-a554-c05787f0dd18}, !- Handle
  Coil Cooling DX Single Speed 62 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58561262060733,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {de8745c9-34cf-4a47-bc94-73c2cac97c5d}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a398e32f-1ba0-4b63-ac01-682b61e95b77}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {591e32fb-a623-418e-ab8f-d1c96a848b68}, !- Air Inlet Node Name
  {a7c1ac0d-0695-4fe8-929c-664f2bfb87d7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {de8745c9-34cf-4a47-bc94-73c2cac97c5d}, !- Supply Air Fan Name
  {38ec7a64-f40d-43e9-b962-b62519a16d77}, !- Heating Coil Name
  {61e27c70-0aff-470c-a554-c05787f0dd18}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {188ea94d-c61d-4092-a9fc-c73994a635be}, !- Handle
  Node 340,                               !- Name
  {3d2cffc3-6ec8-4963-9ee3-555bb8008890}, !- Inlet Port
  {591e32fb-a623-418e-ab8f-d1c96a848b68}; !- Outlet Port

OS:Connection,
  {3d2cffc3-6ec8-4963-9ee3-555bb8008890}, !- Handle
  {d49b02af-1fbb-401f-a4d3-63a23dff3897}, !- Name
  {4c141dff-0cf3-4bc4-b75c-1493b604d655}, !- Source Object
  3,                                      !- Outlet Port
  {188ea94d-c61d-4092-a9fc-c73994a635be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591e32fb-a623-418e-ab8f-d1c96a848b68}, !- Handle
  {d43ee858-18be-4d7d-b207-27b77021d486}, !- Name
  {188ea94d-c61d-4092-a9fc-c73994a635be}, !- Source Object
  3,                                      !- Outlet Port
  {a398e32f-1ba0-4b63-ac01-682b61e95b77}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c11691c-a351-4669-907d-19317d3e9115}, !- Handle
  Node 341,                               !- Name
  {a7c1ac0d-0695-4fe8-929c-664f2bfb87d7}, !- Inlet Port
  {97f58818-f1d2-4c7a-b88f-1da757ac55f7}; !- Outlet Port

OS:Connection,
  {97f58818-f1d2-4c7a-b88f-1da757ac55f7}, !- Handle
  {072f8478-6814-4d2a-a9da-0557876b832d}, !- Name
  {7c11691c-a351-4669-907d-19317d3e9115}, !- Source Object
  3,                                      !- Outlet Port
  {c2bca421-416c-4bfe-a262-72c39492fc0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7c1ac0d-0695-4fe8-929c-664f2bfb87d7}, !- Handle
  {b1842cab-c449-4bc1-83c3-267f16dc41da}, !- Name
  {a398e32f-1ba0-4b63-ac01-682b61e95b77}, !- Source Object
  4,                                      !- Outlet Port
  {7c11691c-a351-4669-907d-19317d3e9115}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b133994-89a5-4542-95d2-0eb8d471f95e}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5c1b12c5-81b5-41a7-967f-2cc0cd053593}, !- Handle
  Air Terminal Single Duct Uncontrolled 61, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {fd1b245d-499d-4cda-90b5-275906bd5a6e}, !- Inlet Air Node Name
  {121e45a8-fde4-4dbd-8ff5-a2eb622ec97c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {372d1344-0ad7-4cf1-9cf0-0d13d1a7ab9b}, !- Handle
  Node 342,                               !- Name
  {121e45a8-fde4-4dbd-8ff5-a2eb622ec97c}, !- Inlet Port
  {d71c72b9-6793-4531-9958-a9dffab8d3e2}; !- Outlet Port

OS:Node,
  {4fa253c9-823f-44b5-8d56-e83df1245b7c}, !- Handle
  Node 343,                               !- Name
  {33c70d3a-8d9c-42aa-98f0-ee900a9fb30c}, !- Inlet Port
  {2c55fe16-deef-427c-a765-75478cb1617a}; !- Outlet Port

OS:Connection,
  {d71c72b9-6793-4531-9958-a9dffab8d3e2}, !- Handle
  {b3497938-4a39-4255-91ac-93f11023934a}, !- Name
  {372d1344-0ad7-4cf1-9cf0-0d13d1a7ab9b}, !- Source Object
  3,                                      !- Outlet Port
  {c2bca421-416c-4bfe-a262-72c39492fc0c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {33c70d3a-8d9c-42aa-98f0-ee900a9fb30c}, !- Handle
  {bc2f89e3-1f7b-4088-8df5-0cc3330b6f31}, !- Name
  {61faea2f-2d83-4b06-8d13-2ab249536557}, !- Source Object
  12,                                     !- Outlet Port
  {4fa253c9-823f-44b5-8d56-e83df1245b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c55fe16-deef-427c-a765-75478cb1617a}, !- Handle
  {afb75964-c26b-4bcc-890b-3c94506debec}, !- Name
  {4fa253c9-823f-44b5-8d56-e83df1245b7c}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  63;                                     !- Inlet Port

OS:Connection,
  {fd1b245d-499d-4cda-90b5-275906bd5a6e}, !- Handle
  {124df985-424e-463b-b22e-63c02096b638}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  63,                                     !- Outlet Port
  {5c1b12c5-81b5-41a7-967f-2cc0cd053593}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {121e45a8-fde4-4dbd-8ff5-a2eb622ec97c}, !- Handle
  {a1161725-70da-4b0d-9448-c270ae5b683b}, !- Name
  {5c1b12c5-81b5-41a7-967f-2cc0cd053593}, !- Source Object
  4,                                      !- Outlet Port
  {372d1344-0ad7-4cf1-9cf0-0d13d1a7ab9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc63b183-3a8f-4175-a125-82feb33eebf0}, !- Handle
  Coil Heating Electric 63,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {064b8787-4a12-4c5b-b9de-e11939f6d31d}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d824bdf-96f8-4b08-8d53-58befdd2b2ab}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3607d43e-0ab2-461a-896b-19f3d08f5904}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1850a617-9bdc-44e0-abb0-23b2a4ba53f1}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f1290a5f-88c6-4b6f-8af6-1366f5ef407b}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5c30fc85-5a0f-47b3-b37e-394fd22b2d0e}, !- Handle
  Coil Cooling DX Single Speed 63 12kBtu/hr 10.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39181969555879,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1854bbb4-ef88-4ff5-b757-f1f8292cd116}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4d1814e9-09d2-4af1-a3ed-48db598933b6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {71ab1b0c-06a4-4176-8863-1d0369ed555c}, !- Air Inlet Node Name
  {5a2778e7-314c-4583-b4d0-7596cbed8cbc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1854bbb4-ef88-4ff5-b757-f1f8292cd116}, !- Supply Air Fan Name
  {cc63b183-3a8f-4175-a125-82feb33eebf0}, !- Heating Coil Name
  {5c30fc85-5a0f-47b3-b37e-394fd22b2d0e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2626c57e-6852-41df-abbe-376e2aa55ebf}, !- Handle
  Node 344,                               !- Name
  {eca9adf5-7563-492f-85c6-7ecd0dd02e59}, !- Inlet Port
  {71ab1b0c-06a4-4176-8863-1d0369ed555c}; !- Outlet Port

OS:Connection,
  {eca9adf5-7563-492f-85c6-7ecd0dd02e59}, !- Handle
  {7fdff6cb-8ac3-4108-a13f-99d7be40078f}, !- Name
  {8363d503-4b18-4809-b083-d162e9cd8a4d}, !- Source Object
  3,                                      !- Outlet Port
  {2626c57e-6852-41df-abbe-376e2aa55ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ab1b0c-06a4-4176-8863-1d0369ed555c}, !- Handle
  {821dd95f-09af-44ec-8591-da4f366083ad}, !- Name
  {2626c57e-6852-41df-abbe-376e2aa55ebf}, !- Source Object
  3,                                      !- Outlet Port
  {4d1814e9-09d2-4af1-a3ed-48db598933b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3db3dbe-505d-4513-97d5-ffe0db23dfc9}, !- Handle
  Node 345,                               !- Name
  {5a2778e7-314c-4583-b4d0-7596cbed8cbc}, !- Inlet Port
  {ab0d4985-5437-4a9e-b049-4531d76022e7}; !- Outlet Port

OS:Connection,
  {ab0d4985-5437-4a9e-b049-4531d76022e7}, !- Handle
  {049530e0-fcac-4ddd-8c86-e4e9d8cef66f}, !- Name
  {a3db3dbe-505d-4513-97d5-ffe0db23dfc9}, !- Source Object
  3,                                      !- Outlet Port
  {61424e59-4e0f-4d20-9420-311a9ab881bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a2778e7-314c-4583-b4d0-7596cbed8cbc}, !- Handle
  {f0effc6b-8714-4dfd-91fd-299801e55ede}, !- Name
  {4d1814e9-09d2-4af1-a3ed-48db598933b6}, !- Source Object
  4,                                      !- Outlet Port
  {a3db3dbe-505d-4513-97d5-ffe0db23dfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {11f8f60d-1e90-4e27-9765-e25da8f09846}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f8844312-d4da-4ee7-83b0-015bb7bc96eb}, !- Handle
  Air Terminal Single Duct Uncontrolled 62, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {27843df1-d47d-4f50-b428-dcbf0d79b94f}, !- Inlet Air Node Name
  {54158207-974d-47bb-8d74-3c94d2480dcb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c934a393-494f-4583-a705-065f8ae1f87e}, !- Handle
  Node 346,                               !- Name
  {54158207-974d-47bb-8d74-3c94d2480dcb}, !- Inlet Port
  {27d9bbdc-85d5-44f3-bca5-d4a17bc0fff1}; !- Outlet Port

OS:Node,
  {26903358-4219-4c2e-bbaa-4e93ac0775e8}, !- Handle
  Node 347,                               !- Name
  {0ff1617d-0393-4950-a441-ff16495f9ab2}, !- Inlet Port
  {9c66cf0f-67dc-4dd5-a8d0-99291ec94eee}; !- Outlet Port

OS:Connection,
  {27d9bbdc-85d5-44f3-bca5-d4a17bc0fff1}, !- Handle
  {44d16d31-167d-49b3-b95f-9cb83a91d5ac}, !- Name
  {c934a393-494f-4583-a705-065f8ae1f87e}, !- Source Object
  3,                                      !- Outlet Port
  {61424e59-4e0f-4d20-9420-311a9ab881bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0ff1617d-0393-4950-a441-ff16495f9ab2}, !- Handle
  {971de0aa-d832-4555-b71a-ddbdfbe7f7f1}, !- Name
  {fb82ee70-22a3-4e34-826e-438b77aea642}, !- Source Object
  12,                                     !- Outlet Port
  {26903358-4219-4c2e-bbaa-4e93ac0775e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c66cf0f-67dc-4dd5-a8d0-99291ec94eee}, !- Handle
  {f464baa5-724c-4cf4-a8a8-ea6d021b11e6}, !- Name
  {26903358-4219-4c2e-bbaa-4e93ac0775e8}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  64;                                     !- Inlet Port

OS:Connection,
  {27843df1-d47d-4f50-b428-dcbf0d79b94f}, !- Handle
  {8da8a6c8-c2ef-47ef-9577-cb73399b6e70}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  64,                                     !- Outlet Port
  {f8844312-d4da-4ee7-83b0-015bb7bc96eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54158207-974d-47bb-8d74-3c94d2480dcb}, !- Handle
  {1ae6ffd0-6645-4c53-8a8a-cb88ab215c73}, !- Name
  {f8844312-d4da-4ee7-83b0-015bb7bc96eb}, !- Source Object
  4,                                      !- Outlet Port
  {c934a393-494f-4583-a705-065f8ae1f87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4bfa7ffa-245f-4c1e-9956-502fb4b1861e}, !- Handle
  Coil Heating Electric 64,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2d6b8139-bd98-4b54-a094-887d3875ebb0}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1ca3782-b822-4afc-9d88-ddd7fa899f88}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d61d20c0-37e1-4f1c-b81f-21569844c64a}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52d512d1-2941-4edb-897c-5590a1faa132}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91358bf6-bb5a-42a9-b7ae-326a61ad291e}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a6f520da-60b1-489a-a57f-d605d0ab489c}, !- Handle
  Coil Cooling DX Single Speed 64 14kBtu/hr 9.5EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.20802666287864,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0dec5604-f4a3-47d7-aed4-ab98b17c20ba}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29142a3d-6c62-4a71-a3b1-bde808ae4fa7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {ccdcb842-6f1c-433f-88c5-99b8840c7fd1}, !- Air Inlet Node Name
  {3917a911-9b49-4651-8a30-4cf7818016b4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0dec5604-f4a3-47d7-aed4-ab98b17c20ba}, !- Supply Air Fan Name
  {4bfa7ffa-245f-4c1e-9956-502fb4b1861e}, !- Heating Coil Name
  {a6f520da-60b1-489a-a57f-d605d0ab489c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cfbf07d4-34c9-4d49-addd-a2e6f9897995}, !- Handle
  Node 348,                               !- Name
  {e9f271a0-818b-497d-8c3b-996de8486ee4}, !- Inlet Port
  {ccdcb842-6f1c-433f-88c5-99b8840c7fd1}; !- Outlet Port

OS:Connection,
  {e9f271a0-818b-497d-8c3b-996de8486ee4}, !- Handle
  {c70afa90-9625-4f52-80b3-c78e17ef1295}, !- Name
  {c1929089-0851-4bc2-9daa-bb4e77826645}, !- Source Object
  3,                                      !- Outlet Port
  {cfbf07d4-34c9-4d49-addd-a2e6f9897995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdcb842-6f1c-433f-88c5-99b8840c7fd1}, !- Handle
  {63ec046f-9752-4f52-9a91-cced26455a47}, !- Name
  {cfbf07d4-34c9-4d49-addd-a2e6f9897995}, !- Source Object
  3,                                      !- Outlet Port
  {29142a3d-6c62-4a71-a3b1-bde808ae4fa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ba29e7a-b4a1-4e3f-9283-23d62225cc75}, !- Handle
  Node 349,                               !- Name
  {3917a911-9b49-4651-8a30-4cf7818016b4}, !- Inlet Port
  {d67fd9c1-e9cb-4ad8-8066-d482367a1070}; !- Outlet Port

OS:Connection,
  {d67fd9c1-e9cb-4ad8-8066-d482367a1070}, !- Handle
  {64162312-9f6d-4375-9d32-1092fcfef694}, !- Name
  {4ba29e7a-b4a1-4e3f-9283-23d62225cc75}, !- Source Object
  3,                                      !- Outlet Port
  {f9ff25e1-04ea-49a6-b66e-f61763ec21ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3917a911-9b49-4651-8a30-4cf7818016b4}, !- Handle
  {4d495c22-c421-4228-872f-c4b83789fe7b}, !- Name
  {29142a3d-6c62-4a71-a3b1-bde808ae4fa7}, !- Source Object
  4,                                      !- Outlet Port
  {4ba29e7a-b4a1-4e3f-9283-23d62225cc75}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {58077dc6-b6b6-499d-9046-e4cb045b12fe}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a533fda8-4ef1-44f9-82c9-76e4002488eb}, !- Handle
  Air Terminal Single Duct Uncontrolled 63, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {d4641d59-0aeb-41e4-9b1f-475ca177d899}, !- Inlet Air Node Name
  {4f3ed69b-0c35-4b8d-8faa-63028713631c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {825ec9e3-ef5a-44f6-ba8d-62b6bc4ac300}, !- Handle
  Node 350,                               !- Name
  {4f3ed69b-0c35-4b8d-8faa-63028713631c}, !- Inlet Port
  {43050e5a-c1f2-45e6-85eb-8eec4c329954}; !- Outlet Port

OS:Node,
  {43a8cdc8-0311-4c74-a04a-756f8060b96e}, !- Handle
  Node 351,                               !- Name
  {44578716-9ef7-429e-8cae-434676fecccb}, !- Inlet Port
  {a0fe0743-47da-4bd4-a5fe-5ffa993f6ee4}; !- Outlet Port

OS:Connection,
  {43050e5a-c1f2-45e6-85eb-8eec4c329954}, !- Handle
  {020b13cd-3f98-424f-8584-3d1a29513ebc}, !- Name
  {825ec9e3-ef5a-44f6-ba8d-62b6bc4ac300}, !- Source Object
  3,                                      !- Outlet Port
  {f9ff25e1-04ea-49a6-b66e-f61763ec21ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {44578716-9ef7-429e-8cae-434676fecccb}, !- Handle
  {b4122f0b-40ee-493c-9462-c91b8e7985fc}, !- Name
  {78d31917-7a3e-4729-bc9c-163050ca500d}, !- Source Object
  12,                                     !- Outlet Port
  {43a8cdc8-0311-4c74-a04a-756f8060b96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0fe0743-47da-4bd4-a5fe-5ffa993f6ee4}, !- Handle
  {65f45495-acde-4b22-980a-24f517ce431e}, !- Name
  {43a8cdc8-0311-4c74-a04a-756f8060b96e}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  65;                                     !- Inlet Port

OS:Connection,
  {d4641d59-0aeb-41e4-9b1f-475ca177d899}, !- Handle
  {fd32cc82-8019-4e79-a4c1-c572544a8bcb}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  65,                                     !- Outlet Port
  {a533fda8-4ef1-44f9-82c9-76e4002488eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f3ed69b-0c35-4b8d-8faa-63028713631c}, !- Handle
  {ac8d72e3-0ba5-4e87-85e3-41fe1e7f582e}, !- Name
  {a533fda8-4ef1-44f9-82c9-76e4002488eb}, !- Source Object
  4,                                      !- Outlet Port
  {825ec9e3-ef5a-44f6-ba8d-62b6bc4ac300}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4dae76dc-5cb3-4c74-a962-6e1d6912412e}, !- Handle
  Coil Heating Electric 65,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7d793844-3e64-479b-b724-63a52ab3445e}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6126a343-3269-4242-9b93-e68506678b59}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fea6e000-cc30-41da-ab4f-6a20d16fda4b}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {589114fd-18e7-4e3d-9a8c-7a2e24198005}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {034cd21a-87bb-4f9d-a2be-e5884f2baabe}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {31cedd84-2dd0-40f3-98a0-a6de8b896c14}, !- Handle
  Coil Cooling DX Single Speed 65 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72706299798175,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e576f766-1d19-4178-99c3-0f1dd0f8eb77}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {760f3d7b-34c8-4ae1-ba28-45c1bbcc42ca}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {24f64272-48f2-49f4-a5d1-ed08be6cf918}, !- Air Inlet Node Name
  {edb59927-e075-48a5-8ad8-836d5c5171fe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e576f766-1d19-4178-99c3-0f1dd0f8eb77}, !- Supply Air Fan Name
  {4dae76dc-5cb3-4c74-a962-6e1d6912412e}, !- Heating Coil Name
  {31cedd84-2dd0-40f3-98a0-a6de8b896c14}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {73694cce-b0c3-462f-9335-d70fab8433b5}, !- Handle
  Node 352,                               !- Name
  {ea1d22f5-63bb-4943-90ab-3b5721d737f0}, !- Inlet Port
  {24f64272-48f2-49f4-a5d1-ed08be6cf918}; !- Outlet Port

OS:Connection,
  {ea1d22f5-63bb-4943-90ab-3b5721d737f0}, !- Handle
  {cb4dcd47-2136-46fc-9cfc-96604381c6fb}, !- Name
  {3fef61be-9801-43d6-9b5c-cc99d50d944a}, !- Source Object
  3,                                      !- Outlet Port
  {73694cce-b0c3-462f-9335-d70fab8433b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f64272-48f2-49f4-a5d1-ed08be6cf918}, !- Handle
  {5a218feb-63ff-4209-86e1-1892cfa0e178}, !- Name
  {73694cce-b0c3-462f-9335-d70fab8433b5}, !- Source Object
  3,                                      !- Outlet Port
  {760f3d7b-34c8-4ae1-ba28-45c1bbcc42ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25a8e517-4606-40d4-ba10-c42aa0007cba}, !- Handle
  Node 353,                               !- Name
  {edb59927-e075-48a5-8ad8-836d5c5171fe}, !- Inlet Port
  {0392951d-f2f0-4ebf-b7d4-4606c5f63d1b}; !- Outlet Port

OS:Connection,
  {0392951d-f2f0-4ebf-b7d4-4606c5f63d1b}, !- Handle
  {5928d1e3-8d95-492b-9a7e-ed0c87b479e6}, !- Name
  {25a8e517-4606-40d4-ba10-c42aa0007cba}, !- Source Object
  3,                                      !- Outlet Port
  {ae47ac42-3135-480d-b8fe-d04f36553c80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edb59927-e075-48a5-8ad8-836d5c5171fe}, !- Handle
  {c8fd28d4-04d3-4106-9f26-6d4991386e9c}, !- Name
  {760f3d7b-34c8-4ae1-ba28-45c1bbcc42ca}, !- Source Object
  4,                                      !- Outlet Port
  {25a8e517-4606-40d4-ba10-c42aa0007cba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {498cca34-e9a8-4539-9d95-f53d7b6ae69b}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ff57a3e3-20bd-42a9-976b-ae404e9045b7}, !- Handle
  Air Terminal Single Duct Uncontrolled 64, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {81eeb034-967d-4ea0-99ed-591d63d2b2c0}, !- Inlet Air Node Name
  {bf9fc60f-0804-4cff-b515-69a122eea9e4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee8e711c-3bf4-40d3-9ce9-95daac6273bd}, !- Handle
  Node 354,                               !- Name
  {bf9fc60f-0804-4cff-b515-69a122eea9e4}, !- Inlet Port
  {c7a5d213-30c0-4128-bff5-c38d09f7a1f2}; !- Outlet Port

OS:Node,
  {8d616798-7865-4678-bb3a-50c644126d48}, !- Handle
  Node 355,                               !- Name
  {d4090bfb-ab88-4d3a-92cd-789a196e4414}, !- Inlet Port
  {e04d0edb-395d-454d-a91e-8059e5724eca}; !- Outlet Port

OS:Connection,
  {c7a5d213-30c0-4128-bff5-c38d09f7a1f2}, !- Handle
  {d1154f74-d759-4103-a3a2-6bceda03d3e1}, !- Name
  {ee8e711c-3bf4-40d3-9ce9-95daac6273bd}, !- Source Object
  3,                                      !- Outlet Port
  {ae47ac42-3135-480d-b8fe-d04f36553c80}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d4090bfb-ab88-4d3a-92cd-789a196e4414}, !- Handle
  {249e18b5-5717-4984-ac04-e53840a69734}, !- Name
  {cb80de52-bb0e-44b8-9146-a2b71c9da453}, !- Source Object
  12,                                     !- Outlet Port
  {8d616798-7865-4678-bb3a-50c644126d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e04d0edb-395d-454d-a91e-8059e5724eca}, !- Handle
  {1c190d82-bfd5-4173-a7a4-45c33671b460}, !- Name
  {8d616798-7865-4678-bb3a-50c644126d48}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {81eeb034-967d-4ea0-99ed-591d63d2b2c0}, !- Handle
  {4bf18beb-d582-4d6a-afe2-65cfeeda7499}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  66,                                     !- Outlet Port
  {ff57a3e3-20bd-42a9-976b-ae404e9045b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf9fc60f-0804-4cff-b515-69a122eea9e4}, !- Handle
  {5b890e55-044b-4788-a811-1f5d410b3c9a}, !- Name
  {ff57a3e3-20bd-42a9-976b-ae404e9045b7}, !- Source Object
  4,                                      !- Outlet Port
  {ee8e711c-3bf4-40d3-9ce9-95daac6273bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {370ba322-71d1-4502-99e7-915aafe04078}, !- Handle
  Coil Heating Electric 66,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8a647673-bdfb-4a0d-be2e-28d8545cfbca}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfc0c8e6-dded-4a77-bdb6-b0a7c9d58185}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {373d6f08-f6ad-4956-8ca8-b0b2cbafa983}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc1b1bc3-e7c9-4793-aa3a-73c1eabecf7b}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0ced6d8-90b9-4572-99e2-aa1b0069d3ce}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5bad619a-05fd-4c6e-a79f-4fa6733e1c4a}, !- Handle
  Coil Cooling DX Single Speed 66 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72704767405948,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {52822353-21f7-444b-aa08-c141bd726430}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {37811e35-adb8-4e09-a955-76927a9cc77c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {2134be2e-a962-4384-8815-5854ffcd0351}, !- Air Inlet Node Name
  {5551265a-ba02-4c75-86b1-dc40b838d5b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {52822353-21f7-444b-aa08-c141bd726430}, !- Supply Air Fan Name
  {370ba322-71d1-4502-99e7-915aafe04078}, !- Heating Coil Name
  {5bad619a-05fd-4c6e-a79f-4fa6733e1c4a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c2ebb489-b0c8-4c51-9d09-5ee8a9d7145b}, !- Handle
  Node 356,                               !- Name
  {ce40accf-f6d2-4e08-b6df-e9d8e5fbff80}, !- Inlet Port
  {2134be2e-a962-4384-8815-5854ffcd0351}; !- Outlet Port

OS:Connection,
  {ce40accf-f6d2-4e08-b6df-e9d8e5fbff80}, !- Handle
  {b47722d0-0552-460d-a9e6-269112b54313}, !- Name
  {2a69c7d2-5ca5-4aab-a343-948ac12b7f97}, !- Source Object
  3,                                      !- Outlet Port
  {c2ebb489-b0c8-4c51-9d09-5ee8a9d7145b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2134be2e-a962-4384-8815-5854ffcd0351}, !- Handle
  {146989d2-769c-4af1-86a1-5d1405934ad6}, !- Name
  {c2ebb489-b0c8-4c51-9d09-5ee8a9d7145b}, !- Source Object
  3,                                      !- Outlet Port
  {37811e35-adb8-4e09-a955-76927a9cc77c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bda0684a-f364-4d41-afc6-3dbb22c045cb}, !- Handle
  Node 357,                               !- Name
  {5551265a-ba02-4c75-86b1-dc40b838d5b1}, !- Inlet Port
  {afa6194d-578e-4027-8894-202cbb991987}; !- Outlet Port

OS:Connection,
  {afa6194d-578e-4027-8894-202cbb991987}, !- Handle
  {38acb1fb-af2d-4ca8-93dd-662046057cf4}, !- Name
  {bda0684a-f364-4d41-afc6-3dbb22c045cb}, !- Source Object
  3,                                      !- Outlet Port
  {131a4bad-2395-4094-978f-f6a6dad2b279}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5551265a-ba02-4c75-86b1-dc40b838d5b1}, !- Handle
  {8d1ea703-d948-4414-8cd2-851d94bd278b}, !- Name
  {37811e35-adb8-4e09-a955-76927a9cc77c}, !- Source Object
  4,                                      !- Outlet Port
  {bda0684a-f364-4d41-afc6-3dbb22c045cb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb52f7da-a639-4bc1-bd0f-b70a8a9cfa3e}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2668be7f-948b-4f66-9083-e6eca7634e5a}, !- Handle
  Air Terminal Single Duct Uncontrolled 65, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {95efddc2-a77c-498f-93e4-123dc765271c}, !- Inlet Air Node Name
  {fc425a39-03e7-4716-b4ca-e61460abcec7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f21fe921-dd58-41d1-92b3-80a285fb16e3}, !- Handle
  Node 358,                               !- Name
  {fc425a39-03e7-4716-b4ca-e61460abcec7}, !- Inlet Port
  {ece0c238-9912-4fbe-a6ab-e0dab952a85d}; !- Outlet Port

OS:Node,
  {28865fca-274a-4555-822c-b8150cd7472b}, !- Handle
  Node 359,                               !- Name
  {5daedb6e-c03c-48d5-8219-1b040a792d55}, !- Inlet Port
  {01fe49e5-12c1-44ee-8f72-410f2bc5384a}; !- Outlet Port

OS:Connection,
  {ece0c238-9912-4fbe-a6ab-e0dab952a85d}, !- Handle
  {13810b05-b5ca-45f4-9aae-4b63861208e6}, !- Name
  {f21fe921-dd58-41d1-92b3-80a285fb16e3}, !- Source Object
  3,                                      !- Outlet Port
  {131a4bad-2395-4094-978f-f6a6dad2b279}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5daedb6e-c03c-48d5-8219-1b040a792d55}, !- Handle
  {2882da66-9b64-41b4-8975-28e025d2aca5}, !- Name
  {8ab23abe-3f77-4e8d-bf7b-4778d83189a6}, !- Source Object
  12,                                     !- Outlet Port
  {28865fca-274a-4555-822c-b8150cd7472b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01fe49e5-12c1-44ee-8f72-410f2bc5384a}, !- Handle
  {8b90eee2-7e6d-4f4b-b8b9-6d71bebb993f}, !- Name
  {28865fca-274a-4555-822c-b8150cd7472b}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {95efddc2-a77c-498f-93e4-123dc765271c}, !- Handle
  {644d21ff-cbbf-495e-8e25-023fe7cb05f1}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  67,                                     !- Outlet Port
  {2668be7f-948b-4f66-9083-e6eca7634e5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc425a39-03e7-4716-b4ca-e61460abcec7}, !- Handle
  {6da2531e-5f52-4a29-b63a-1567f2af8a0b}, !- Name
  {2668be7f-948b-4f66-9083-e6eca7634e5a}, !- Source Object
  4,                                      !- Outlet Port
  {f21fe921-dd58-41d1-92b3-80a285fb16e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d9e96a1c-2415-464e-9c7d-33b5437b3be4}, !- Handle
  Coil Heating Electric 67,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1c30bb88-905d-4085-b443-024767f7ac42}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {096e7dd0-1a2c-4f76-9f7e-5e24c1c448dd}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d51351f-cfe2-4134-8c16-a342b226d303}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5767d4ae-1f8f-41a1-ad62-64ac19c0c860}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fb9455a4-2b5e-43e1-a603-e2b82436f7ab}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dfe48bf6-9790-4bb0-a26a-696e880f2c60}, !- Handle
  Coil Cooling DX Single Speed 67 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59048918018537,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {40e7df53-13d6-420c-8a2c-f682d33f7150}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d3fdd867-5e77-4e9a-9908-ce990127e75c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {ed651ae8-2042-4e28-8e8c-d818f8aa5524}, !- Air Inlet Node Name
  {3fd49710-5340-4a52-ad56-e77a19fef284}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {40e7df53-13d6-420c-8a2c-f682d33f7150}, !- Supply Air Fan Name
  {d9e96a1c-2415-464e-9c7d-33b5437b3be4}, !- Heating Coil Name
  {dfe48bf6-9790-4bb0-a26a-696e880f2c60}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {95d807ec-f8aa-45c5-a668-386d1eb10fda}, !- Handle
  Node 360,                               !- Name
  {b6ee7086-f33f-49dc-9fcf-d365804f9048}, !- Inlet Port
  {ed651ae8-2042-4e28-8e8c-d818f8aa5524}; !- Outlet Port

OS:Connection,
  {b6ee7086-f33f-49dc-9fcf-d365804f9048}, !- Handle
  {ac5aa241-292f-436c-b44d-41d5006b2e50}, !- Name
  {397b7f05-1ce2-4b07-bbf3-75eaea8923f8}, !- Source Object
  3,                                      !- Outlet Port
  {95d807ec-f8aa-45c5-a668-386d1eb10fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed651ae8-2042-4e28-8e8c-d818f8aa5524}, !- Handle
  {6bf62db9-3792-4d45-aee1-5c17c08d40be}, !- Name
  {95d807ec-f8aa-45c5-a668-386d1eb10fda}, !- Source Object
  3,                                      !- Outlet Port
  {d3fdd867-5e77-4e9a-9908-ce990127e75c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f3ea72c-d1cb-43dc-8e5c-a4ceb1008049}, !- Handle
  Node 361,                               !- Name
  {3fd49710-5340-4a52-ad56-e77a19fef284}, !- Inlet Port
  {5e839d0f-ccfa-4441-b1d9-9344295523e9}; !- Outlet Port

OS:Connection,
  {5e839d0f-ccfa-4441-b1d9-9344295523e9}, !- Handle
  {9281474b-0931-4e26-9ecb-b10b5c0519b1}, !- Name
  {0f3ea72c-d1cb-43dc-8e5c-a4ceb1008049}, !- Source Object
  3,                                      !- Outlet Port
  {87d2317a-b99e-49b1-a07a-8b31a4ab4eb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fd49710-5340-4a52-ad56-e77a19fef284}, !- Handle
  {f1410dc7-1fae-46ea-945f-e1f85f1abb14}, !- Name
  {d3fdd867-5e77-4e9a-9908-ce990127e75c}, !- Source Object
  4,                                      !- Outlet Port
  {0f3ea72c-d1cb-43dc-8e5c-a4ceb1008049}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {deeec1cb-d151-4fe2-8ce0-e883e572f5a2}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bdfbb54d-7c21-4c4e-8766-af8d2672f36a}, !- Handle
  Air Terminal Single Duct Uncontrolled 66, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {14236c64-b0d4-4083-853c-892ac7ba18ef}, !- Inlet Air Node Name
  {b40eb988-1e00-46e7-995a-1a4cd775ff36}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f31752f-0711-44e8-9e96-965747856b9e}, !- Handle
  Node 362,                               !- Name
  {b40eb988-1e00-46e7-995a-1a4cd775ff36}, !- Inlet Port
  {c1aa1a89-18a9-405a-bc3b-559145d8d509}; !- Outlet Port

OS:Node,
  {4a9ad298-8786-4b29-81fe-7142c1cce36d}, !- Handle
  Node 363,                               !- Name
  {2c7abb2e-56fa-4740-ae16-ed78f93ef582}, !- Inlet Port
  {a7bad151-5f34-49ad-a1bf-251355aacf33}; !- Outlet Port

OS:Connection,
  {c1aa1a89-18a9-405a-bc3b-559145d8d509}, !- Handle
  {e2dd39ad-cdd6-40d1-b5d7-5cec07509372}, !- Name
  {9f31752f-0711-44e8-9e96-965747856b9e}, !- Source Object
  3,                                      !- Outlet Port
  {87d2317a-b99e-49b1-a07a-8b31a4ab4eb4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c7abb2e-56fa-4740-ae16-ed78f93ef582}, !- Handle
  {94ef303c-b11d-47e0-b59c-320865c33a13}, !- Name
  {594e02fb-1d3b-4b45-9de5-0f76fe02d6b6}, !- Source Object
  12,                                     !- Outlet Port
  {4a9ad298-8786-4b29-81fe-7142c1cce36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7bad151-5f34-49ad-a1bf-251355aacf33}, !- Handle
  {49063ad4-9744-497b-89d4-43e602143d09}, !- Name
  {4a9ad298-8786-4b29-81fe-7142c1cce36d}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {14236c64-b0d4-4083-853c-892ac7ba18ef}, !- Handle
  {d7476b33-e7fe-4ef1-b676-c49aff0e5c44}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  68,                                     !- Outlet Port
  {bdfbb54d-7c21-4c4e-8766-af8d2672f36a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b40eb988-1e00-46e7-995a-1a4cd775ff36}, !- Handle
  {880c0b31-ae92-4052-9192-fdb1bf3323f5}, !- Name
  {bdfbb54d-7c21-4c4e-8766-af8d2672f36a}, !- Source Object
  4,                                      !- Outlet Port
  {9f31752f-0711-44e8-9e96-965747856b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {09436a4e-2f16-4fe8-b080-768f37c96a6e}, !- Handle
  Coil Heating Electric 68,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b4561394-a44c-4915-897f-383e5c8eb3c1}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1188bd3b-0e17-4987-ae8d-5bb232c3f860}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a59d05ca-3991-4349-81eb-7ed4bf0b3105}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95e6afbd-7995-409d-9e9d-68fed4f1ac9d}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0fe898d7-e5c1-4032-8dc4-4b7d47f68e87}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {78900e4e-b9bc-4791-a27e-3d004e0a4729}, !- Handle
  Coil Cooling DX Single Speed 68 13kBtu/hr 9.8EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31183053556253,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {08227569-5573-4f91-ac0d-cf3d8e8c3288}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eb0274fe-71c1-4b40-b297-7e0c63115492}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {cf1da0fb-9ed3-4019-9b3f-ac7c37544c72}, !- Air Inlet Node Name
  {ad400b3c-ac57-4200-bbdc-6b91bfd8f3bb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08227569-5573-4f91-ac0d-cf3d8e8c3288}, !- Supply Air Fan Name
  {09436a4e-2f16-4fe8-b080-768f37c96a6e}, !- Heating Coil Name
  {78900e4e-b9bc-4791-a27e-3d004e0a4729}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a0277956-f1e5-4a68-b408-ad1c9962dc63}, !- Handle
  Node 364,                               !- Name
  {a0dc8d0d-cf8f-4c81-87c9-612110d00a58}, !- Inlet Port
  {cf1da0fb-9ed3-4019-9b3f-ac7c37544c72}; !- Outlet Port

OS:Connection,
  {a0dc8d0d-cf8f-4c81-87c9-612110d00a58}, !- Handle
  {ecdc9515-6af1-49be-97c1-29a00c1371cb}, !- Name
  {3ea6728f-f68f-45a3-8da8-d7d1ab0740e6}, !- Source Object
  3,                                      !- Outlet Port
  {a0277956-f1e5-4a68-b408-ad1c9962dc63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1da0fb-9ed3-4019-9b3f-ac7c37544c72}, !- Handle
  {63ce8289-a3d9-4ae4-bd4b-7c5e2547e559}, !- Name
  {a0277956-f1e5-4a68-b408-ad1c9962dc63}, !- Source Object
  3,                                      !- Outlet Port
  {eb0274fe-71c1-4b40-b297-7e0c63115492}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78b4bfc5-167f-41f1-8874-0b5d29fa8f1e}, !- Handle
  Node 365,                               !- Name
  {ad400b3c-ac57-4200-bbdc-6b91bfd8f3bb}, !- Inlet Port
  {3d9113c2-7933-4eb6-ade7-ae671d1609eb}; !- Outlet Port

OS:Connection,
  {3d9113c2-7933-4eb6-ade7-ae671d1609eb}, !- Handle
  {21ecb550-2c28-47fd-bae8-99655be5e17e}, !- Name
  {78b4bfc5-167f-41f1-8874-0b5d29fa8f1e}, !- Source Object
  3,                                      !- Outlet Port
  {65e758f7-5704-4cc8-bfe9-f58d3df5efea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad400b3c-ac57-4200-bbdc-6b91bfd8f3bb}, !- Handle
  {e62d21d6-a275-4f06-94b9-fee1c7fd9e6c}, !- Name
  {eb0274fe-71c1-4b40-b297-7e0c63115492}, !- Source Object
  4,                                      !- Outlet Port
  {78b4bfc5-167f-41f1-8874-0b5d29fa8f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5b96d420-3226-42b8-89b9-ab71b06bf270}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a4468b8a-e439-402b-b72b-ac0ceddb8c56}, !- Handle
  Air Terminal Single Duct Uncontrolled 67, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {ea709af8-9061-4aa0-a49e-455363f19f01}, !- Inlet Air Node Name
  {06bf970d-2cea-4f76-9773-d4484226c439}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {808a5cb1-861f-4f9b-a09b-959d7becb74d}, !- Handle
  Node 366,                               !- Name
  {06bf970d-2cea-4f76-9773-d4484226c439}, !- Inlet Port
  {c507ba6a-d25c-4e3b-b4d6-a3a6ebdc728a}; !- Outlet Port

OS:Node,
  {b693bb54-536f-43ca-b8ae-6604d0207c0e}, !- Handle
  Node 367,                               !- Name
  {9fa6a4b0-b9d0-43d9-a9b4-9c89be7e514e}, !- Inlet Port
  {b2b67a68-b04e-4ef5-8957-0c2b04a3a090}; !- Outlet Port

OS:Connection,
  {c507ba6a-d25c-4e3b-b4d6-a3a6ebdc728a}, !- Handle
  {74cc8fe3-fb8b-4c7e-9838-8e5e4d182831}, !- Name
  {808a5cb1-861f-4f9b-a09b-959d7becb74d}, !- Source Object
  3,                                      !- Outlet Port
  {65e758f7-5704-4cc8-bfe9-f58d3df5efea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9fa6a4b0-b9d0-43d9-a9b4-9c89be7e514e}, !- Handle
  {7ba03d7b-832c-4cf2-9252-7a0559a26b0e}, !- Name
  {188540a3-0fe9-45b9-95ff-ffb30dd16b40}, !- Source Object
  12,                                     !- Outlet Port
  {b693bb54-536f-43ca-b8ae-6604d0207c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b67a68-b04e-4ef5-8957-0c2b04a3a090}, !- Handle
  {7b995b9a-0851-43bc-9b7a-ea01482f3112}, !- Name
  {b693bb54-536f-43ca-b8ae-6604d0207c0e}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {ea709af8-9061-4aa0-a49e-455363f19f01}, !- Handle
  {35d57de9-cd30-453e-a30f-eaf2d652bf8b}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  69,                                     !- Outlet Port
  {a4468b8a-e439-402b-b72b-ac0ceddb8c56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06bf970d-2cea-4f76-9773-d4484226c439}, !- Handle
  {b4f64c0c-97a1-4e38-98d7-6deb9bf77ac8}, !- Name
  {a4468b8a-e439-402b-b72b-ac0ceddb8c56}, !- Source Object
  4,                                      !- Outlet Port
  {808a5cb1-861f-4f9b-a09b-959d7becb74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {88d27302-7d1e-4486-9459-ad3fdf4052de}, !- Handle
  Coil Heating Electric 69,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c685a71d-4358-4b3a-bcf5-8181a41b8c07}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a230255-3c6f-4c73-9947-c53d67f9a6e3}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b13abab-3444-4343-91f2-85848e2a9dd2}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce24fd5b-0703-4795-8aa8-880ee779c95b}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f3c51b5-2b72-4d18-bf8e-41edf3b1756e}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {85e3edf4-93d0-49fc-b169-b32fa55e888f}, !- Handle
  Coil Cooling DX Single Speed 69 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72637460729512,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b44e282d-8cd6-40f8-8495-a138a8e02b79}, !- Handle
  Fan Constant Volume 69,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f0208709-fdc4-4b38-b866-7fb83801de9b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {871ed46b-bdd0-496d-bd41-f487308b3dd1}, !- Air Inlet Node Name
  {a8d6a2f3-df80-4120-a624-7f3047d37973}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b44e282d-8cd6-40f8-8495-a138a8e02b79}, !- Supply Air Fan Name
  {88d27302-7d1e-4486-9459-ad3fdf4052de}, !- Heating Coil Name
  {85e3edf4-93d0-49fc-b169-b32fa55e888f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cd351a30-cd84-451d-95ab-7e6b49992ff0}, !- Handle
  Node 368,                               !- Name
  {3298c5d9-53fa-428b-af6e-298ff84d758a}, !- Inlet Port
  {871ed46b-bdd0-496d-bd41-f487308b3dd1}; !- Outlet Port

OS:Connection,
  {3298c5d9-53fa-428b-af6e-298ff84d758a}, !- Handle
  {4f1a06e5-8475-46f6-afcd-731af25e4217}, !- Name
  {e4b2839e-2505-4267-a0a9-b42670cc6ff0}, !- Source Object
  3,                                      !- Outlet Port
  {cd351a30-cd84-451d-95ab-7e6b49992ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871ed46b-bdd0-496d-bd41-f487308b3dd1}, !- Handle
  {b6ab1737-4159-4659-b3cd-04a2d2c831bb}, !- Name
  {cd351a30-cd84-451d-95ab-7e6b49992ff0}, !- Source Object
  3,                                      !- Outlet Port
  {f0208709-fdc4-4b38-b866-7fb83801de9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19480b5f-08e9-4741-8f69-5c7395afb982}, !- Handle
  Node 369,                               !- Name
  {a8d6a2f3-df80-4120-a624-7f3047d37973}, !- Inlet Port
  {f5e58248-57b5-45f4-8649-d49e7e266497}; !- Outlet Port

OS:Connection,
  {f5e58248-57b5-45f4-8649-d49e7e266497}, !- Handle
  {6f05f607-777d-4c6c-b33b-db1543b4f196}, !- Name
  {19480b5f-08e9-4741-8f69-5c7395afb982}, !- Source Object
  3,                                      !- Outlet Port
  {427853c7-95fa-4297-b9c6-b056d2b31dec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8d6a2f3-df80-4120-a624-7f3047d37973}, !- Handle
  {245cba5b-0166-4430-b2de-68903f3fc571}, !- Name
  {f0208709-fdc4-4b38-b866-7fb83801de9b}, !- Source Object
  4,                                      !- Outlet Port
  {19480b5f-08e9-4741-8f69-5c7395afb982}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3c816da7-21db-4d09-afc0-1f80ba75fae1}, !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {919c89d3-75d7-4aaa-ae8a-3bece23a4b94}, !- Handle
  Air Terminal Single Duct Uncontrolled 68, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {939c6ca9-183d-4aa9-a55a-9c97aa6c6588}, !- Inlet Air Node Name
  {c530df87-1b73-431c-ad03-6dc498725c3b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44e8a046-ca1d-4ce1-81a7-bd2ef1775420}, !- Handle
  Node 370,                               !- Name
  {c530df87-1b73-431c-ad03-6dc498725c3b}, !- Inlet Port
  {1f5b6ac7-9161-46fe-8fe8-2f9e35523045}; !- Outlet Port

OS:Node,
  {5466aa91-f5be-49dc-b13c-39404b6c9e80}, !- Handle
  Node 371,                               !- Name
  {0eb91663-f25b-4ee3-8e0c-4198cb4ff6c1}, !- Inlet Port
  {f9d15da4-555d-467e-97e4-1b926eb1290a}; !- Outlet Port

OS:Connection,
  {1f5b6ac7-9161-46fe-8fe8-2f9e35523045}, !- Handle
  {f4fdea3d-2c18-464c-a4bf-bb4b28879c23}, !- Name
  {44e8a046-ca1d-4ce1-81a7-bd2ef1775420}, !- Source Object
  3,                                      !- Outlet Port
  {427853c7-95fa-4297-b9c6-b056d2b31dec}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0eb91663-f25b-4ee3-8e0c-4198cb4ff6c1}, !- Handle
  {7cb4635c-94c3-438d-9c14-dc8e3288405f}, !- Name
  {b6680aa1-ad57-4ab0-a442-b7ef3fc37740}, !- Source Object
  12,                                     !- Outlet Port
  {5466aa91-f5be-49dc-b13c-39404b6c9e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d15da4-555d-467e-97e4-1b926eb1290a}, !- Handle
  {d85ee997-9445-4813-89b8-ce82c42973ae}, !- Name
  {5466aa91-f5be-49dc-b13c-39404b6c9e80}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  70;                                     !- Inlet Port

OS:Connection,
  {939c6ca9-183d-4aa9-a55a-9c97aa6c6588}, !- Handle
  {54ed6c73-32e7-4b92-afc2-342665f88570}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  70,                                     !- Outlet Port
  {919c89d3-75d7-4aaa-ae8a-3bece23a4b94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c530df87-1b73-431c-ad03-6dc498725c3b}, !- Handle
  {f4509d20-b64e-441f-b1da-3b7877a9d0af}, !- Name
  {919c89d3-75d7-4aaa-ae8a-3bece23a4b94}, !- Source Object
  4,                                      !- Outlet Port
  {44e8a046-ca1d-4ce1-81a7-bd2ef1775420}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c75ecb20-68be-4f63-bf20-5e96b646c9de}, !- Handle
  Coil Heating Electric 70,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f1bf7b8a-3585-4ede-8e99-68854bf433ff}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {213f6559-5242-4860-9886-4cf03039a4b0}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d180aba6-97d1-47d7-a6a6-cf731212485b}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e18e6342-7b8e-4bc3-92eb-6468dc1fd942}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1976a4c9-a828-4af1-a97a-f13b883e1a2e}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7d9c70f6-8675-4750-8e58-dee16e56c945}, !- Handle
  Coil Cooling DX Single Speed 70 13kBtu/hr 9.8EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30911765873932,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4ab7a011-3da8-412b-b537-69b4eda6c73e}, !- Handle
  Fan Constant Volume 70,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a1d3f9e-de18-4c5c-8a25-d114387efc82}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {4ec8da66-e97e-4b25-b6c7-5369d6b1484a}, !- Air Inlet Node Name
  {40d89286-d946-47db-9845-b4f121c2e0f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4ab7a011-3da8-412b-b537-69b4eda6c73e}, !- Supply Air Fan Name
  {c75ecb20-68be-4f63-bf20-5e96b646c9de}, !- Heating Coil Name
  {7d9c70f6-8675-4750-8e58-dee16e56c945}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {49359a31-6821-43c9-b48a-7879f3b8927c}, !- Handle
  Node 372,                               !- Name
  {cd9a8483-bdfa-4919-9a22-1c202dfd58e8}, !- Inlet Port
  {4ec8da66-e97e-4b25-b6c7-5369d6b1484a}; !- Outlet Port

OS:Connection,
  {cd9a8483-bdfa-4919-9a22-1c202dfd58e8}, !- Handle
  {7a6c3efe-f232-40a4-bd49-e9fe7804fe67}, !- Name
  {50b5ddb6-95fb-4a3f-b1c3-4c4160b0ca71}, !- Source Object
  3,                                      !- Outlet Port
  {49359a31-6821-43c9-b48a-7879f3b8927c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec8da66-e97e-4b25-b6c7-5369d6b1484a}, !- Handle
  {cf09b349-7879-4790-937f-c9f13b3e6b5a}, !- Name
  {49359a31-6821-43c9-b48a-7879f3b8927c}, !- Source Object
  3,                                      !- Outlet Port
  {8a1d3f9e-de18-4c5c-8a25-d114387efc82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2f738f8-639d-4f7d-b3d3-ba7115753138}, !- Handle
  Node 373,                               !- Name
  {40d89286-d946-47db-9845-b4f121c2e0f7}, !- Inlet Port
  {fed7f2a5-760d-4aeb-8313-8e998447df58}; !- Outlet Port

OS:Connection,
  {fed7f2a5-760d-4aeb-8313-8e998447df58}, !- Handle
  {5692641c-f05b-4a3c-b7c6-1fbd26abdfaa}, !- Name
  {a2f738f8-639d-4f7d-b3d3-ba7115753138}, !- Source Object
  3,                                      !- Outlet Port
  {2c465f75-c860-4652-8120-5d6f696b3c0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40d89286-d946-47db-9845-b4f121c2e0f7}, !- Handle
  {c84338fb-a0b0-4ed3-996e-18405bff9a18}, !- Name
  {8a1d3f9e-de18-4c5c-8a25-d114387efc82}, !- Source Object
  4,                                      !- Outlet Port
  {a2f738f8-639d-4f7d-b3d3-ba7115753138}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d07b48a2-3bf2-470a-9959-f5e6d0bec24a}, !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {928f20e1-cc31-4651-863d-5a8a7de0a812}, !- Handle
  Air Terminal Single Duct Uncontrolled 69, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {c203beec-5825-4a3a-8c8b-37364e35f6d2}, !- Inlet Air Node Name
  {e2f67beb-4c8e-4b70-9f85-fc3948c02241}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d833937b-44be-4ac6-a71e-67003db46794}, !- Handle
  Node 374,                               !- Name
  {e2f67beb-4c8e-4b70-9f85-fc3948c02241}, !- Inlet Port
  {b37259c9-03a0-4e1a-b126-23a39f45791c}; !- Outlet Port

OS:Node,
  {9d3b0942-1948-4744-a503-a16f1492f880}, !- Handle
  Node 375,                               !- Name
  {21579739-7e49-42b9-85e3-c5ce84b44e77}, !- Inlet Port
  {ca289405-0cb4-430e-8bad-496ff696e2ba}; !- Outlet Port

OS:Connection,
  {b37259c9-03a0-4e1a-b126-23a39f45791c}, !- Handle
  {7599dcb9-4440-47e9-9e10-c6d8e3061516}, !- Name
  {d833937b-44be-4ac6-a71e-67003db46794}, !- Source Object
  3,                                      !- Outlet Port
  {2c465f75-c860-4652-8120-5d6f696b3c0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21579739-7e49-42b9-85e3-c5ce84b44e77}, !- Handle
  {3c249d00-b7b4-4e3f-9281-7c086d2638fd}, !- Name
  {99b4cf05-9d45-44e1-b635-f69884faf3e5}, !- Source Object
  12,                                     !- Outlet Port
  {9d3b0942-1948-4744-a503-a16f1492f880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca289405-0cb4-430e-8bad-496ff696e2ba}, !- Handle
  {4692f740-bd07-4eeb-8a44-4a7884c9a4b0}, !- Name
  {9d3b0942-1948-4744-a503-a16f1492f880}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  71;                                     !- Inlet Port

OS:Connection,
  {c203beec-5825-4a3a-8c8b-37364e35f6d2}, !- Handle
  {779d7139-e2d6-420a-a71f-baeae2e9ea82}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  71,                                     !- Outlet Port
  {928f20e1-cc31-4651-863d-5a8a7de0a812}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2f67beb-4c8e-4b70-9f85-fc3948c02241}, !- Handle
  {9eda582b-639b-40a2-a22a-db26ae49a180}, !- Name
  {928f20e1-cc31-4651-863d-5a8a7de0a812}, !- Source Object
  4,                                      !- Outlet Port
  {d833937b-44be-4ac6-a71e-67003db46794}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cca4eb67-1795-45ff-a248-f2b84413c2f1}, !- Handle
  Coil Heating Electric 71,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {99cf3e6e-adef-45d6-ba6c-bc4cc9912610}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e0d7909-05a6-4776-b615-a5a907b75742}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9151d27-c38d-4e33-ae42-63ea8f1bcfa2}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {419da6dc-96d3-45e8-83aa-409b0a2c045f}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f3f59ad7-219d-4a37-af56-5e65d61724bc}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3ce4c1b8-61d2-4c38-b389-5162a45573bc}, !- Handle
  Coil Cooling DX Single Speed 71 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58302399572438,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4b0b9e5e-d887-49ee-9910-4a30c06b9eb9}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6c73d313-a6df-41b9-84bd-4f5aecb89aa5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {df4d053e-45f4-498c-8717-52991578d64d}, !- Air Inlet Node Name
  {4b005ed6-5471-4597-b98b-fa9be5608d49}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4b0b9e5e-d887-49ee-9910-4a30c06b9eb9}, !- Supply Air Fan Name
  {cca4eb67-1795-45ff-a248-f2b84413c2f1}, !- Heating Coil Name
  {3ce4c1b8-61d2-4c38-b389-5162a45573bc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aa591598-5580-4716-a4c2-22d14e4f45ae}, !- Handle
  Node 376,                               !- Name
  {c36dd9ab-f40e-45ef-93ee-6c43c7385d1e}, !- Inlet Port
  {df4d053e-45f4-498c-8717-52991578d64d}; !- Outlet Port

OS:Connection,
  {c36dd9ab-f40e-45ef-93ee-6c43c7385d1e}, !- Handle
  {1c7846ee-7e5a-4a92-a520-cec09738e24c}, !- Name
  {ef547cc1-7eea-4d48-879c-aaa2ec9fe13e}, !- Source Object
  3,                                      !- Outlet Port
  {aa591598-5580-4716-a4c2-22d14e4f45ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4d053e-45f4-498c-8717-52991578d64d}, !- Handle
  {8c0fc14a-016f-4361-86d5-2b2145e45696}, !- Name
  {aa591598-5580-4716-a4c2-22d14e4f45ae}, !- Source Object
  3,                                      !- Outlet Port
  {6c73d313-a6df-41b9-84bd-4f5aecb89aa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ec8820d-46e7-44d6-8ba5-3181c7259984}, !- Handle
  Node 377,                               !- Name
  {4b005ed6-5471-4597-b98b-fa9be5608d49}, !- Inlet Port
  {a695cdfd-b28e-4781-af35-ba5817b93bde}; !- Outlet Port

OS:Connection,
  {a695cdfd-b28e-4781-af35-ba5817b93bde}, !- Handle
  {1944f11a-2815-47f5-886d-e1b0bc28fe08}, !- Name
  {2ec8820d-46e7-44d6-8ba5-3181c7259984}, !- Source Object
  3,                                      !- Outlet Port
  {4ce7fa30-9a63-4728-8714-f9d2b9efce43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b005ed6-5471-4597-b98b-fa9be5608d49}, !- Handle
  {97ac63b8-79f0-4d9a-a403-0bc149ec8927}, !- Name
  {6c73d313-a6df-41b9-84bd-4f5aecb89aa5}, !- Source Object
  4,                                      !- Outlet Port
  {2ec8820d-46e7-44d6-8ba5-3181c7259984}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aef1bdd2-8cfb-48a5-a54d-7c8cd61f1c6a}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c59af7ee-1d44-43fa-b95f-743acb850f51}, !- Handle
  Air Terminal Single Duct Uncontrolled 70, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {9645b70c-4869-419a-a290-5ad704d0e2aa}, !- Inlet Air Node Name
  {428aab23-c3be-4405-a6af-6b748f4fabb7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9c783e3-c090-4a6a-b8ca-b4ff528b5867}, !- Handle
  Node 378,                               !- Name
  {428aab23-c3be-4405-a6af-6b748f4fabb7}, !- Inlet Port
  {288faf86-f01c-4eee-a639-403cc9f447c1}; !- Outlet Port

OS:Node,
  {b4a5c4f8-8592-4e68-8c16-d7a275dd3645}, !- Handle
  Node 379,                               !- Name
  {73779606-6d35-44da-8157-226a51566cd3}, !- Inlet Port
  {f4942b58-f0e0-4bda-a51e-48e800787f5e}; !- Outlet Port

OS:Connection,
  {288faf86-f01c-4eee-a639-403cc9f447c1}, !- Handle
  {5ea970c7-b478-4529-985c-53ef25634855}, !- Name
  {f9c783e3-c090-4a6a-b8ca-b4ff528b5867}, !- Source Object
  3,                                      !- Outlet Port
  {4ce7fa30-9a63-4728-8714-f9d2b9efce43}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73779606-6d35-44da-8157-226a51566cd3}, !- Handle
  {ff9e989c-b022-4af6-b0f5-4c9f6e1f65cc}, !- Name
  {044cfbe0-0a5e-4fe8-a910-0295750ae403}, !- Source Object
  12,                                     !- Outlet Port
  {b4a5c4f8-8592-4e68-8c16-d7a275dd3645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4942b58-f0e0-4bda-a51e-48e800787f5e}, !- Handle
  {e9240ea8-54d1-461e-abf9-48c9876e77dd}, !- Name
  {b4a5c4f8-8592-4e68-8c16-d7a275dd3645}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  72;                                     !- Inlet Port

OS:Connection,
  {9645b70c-4869-419a-a290-5ad704d0e2aa}, !- Handle
  {672de91c-c4d7-45d7-89b6-374b12c7f819}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  72,                                     !- Outlet Port
  {c59af7ee-1d44-43fa-b95f-743acb850f51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {428aab23-c3be-4405-a6af-6b748f4fabb7}, !- Handle
  {df193d76-3274-4ee5-a6d7-fe66a6104e2a}, !- Name
  {c59af7ee-1d44-43fa-b95f-743acb850f51}, !- Source Object
  4,                                      !- Outlet Port
  {f9c783e3-c090-4a6a-b8ca-b4ff528b5867}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6fbe70d7-832b-4ce2-afef-988e5c35a2ed}, !- Handle
  Coil Heating Electric 72,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8ad1bbe4-7330-4d07-9cac-4f7aade532bd}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af6fbbc7-3a48-48d6-82f7-1be8d8367825}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92841568-edc8-4677-8d8b-98892e33d28d}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33c72760-cdb9-4147-bb8c-a00fd9a462bb}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {420eb76d-3a08-48f0-a7dd-b58baab07305}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ed838b7d-86a6-4927-91d8-f0b5c3ac15a8}, !- Handle
  Coil Cooling DX Single Speed 72 12kBtu/hr 9.9EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36130858710862,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d7492ae5-9209-40cc-b569-b490cb34e5ac}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {079e0a3a-6bf9-4d06-bc25-18735527a07f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {25041821-8766-46c5-99c9-282cdae3c528}, !- Air Inlet Node Name
  {c30ba6a4-f4b7-4f2e-ade3-8d03dcd2fab0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7492ae5-9209-40cc-b569-b490cb34e5ac}, !- Supply Air Fan Name
  {6fbe70d7-832b-4ce2-afef-988e5c35a2ed}, !- Heating Coil Name
  {ed838b7d-86a6-4927-91d8-f0b5c3ac15a8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6f28e9d9-9da7-4b02-b4a5-b3b1e4dcee63}, !- Handle
  Node 380,                               !- Name
  {8cda743c-3188-4b1a-82f1-5312595b0b25}, !- Inlet Port
  {25041821-8766-46c5-99c9-282cdae3c528}; !- Outlet Port

OS:Connection,
  {8cda743c-3188-4b1a-82f1-5312595b0b25}, !- Handle
  {8ca279d1-61cc-465a-b06c-f35c60a65efc}, !- Name
  {a05dddc6-b3e5-45e0-90c8-ebcbd890ec96}, !- Source Object
  3,                                      !- Outlet Port
  {6f28e9d9-9da7-4b02-b4a5-b3b1e4dcee63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25041821-8766-46c5-99c9-282cdae3c528}, !- Handle
  {c33a4a3b-c290-423a-a64f-43916d858a9d}, !- Name
  {6f28e9d9-9da7-4b02-b4a5-b3b1e4dcee63}, !- Source Object
  3,                                      !- Outlet Port
  {079e0a3a-6bf9-4d06-bc25-18735527a07f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39bb9b3f-4505-443e-993f-3a16eca33414}, !- Handle
  Node 381,                               !- Name
  {c30ba6a4-f4b7-4f2e-ade3-8d03dcd2fab0}, !- Inlet Port
  {53a174ad-e5ae-48e4-87e9-135b27f5b0dc}; !- Outlet Port

OS:Connection,
  {53a174ad-e5ae-48e4-87e9-135b27f5b0dc}, !- Handle
  {1cba5389-ee0f-48c1-a4dd-6e08a5c59c74}, !- Name
  {39bb9b3f-4505-443e-993f-3a16eca33414}, !- Source Object
  3,                                      !- Outlet Port
  {968a709a-a0f3-4d12-b55e-440b6ec3c069}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c30ba6a4-f4b7-4f2e-ade3-8d03dcd2fab0}, !- Handle
  {b036d8f5-2101-498a-accb-f44e9395d222}, !- Name
  {079e0a3a-6bf9-4d06-bc25-18735527a07f}, !- Source Object
  4,                                      !- Outlet Port
  {39bb9b3f-4505-443e-993f-3a16eca33414}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {69880e5b-c9c9-427f-a08f-63c2a90048c8}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {129167d4-735c-45b5-8b10-a3e55659e7d3}, !- Handle
  Air Terminal Single Duct Uncontrolled 71, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {d4030524-0f4c-4936-89f6-69e2e9771757}, !- Inlet Air Node Name
  {570b5b20-5f2e-4770-9e39-9a1d59b2cb0d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d5c541c-e947-4a4e-ab5b-1f8aa54f102f}, !- Handle
  Node 382,                               !- Name
  {570b5b20-5f2e-4770-9e39-9a1d59b2cb0d}, !- Inlet Port
  {31b6439f-6c08-447f-87d5-e2f8cb47db37}; !- Outlet Port

OS:Node,
  {c873699a-7bc9-47a5-935d-69460e426340}, !- Handle
  Node 383,                               !- Name
  {7f943a16-8956-4e3f-b0f8-7ad780db5270}, !- Inlet Port
  {9ea71768-8122-4efe-8da7-671a8ffd8573}; !- Outlet Port

OS:Connection,
  {31b6439f-6c08-447f-87d5-e2f8cb47db37}, !- Handle
  {effa15f7-0768-4b90-8d5b-f311eef91d1d}, !- Name
  {5d5c541c-e947-4a4e-ab5b-1f8aa54f102f}, !- Source Object
  3,                                      !- Outlet Port
  {968a709a-a0f3-4d12-b55e-440b6ec3c069}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7f943a16-8956-4e3f-b0f8-7ad780db5270}, !- Handle
  {cc07430d-437c-4134-9dec-b08a3012abaa}, !- Name
  {c1a9d50f-bfa5-4c28-9643-0dec36d640b9}, !- Source Object
  12,                                     !- Outlet Port
  {c873699a-7bc9-47a5-935d-69460e426340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea71768-8122-4efe-8da7-671a8ffd8573}, !- Handle
  {7a893bdc-a364-4d33-a9ee-dc874bac84a7}, !- Name
  {c873699a-7bc9-47a5-935d-69460e426340}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  73;                                     !- Inlet Port

OS:Connection,
  {d4030524-0f4c-4936-89f6-69e2e9771757}, !- Handle
  {45c7947b-7e0e-4acd-92bb-cfc34866efd5}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  73,                                     !- Outlet Port
  {129167d4-735c-45b5-8b10-a3e55659e7d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {570b5b20-5f2e-4770-9e39-9a1d59b2cb0d}, !- Handle
  {bcbc1282-0868-4ab7-9992-291f73dae3b9}, !- Name
  {129167d4-735c-45b5-8b10-a3e55659e7d3}, !- Source Object
  4,                                      !- Outlet Port
  {5d5c541c-e947-4a4e-ab5b-1f8aa54f102f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {635a8647-2991-4d94-be5c-3e710097a88e}, !- Handle
  Coil Heating Electric 73,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6b70cb0a-f5c6-4313-802e-84a57e12b51c}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6b99c00-dd27-47d6-b701-dfd12ebf47a4}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de93bfea-7c64-43e1-a1db-3f232099e298}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83c28b39-28ea-4dda-ac5a-38afa6d06402}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aa971b18-ad2b-446f-aa3c-1ede4a825be8}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c9a0f463-8a3a-4ff3-b309-530267f86299}, !- Handle
  Coil Cooling DX Single Speed 73 14kBtu/hr 9.5EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2275928338034,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2ef6e5e5-5577-49f7-9428-664700126527}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a01a34d4-de3f-4cfa-8547-d90367148b06}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {4aabf9af-63f4-402e-a969-9a7e15d0b32e}, !- Air Inlet Node Name
  {f09c7ea6-57d9-413c-8b92-0ce6dcdb59ea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ef6e5e5-5577-49f7-9428-664700126527}, !- Supply Air Fan Name
  {635a8647-2991-4d94-be5c-3e710097a88e}, !- Heating Coil Name
  {c9a0f463-8a3a-4ff3-b309-530267f86299}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7459b228-1c18-407c-b881-0b3171750910}, !- Handle
  Node 384,                               !- Name
  {288cd8dd-56f8-45e0-97e5-42288f2265ca}, !- Inlet Port
  {4aabf9af-63f4-402e-a969-9a7e15d0b32e}; !- Outlet Port

OS:Connection,
  {288cd8dd-56f8-45e0-97e5-42288f2265ca}, !- Handle
  {ee1b97ef-c37b-4a13-9d01-613597b22129}, !- Name
  {e74574b3-a710-404d-b4cc-07c0d6b07622}, !- Source Object
  3,                                      !- Outlet Port
  {7459b228-1c18-407c-b881-0b3171750910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aabf9af-63f4-402e-a969-9a7e15d0b32e}, !- Handle
  {48619d18-42f9-4552-b22e-1232be1eac7b}, !- Name
  {7459b228-1c18-407c-b881-0b3171750910}, !- Source Object
  3,                                      !- Outlet Port
  {a01a34d4-de3f-4cfa-8547-d90367148b06}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd41b747-16ad-47b5-9223-453e85d11e4b}, !- Handle
  Node 385,                               !- Name
  {f09c7ea6-57d9-413c-8b92-0ce6dcdb59ea}, !- Inlet Port
  {ee19e9a9-f3dc-4b52-8c98-b5ac8f117d9a}; !- Outlet Port

OS:Connection,
  {ee19e9a9-f3dc-4b52-8c98-b5ac8f117d9a}, !- Handle
  {78f63da6-c788-4fea-a144-697a9ea20b90}, !- Name
  {cd41b747-16ad-47b5-9223-453e85d11e4b}, !- Source Object
  3,                                      !- Outlet Port
  {2a384496-3477-445f-af73-0cced340305b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f09c7ea6-57d9-413c-8b92-0ce6dcdb59ea}, !- Handle
  {d5e4394f-eba6-4755-907d-c95bee2bb67c}, !- Name
  {a01a34d4-de3f-4cfa-8547-d90367148b06}, !- Source Object
  4,                                      !- Outlet Port
  {cd41b747-16ad-47b5-9223-453e85d11e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {700ee6be-4fb2-48a8-a1b1-c61a42f5205d}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fabba543-3b3e-47fc-9a43-055016054af8}, !- Handle
  Air Terminal Single Duct Uncontrolled 72, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {25819e90-2a4e-4aa5-970a-e469f98e2af0}, !- Inlet Air Node Name
  {dc1a5228-55c1-4bd3-9c1a-dbda294b05a6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b11b5ab-f144-4499-9478-040017016a2b}, !- Handle
  Node 386,                               !- Name
  {dc1a5228-55c1-4bd3-9c1a-dbda294b05a6}, !- Inlet Port
  {b2e0508e-6dd4-4ee4-b9a1-5bb29c44f08c}; !- Outlet Port

OS:Node,
  {2623f1bd-4348-4a56-ac30-d029bb9cdb53}, !- Handle
  Node 387,                               !- Name
  {f71b0646-81d3-45e6-bdd9-dbc9cc71bca5}, !- Inlet Port
  {9ae42873-edc5-4e4d-8fb8-112c366c8d73}; !- Outlet Port

OS:Connection,
  {b2e0508e-6dd4-4ee4-b9a1-5bb29c44f08c}, !- Handle
  {efce1755-75a1-4472-9fc0-4cdcdd69abd4}, !- Name
  {8b11b5ab-f144-4499-9478-040017016a2b}, !- Source Object
  3,                                      !- Outlet Port
  {2a384496-3477-445f-af73-0cced340305b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f71b0646-81d3-45e6-bdd9-dbc9cc71bca5}, !- Handle
  {c2f728c0-f703-4c49-a8b2-cfa8056f4791}, !- Name
  {74a29382-a55e-4beb-bc73-0cc959b72fa7}, !- Source Object
  12,                                     !- Outlet Port
  {2623f1bd-4348-4a56-ac30-d029bb9cdb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae42873-edc5-4e4d-8fb8-112c366c8d73}, !- Handle
  {9e3f91f1-edc1-4ce3-9f87-927902ec7907}, !- Name
  {2623f1bd-4348-4a56-ac30-d029bb9cdb53}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  74;                                     !- Inlet Port

OS:Connection,
  {25819e90-2a4e-4aa5-970a-e469f98e2af0}, !- Handle
  {b8a43ae4-fadd-4798-abc5-47c82493e908}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  74,                                     !- Outlet Port
  {fabba543-3b3e-47fc-9a43-055016054af8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc1a5228-55c1-4bd3-9c1a-dbda294b05a6}, !- Handle
  {5b9f99e5-2c9a-4531-be1d-5542a194fbe3}, !- Name
  {fabba543-3b3e-47fc-9a43-055016054af8}, !- Source Object
  4,                                      !- Outlet Port
  {8b11b5ab-f144-4499-9478-040017016a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b702e0c2-8fff-4e5f-920d-412a28321883}, !- Handle
  Coil Heating Electric 74,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6bf3be7f-12d2-4f03-bc67-6b8ca76fc758}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f12a071-d047-4e3b-a41f-95801760f4a9}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0ee37f8-51e0-4347-929b-779c33968e2d}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad8b5f07-c3b7-4eeb-a260-c53b7ed6b1ef}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {96ebafc2-50fb-4b0f-8c47-1aecc79a8efe}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5a0a7d69-ca1a-4767-8735-4acdbe2b8294}, !- Handle
  Coil Cooling DX Single Speed 74 14kBtu/hr 9.5EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21218351427904,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2265c9ac-e85b-417f-b968-b5e23f22a583}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ed75042d-089b-4ba3-aa9a-9c642542672d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {c5e7f587-9beb-433e-af23-822ee15a9e09}, !- Air Inlet Node Name
  {2945681c-a6a8-42a1-89b2-f6448304b4e9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2265c9ac-e85b-417f-b968-b5e23f22a583}, !- Supply Air Fan Name
  {b702e0c2-8fff-4e5f-920d-412a28321883}, !- Heating Coil Name
  {5a0a7d69-ca1a-4767-8735-4acdbe2b8294}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a6630408-c9c6-4b50-999d-49e2de8e8b5e}, !- Handle
  Node 388,                               !- Name
  {9a332735-86c8-443f-a179-c6059bfc6a2b}, !- Inlet Port
  {c5e7f587-9beb-433e-af23-822ee15a9e09}; !- Outlet Port

OS:Connection,
  {9a332735-86c8-443f-a179-c6059bfc6a2b}, !- Handle
  {b36ad7a3-ffe5-4ed3-94c4-0fcd2ba50edf}, !- Name
  {a39d7ab8-e800-4f56-a005-a9d8d0d2734a}, !- Source Object
  3,                                      !- Outlet Port
  {a6630408-c9c6-4b50-999d-49e2de8e8b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e7f587-9beb-433e-af23-822ee15a9e09}, !- Handle
  {5aeda18e-d5a4-42c6-9e26-79ad77d334fe}, !- Name
  {a6630408-c9c6-4b50-999d-49e2de8e8b5e}, !- Source Object
  3,                                      !- Outlet Port
  {ed75042d-089b-4ba3-aa9a-9c642542672d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60d52480-9b50-4c3b-a01d-3b8e899b5115}, !- Handle
  Node 389,                               !- Name
  {2945681c-a6a8-42a1-89b2-f6448304b4e9}, !- Inlet Port
  {4613be4a-b6a1-4805-ba22-18c05c815b8d}; !- Outlet Port

OS:Connection,
  {4613be4a-b6a1-4805-ba22-18c05c815b8d}, !- Handle
  {38a30010-354a-4e65-8ba4-eb6c4997c27c}, !- Name
  {60d52480-9b50-4c3b-a01d-3b8e899b5115}, !- Source Object
  3,                                      !- Outlet Port
  {7a1d35da-82d2-4e9d-b038-97fb22ad9ab1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2945681c-a6a8-42a1-89b2-f6448304b4e9}, !- Handle
  {55870a78-a5a0-4207-8586-70a92cd363d4}, !- Name
  {ed75042d-089b-4ba3-aa9a-9c642542672d}, !- Source Object
  4,                                      !- Outlet Port
  {60d52480-9b50-4c3b-a01d-3b8e899b5115}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {75637218-b330-47e6-a3f1-0b81e8a61b5b}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bd2023b3-2187-4347-87d5-dc25f9f28e6d}, !- Handle
  Air Terminal Single Duct Uncontrolled 73, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {2a3815c4-2c60-4d4f-8faa-f4561a9667f8}, !- Inlet Air Node Name
  {f76bb8ae-d794-4ed9-8ea4-f9731aa88c8d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1bf20c7a-b9fc-473f-a68a-47f9a3e59b67}, !- Handle
  Node 390,                               !- Name
  {f76bb8ae-d794-4ed9-8ea4-f9731aa88c8d}, !- Inlet Port
  {9a31f34c-fa20-425b-acb5-218c0c4d2b2a}; !- Outlet Port

OS:Node,
  {760e00a4-de55-46ae-8393-dc3e75e3037d}, !- Handle
  Node 391,                               !- Name
  {6a0c1e29-e258-40ac-9003-dcc5b7d4d1fc}, !- Inlet Port
  {f14d079e-69a6-4b87-ab67-b2341fce45ea}; !- Outlet Port

OS:Connection,
  {9a31f34c-fa20-425b-acb5-218c0c4d2b2a}, !- Handle
  {9f75c8db-00c1-4a75-8ba6-63328baea922}, !- Name
  {1bf20c7a-b9fc-473f-a68a-47f9a3e59b67}, !- Source Object
  3,                                      !- Outlet Port
  {7a1d35da-82d2-4e9d-b038-97fb22ad9ab1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6a0c1e29-e258-40ac-9003-dcc5b7d4d1fc}, !- Handle
  {3dcb4bb8-f944-43f1-97d5-3773d8aaa49b}, !- Name
  {85e34c0f-950a-457f-94d8-98e32af4cda6}, !- Source Object
  12,                                     !- Outlet Port
  {760e00a4-de55-46ae-8393-dc3e75e3037d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14d079e-69a6-4b87-ab67-b2341fce45ea}, !- Handle
  {3931a185-456e-4d58-9a30-c3c08f840827}, !- Name
  {760e00a4-de55-46ae-8393-dc3e75e3037d}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  75;                                     !- Inlet Port

OS:Connection,
  {2a3815c4-2c60-4d4f-8faa-f4561a9667f8}, !- Handle
  {458ae491-ab8a-4a6a-a403-af685cbf04ba}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  75,                                     !- Outlet Port
  {bd2023b3-2187-4347-87d5-dc25f9f28e6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f76bb8ae-d794-4ed9-8ea4-f9731aa88c8d}, !- Handle
  {a9e042dd-de6a-4ba5-950d-c6a7b5b9a05a}, !- Name
  {bd2023b3-2187-4347-87d5-dc25f9f28e6d}, !- Source Object
  4,                                      !- Outlet Port
  {1bf20c7a-b9fc-473f-a68a-47f9a3e59b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f75dcfaa-3a47-4832-b059-abd36f10406e}, !- Handle
  Coil Heating Electric 75,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7c7e5963-96f9-44f3-bb0b-96a64ba258ae}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9bb3e3bd-39ce-4a76-87ab-ef3d5cbbe315}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2acd7a3f-f827-416e-a303-8e49901f1bca}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0ef874a-05fe-4e72-abea-02d9a12221ee}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d7b95b5a-2fbf-4f42-bfe3-46f6fcc1854b}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cdaa8155-d3d2-405f-97de-851dce799e91}, !- Handle
  Coil Cooling DX Single Speed 75 12kBtu/hr 9.9EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34359874841039,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f88a68fe-d112-4c9e-9636-a606f39ad53c}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {95d051fc-157d-45c6-b1c4-c7d3b269a390}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {5a790ddf-fe44-46b4-bf5b-f59f9adfb80e}, !- Air Inlet Node Name
  {69371635-8ce9-4d58-a5d8-023e4305814e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f88a68fe-d112-4c9e-9636-a606f39ad53c}, !- Supply Air Fan Name
  {f75dcfaa-3a47-4832-b059-abd36f10406e}, !- Heating Coil Name
  {cdaa8155-d3d2-405f-97de-851dce799e91}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {86db24aa-aa7d-447a-84f0-3d4236bb2e6e}, !- Handle
  Node 392,                               !- Name
  {527c15d1-bbb6-4371-86c4-399ba8c052a3}, !- Inlet Port
  {5a790ddf-fe44-46b4-bf5b-f59f9adfb80e}; !- Outlet Port

OS:Connection,
  {527c15d1-bbb6-4371-86c4-399ba8c052a3}, !- Handle
  {526def0c-82e7-4766-8a95-06a9e5aa741d}, !- Name
  {8318bdc7-2cd9-425a-aee2-3a0155468784}, !- Source Object
  3,                                      !- Outlet Port
  {86db24aa-aa7d-447a-84f0-3d4236bb2e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a790ddf-fe44-46b4-bf5b-f59f9adfb80e}, !- Handle
  {2254c9b0-ccef-4098-9c1c-351637ab0bdc}, !- Name
  {86db24aa-aa7d-447a-84f0-3d4236bb2e6e}, !- Source Object
  3,                                      !- Outlet Port
  {95d051fc-157d-45c6-b1c4-c7d3b269a390}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9bb66f31-9c79-44fb-9651-5e37a564e72b}, !- Handle
  Node 393,                               !- Name
  {69371635-8ce9-4d58-a5d8-023e4305814e}, !- Inlet Port
  {9d72e212-d49d-4d5d-a08f-a27636640ab4}; !- Outlet Port

OS:Connection,
  {9d72e212-d49d-4d5d-a08f-a27636640ab4}, !- Handle
  {827023b5-230a-4f35-ba38-06e257fbad93}, !- Name
  {9bb66f31-9c79-44fb-9651-5e37a564e72b}, !- Source Object
  3,                                      !- Outlet Port
  {6a6c9a35-e747-4b6f-b4ac-06ea3d108bcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69371635-8ce9-4d58-a5d8-023e4305814e}, !- Handle
  {65aaa59b-38f7-4e14-91eb-32da6fa14ad6}, !- Name
  {95d051fc-157d-45c6-b1c4-c7d3b269a390}, !- Source Object
  4,                                      !- Outlet Port
  {9bb66f31-9c79-44fb-9651-5e37a564e72b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {42388f22-4cca-4876-b122-5970cd55a688}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2775b6de-e825-4e2e-9ecc-dac716ff3834}, !- Handle
  Air Terminal Single Duct Uncontrolled 74, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {12580b4f-0302-4954-9e40-ea6404ad90dd}, !- Inlet Air Node Name
  {56912f9f-1964-41b5-91aa-5078b7ef1d4b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69504bd0-3397-458d-a529-d97bcd9d8a6d}, !- Handle
  Node 394,                               !- Name
  {56912f9f-1964-41b5-91aa-5078b7ef1d4b}, !- Inlet Port
  {b818ef61-1356-4d4d-acc0-1b243794b0aa}; !- Outlet Port

OS:Node,
  {4b303fe9-41c6-4cae-ac01-35c7bc2c817d}, !- Handle
  Node 395,                               !- Name
  {f8e3b959-fd6d-4190-a14e-8a11c717d965}, !- Inlet Port
  {caab6cd7-c8bf-4de1-8e2c-a1051bcd641c}; !- Outlet Port

OS:Connection,
  {b818ef61-1356-4d4d-acc0-1b243794b0aa}, !- Handle
  {0a265843-9180-48aa-88a5-d7e5ad0768f2}, !- Name
  {69504bd0-3397-458d-a529-d97bcd9d8a6d}, !- Source Object
  3,                                      !- Outlet Port
  {6a6c9a35-e747-4b6f-b4ac-06ea3d108bcf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f8e3b959-fd6d-4190-a14e-8a11c717d965}, !- Handle
  {d84d6014-bb0d-4dc9-a6d5-e47004cf2f58}, !- Name
  {00a3d438-24c4-4def-a066-6f5eebfe4e30}, !- Source Object
  12,                                     !- Outlet Port
  {4b303fe9-41c6-4cae-ac01-35c7bc2c817d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caab6cd7-c8bf-4de1-8e2c-a1051bcd641c}, !- Handle
  {958aafe9-1df5-4d7b-b6fe-f895d8aa9fac}, !- Name
  {4b303fe9-41c6-4cae-ac01-35c7bc2c817d}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  76;                                     !- Inlet Port

OS:Connection,
  {12580b4f-0302-4954-9e40-ea6404ad90dd}, !- Handle
  {1cc3dbd6-a0f5-409f-90aa-f08f7915a226}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  76,                                     !- Outlet Port
  {2775b6de-e825-4e2e-9ecc-dac716ff3834}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56912f9f-1964-41b5-91aa-5078b7ef1d4b}, !- Handle
  {75ff29fc-d8cf-4b76-9938-250206c1845f}, !- Name
  {2775b6de-e825-4e2e-9ecc-dac716ff3834}, !- Source Object
  4,                                      !- Outlet Port
  {69504bd0-3397-458d-a529-d97bcd9d8a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {80386356-3134-493d-ae8e-231858ffc7d3}, !- Handle
  Coil Heating Electric 76,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3f1f2a53-26fd-47af-985c-9899b7fc5ce4}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {802b8bb9-d643-4934-926e-ba7fc349019d}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e92048c1-18e5-45a5-93a1-6effc3862e32}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28f8c856-602b-47ff-820a-6c49338fbe92}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cebbd275-0f47-491f-814a-055d0be7d071}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {831a9091-62ae-4693-a9cf-0dc03a65dd49}, !- Handle
  Coil Cooling DX Single Speed 76 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59230143675057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {525f2d56-6fdd-4e78-9020-f42fd5ca5c1e}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e109914-deae-4f42-939b-7544de76502a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {935813a1-05ef-4a99-950f-db568db002b8}, !- Air Inlet Node Name
  {5f40cf00-2195-45e5-8bba-99c3e55805d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {525f2d56-6fdd-4e78-9020-f42fd5ca5c1e}, !- Supply Air Fan Name
  {80386356-3134-493d-ae8e-231858ffc7d3}, !- Heating Coil Name
  {831a9091-62ae-4693-a9cf-0dc03a65dd49}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {090c2130-18a7-4c4c-bf26-84282575f785}, !- Handle
  Node 396,                               !- Name
  {49717435-b2dc-4796-94fd-ebffecc81ea1}, !- Inlet Port
  {935813a1-05ef-4a99-950f-db568db002b8}; !- Outlet Port

OS:Connection,
  {49717435-b2dc-4796-94fd-ebffecc81ea1}, !- Handle
  {dca42ec4-a24d-4451-9cef-2e428c4b71c4}, !- Name
  {f980f76d-8b9d-4854-8b98-5dd1f91ddf9a}, !- Source Object
  3,                                      !- Outlet Port
  {090c2130-18a7-4c4c-bf26-84282575f785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935813a1-05ef-4a99-950f-db568db002b8}, !- Handle
  {2957f8a9-adbb-430e-962f-cfb504670f00}, !- Name
  {090c2130-18a7-4c4c-bf26-84282575f785}, !- Source Object
  3,                                      !- Outlet Port
  {8e109914-deae-4f42-939b-7544de76502a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f62f7172-4827-4bd0-af59-097175fffb10}, !- Handle
  Node 397,                               !- Name
  {5f40cf00-2195-45e5-8bba-99c3e55805d6}, !- Inlet Port
  {2cf2e95f-bf8c-482e-ab65-b1e66a539fa4}; !- Outlet Port

OS:Connection,
  {2cf2e95f-bf8c-482e-ab65-b1e66a539fa4}, !- Handle
  {135cf1f7-8f81-4685-bf01-1bebe0650af5}, !- Name
  {f62f7172-4827-4bd0-af59-097175fffb10}, !- Source Object
  3,                                      !- Outlet Port
  {4451e05c-4056-4264-9caa-d83b2cc15af0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f40cf00-2195-45e5-8bba-99c3e55805d6}, !- Handle
  {b329ec04-2dfc-4e28-b44d-60c67e1a1fa5}, !- Name
  {8e109914-deae-4f42-939b-7544de76502a}, !- Source Object
  4,                                      !- Outlet Port
  {f62f7172-4827-4bd0-af59-097175fffb10}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {84b10dd6-0d39-4e1b-8d5d-40f1ab9661f4}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {27384b3a-5417-4771-87db-89568726b8db}, !- Handle
  Air Terminal Single Duct Uncontrolled 75, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {2dae16ba-44d0-485e-8077-bfcaf451d50a}, !- Inlet Air Node Name
  {ab626c02-f31b-4ce1-9465-128112306c32}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bef4e63b-700e-4b08-b08e-3c8691694683}, !- Handle
  Node 398,                               !- Name
  {ab626c02-f31b-4ce1-9465-128112306c32}, !- Inlet Port
  {dfac6670-452e-4da7-933b-f4fdde5f9a69}; !- Outlet Port

OS:Node,
  {0cec2926-547c-4599-b0f0-fd1ee9ecaa6c}, !- Handle
  Node 399,                               !- Name
  {245665ae-1f2b-4c67-b6aa-760c173e3ba2}, !- Inlet Port
  {c1fd01cb-a50f-4a5b-bf3f-0a00735d11d4}; !- Outlet Port

OS:Connection,
  {dfac6670-452e-4da7-933b-f4fdde5f9a69}, !- Handle
  {62e7eab5-645e-44df-b0e0-e29542c6fb98}, !- Name
  {bef4e63b-700e-4b08-b08e-3c8691694683}, !- Source Object
  3,                                      !- Outlet Port
  {4451e05c-4056-4264-9caa-d83b2cc15af0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {245665ae-1f2b-4c67-b6aa-760c173e3ba2}, !- Handle
  {570c4d40-a77e-4aeb-9c7a-b7b7d0650e05}, !- Name
  {7a4a53ca-d6c3-43f1-a5e7-806a97f6ac96}, !- Source Object
  12,                                     !- Outlet Port
  {0cec2926-547c-4599-b0f0-fd1ee9ecaa6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fd01cb-a50f-4a5b-bf3f-0a00735d11d4}, !- Handle
  {00ebb0cf-9a29-47d1-8ccc-a05f22a0d2e2}, !- Name
  {0cec2926-547c-4599-b0f0-fd1ee9ecaa6c}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  77;                                     !- Inlet Port

OS:Connection,
  {2dae16ba-44d0-485e-8077-bfcaf451d50a}, !- Handle
  {d55c1c9e-ab4a-47b2-ba83-e6cde3ec6cde}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  77,                                     !- Outlet Port
  {27384b3a-5417-4771-87db-89568726b8db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab626c02-f31b-4ce1-9465-128112306c32}, !- Handle
  {22561fe6-f041-484a-97c9-9e93150671ea}, !- Name
  {27384b3a-5417-4771-87db-89568726b8db}, !- Source Object
  4,                                      !- Outlet Port
  {bef4e63b-700e-4b08-b08e-3c8691694683}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {660b2366-ba7b-4b79-93c1-0973cf7f798c}, !- Handle
  Coil Heating Electric 77,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a8bf96f1-8d18-4436-8cc4-36ba467f1463}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a2f80a4-f5d1-488c-ae37-25e0678ed162}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc8522c6-ca35-4cfc-b647-64f10be31469}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6347a5c2-99c0-4fdd-b8fd-2227b5dc1619}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d51424d6-ccd7-40d7-bfe4-855a5c55cc44}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5293591a-69c9-43a6-8b37-a77c312cece4}, !- Handle
  Coil Cooling DX Single Speed 77 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72328239491791,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f3f53f05-7ef7-4f10-a2c2-396b84389971}, !- Handle
  Fan Constant Volume 77,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2ea0072a-5d8a-47eb-b045-8451d95049b3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {f37f0213-1607-4963-94ce-f657b0f4bdc5}, !- Air Inlet Node Name
  {0ec3eb35-1c71-45bd-b577-6dbc1f55d409}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f3f53f05-7ef7-4f10-a2c2-396b84389971}, !- Supply Air Fan Name
  {660b2366-ba7b-4b79-93c1-0973cf7f798c}, !- Heating Coil Name
  {5293591a-69c9-43a6-8b37-a77c312cece4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ba810296-8d98-4e08-aec9-eef519b27833}, !- Handle
  Node 400,                               !- Name
  {aac8dd3b-3618-4cd4-893f-a9002009fb52}, !- Inlet Port
  {f37f0213-1607-4963-94ce-f657b0f4bdc5}; !- Outlet Port

OS:Connection,
  {aac8dd3b-3618-4cd4-893f-a9002009fb52}, !- Handle
  {d71fac2a-6a5d-4eb6-93ed-dcf94be7f471}, !- Name
  {4491ef0e-4b34-49f9-9d99-4784cd9d9db8}, !- Source Object
  3,                                      !- Outlet Port
  {ba810296-8d98-4e08-aec9-eef519b27833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37f0213-1607-4963-94ce-f657b0f4bdc5}, !- Handle
  {4cdb3dd3-e1e9-4d4f-acf9-b9aa04fbc1f8}, !- Name
  {ba810296-8d98-4e08-aec9-eef519b27833}, !- Source Object
  3,                                      !- Outlet Port
  {2ea0072a-5d8a-47eb-b045-8451d95049b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e13a506-76b0-4b23-b827-394a97dd1ab8}, !- Handle
  Node 401,                               !- Name
  {0ec3eb35-1c71-45bd-b577-6dbc1f55d409}, !- Inlet Port
  {6122034c-22aa-4221-8e5d-4bf454242ab4}; !- Outlet Port

OS:Connection,
  {6122034c-22aa-4221-8e5d-4bf454242ab4}, !- Handle
  {827041f8-c1a6-421d-a9a4-99d90fa5487c}, !- Name
  {1e13a506-76b0-4b23-b827-394a97dd1ab8}, !- Source Object
  3,                                      !- Outlet Port
  {b52468d0-e362-4c40-b8a4-927eda7da8f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ec3eb35-1c71-45bd-b577-6dbc1f55d409}, !- Handle
  {afc0028e-67e1-4ea6-abdf-081f5a642217}, !- Name
  {2ea0072a-5d8a-47eb-b045-8451d95049b3}, !- Source Object
  4,                                      !- Outlet Port
  {1e13a506-76b0-4b23-b827-394a97dd1ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {94e0e9cc-7126-4211-9115-d5f43fe0702e}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1233c57c-9e6a-49ef-9701-10d9761c432c}, !- Handle
  Air Terminal Single Duct Uncontrolled 76, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {4fe709c1-fbf2-4a55-b8d2-b36284bc6eb4}, !- Inlet Air Node Name
  {7c6b5560-0ff7-4c5b-9d2a-e6fae2e7c9fa}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75b00ba0-896b-437f-8e9c-c2ded17b2663}, !- Handle
  Node 402,                               !- Name
  {7c6b5560-0ff7-4c5b-9d2a-e6fae2e7c9fa}, !- Inlet Port
  {ae6ed3ca-7420-40ee-a78f-f36212a6a1ca}; !- Outlet Port

OS:Node,
  {316a6a2b-4eb1-42d4-b5e7-84cc0601457e}, !- Handle
  Node 403,                               !- Name
  {ae30a085-b44f-457a-a2df-b28440f39396}, !- Inlet Port
  {17c4ec7b-7fef-4834-852b-5cc36adb377f}; !- Outlet Port

OS:Connection,
  {ae6ed3ca-7420-40ee-a78f-f36212a6a1ca}, !- Handle
  {5c7880c7-1adb-4956-98c6-400f3f63389b}, !- Name
  {75b00ba0-896b-437f-8e9c-c2ded17b2663}, !- Source Object
  3,                                      !- Outlet Port
  {b52468d0-e362-4c40-b8a4-927eda7da8f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae30a085-b44f-457a-a2df-b28440f39396}, !- Handle
  {4691cdcf-158a-4db9-98a0-7a4b6a95c282}, !- Name
  {694fde53-369a-45c0-8648-39d61a521172}, !- Source Object
  12,                                     !- Outlet Port
  {316a6a2b-4eb1-42d4-b5e7-84cc0601457e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c4ec7b-7fef-4834-852b-5cc36adb377f}, !- Handle
  {732fc864-1eb8-4978-b9bb-8dc63f51685d}, !- Name
  {316a6a2b-4eb1-42d4-b5e7-84cc0601457e}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  78;                                     !- Inlet Port

OS:Connection,
  {4fe709c1-fbf2-4a55-b8d2-b36284bc6eb4}, !- Handle
  {8a5c4bfc-a899-4eea-9d60-058fadaeed6d}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  78,                                     !- Outlet Port
  {1233c57c-9e6a-49ef-9701-10d9761c432c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c6b5560-0ff7-4c5b-9d2a-e6fae2e7c9fa}, !- Handle
  {e36fdfd6-442b-4afa-a79e-b00decff4178}, !- Name
  {1233c57c-9e6a-49ef-9701-10d9761c432c}, !- Source Object
  4,                                      !- Outlet Port
  {75b00ba0-896b-437f-8e9c-c2ded17b2663}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c790d922-770f-4393-9a7e-ae44de373c81}, !- Handle
  Coil Heating Electric 78,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {45273302-2bcc-4213-835c-71c24ec5843d}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ec7605d-2a49-475c-9157-a595cec02721}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e3ee548-3341-4f10-8bf3-d55f8ef1ed8a}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {249a80c0-b804-4af7-8453-5158590a9cf5}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5689aeb0-fa32-41c7-8f14-25080a394f2d}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {468c9881-2b4f-45c7-a086-7a092504d124}, !- Handle
  Coil Cooling DX Single Speed 78 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7269330672416,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {33d4d416-3263-4730-b585-f55660de4cd9}, !- Handle
  Fan Constant Volume 78,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f6ce533d-9bf8-494a-bc51-95c9d5e2d1de}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {7787a9ed-a97b-44b9-b79d-258acd132984}, !- Air Inlet Node Name
  {036c22ce-39ac-415e-8851-00e00b873b1a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d4d416-3263-4730-b585-f55660de4cd9}, !- Supply Air Fan Name
  {c790d922-770f-4393-9a7e-ae44de373c81}, !- Heating Coil Name
  {468c9881-2b4f-45c7-a086-7a092504d124}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eb1a73da-f213-4472-8a7e-49d88baa1dbb}, !- Handle
  Node 404,                               !- Name
  {1a7aa8bf-1084-44af-8ffb-488e44fe5e3b}, !- Inlet Port
  {7787a9ed-a97b-44b9-b79d-258acd132984}; !- Outlet Port

OS:Connection,
  {1a7aa8bf-1084-44af-8ffb-488e44fe5e3b}, !- Handle
  {71c9711b-a532-431c-8594-329f741cef16}, !- Name
  {b0b62875-bf17-4e14-b16d-e9445a3968e5}, !- Source Object
  3,                                      !- Outlet Port
  {eb1a73da-f213-4472-8a7e-49d88baa1dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7787a9ed-a97b-44b9-b79d-258acd132984}, !- Handle
  {77e5ffc1-49ab-4313-bf7a-01ae3ea6f1f8}, !- Name
  {eb1a73da-f213-4472-8a7e-49d88baa1dbb}, !- Source Object
  3,                                      !- Outlet Port
  {f6ce533d-9bf8-494a-bc51-95c9d5e2d1de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1fc6dc0-4119-4141-ba49-58da823ef870}, !- Handle
  Node 405,                               !- Name
  {036c22ce-39ac-415e-8851-00e00b873b1a}, !- Inlet Port
  {c446f116-0783-48a9-8b90-cc0ff1d57aad}; !- Outlet Port

OS:Connection,
  {c446f116-0783-48a9-8b90-cc0ff1d57aad}, !- Handle
  {d1259e1d-75a8-4b38-85ad-5fc58a42ed11}, !- Name
  {a1fc6dc0-4119-4141-ba49-58da823ef870}, !- Source Object
  3,                                      !- Outlet Port
  {7a9690aa-6ab1-4080-b3a2-efa90768f251}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {036c22ce-39ac-415e-8851-00e00b873b1a}, !- Handle
  {1163e9d9-31a9-4ac4-93f4-d2f7ad36a68c}, !- Name
  {f6ce533d-9bf8-494a-bc51-95c9d5e2d1de}, !- Source Object
  4,                                      !- Outlet Port
  {a1fc6dc0-4119-4141-ba49-58da823ef870}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9c390a38-1c14-4deb-bfc6-ae304ac4c4bb}, !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {029687b1-6624-4ce3-b808-0ed73c1b1e26}, !- Handle
  Air Terminal Single Duct Uncontrolled 77, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {3a2c8cbd-bed7-4c40-b1ff-de72c0878a9d}, !- Inlet Air Node Name
  {02382056-4d97-49dc-b8e1-ab257ba00106}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e7bc6de-a1d8-45da-b5ca-8bef109357a3}, !- Handle
  Node 406,                               !- Name
  {02382056-4d97-49dc-b8e1-ab257ba00106}, !- Inlet Port
  {c66f432c-b75b-4efa-b18e-0431e5a33b96}; !- Outlet Port

OS:Node,
  {f48524de-b3eb-4cd1-bbc9-e9c5db1ce402}, !- Handle
  Node 407,                               !- Name
  {818feada-e3d5-410f-86ff-7670b398573d}, !- Inlet Port
  {e9b3e1d9-42a3-4239-aa52-6bc6018a71c5}; !- Outlet Port

OS:Connection,
  {c66f432c-b75b-4efa-b18e-0431e5a33b96}, !- Handle
  {4cdcce06-799b-4089-a606-98ad583bb281}, !- Name
  {1e7bc6de-a1d8-45da-b5ca-8bef109357a3}, !- Source Object
  3,                                      !- Outlet Port
  {7a9690aa-6ab1-4080-b3a2-efa90768f251}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {818feada-e3d5-410f-86ff-7670b398573d}, !- Handle
  {e5ff7877-a54d-4ecf-aff0-b2f51143e3e6}, !- Name
  {8848b2f7-7bf3-449c-be20-dfc78dff239a}, !- Source Object
  12,                                     !- Outlet Port
  {f48524de-b3eb-4cd1-bbc9-e9c5db1ce402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b3e1d9-42a3-4239-aa52-6bc6018a71c5}, !- Handle
  {53e1c6e6-7502-4f29-a469-5c4ce7aa8935}, !- Name
  {f48524de-b3eb-4cd1-bbc9-e9c5db1ce402}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  79;                                     !- Inlet Port

OS:Connection,
  {3a2c8cbd-bed7-4c40-b1ff-de72c0878a9d}, !- Handle
  {03d6fce9-9a86-4861-b8c2-8b15841b9422}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  79,                                     !- Outlet Port
  {029687b1-6624-4ce3-b808-0ed73c1b1e26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02382056-4d97-49dc-b8e1-ab257ba00106}, !- Handle
  {b3cbdc81-fec9-43bd-8ca9-8d5c970ab3ee}, !- Name
  {029687b1-6624-4ce3-b808-0ed73c1b1e26}, !- Source Object
  4,                                      !- Outlet Port
  {1e7bc6de-a1d8-45da-b5ca-8bef109357a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {545be699-2516-440f-8259-df466ca5b367}, !- Handle
  Coil Heating Electric 79,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8595686d-ffa0-431e-acbc-bf2703028c6f}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea0e8ab7-c087-4caf-b5d0-d098d0bb4782}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {537ce9ea-eed7-4898-a822-772d75d43cf3}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89014f9c-2808-45da-a992-7315657eb546}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cdc6be3e-55f5-44db-a23d-b35bfe71e63e}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dca99d8d-4c0f-4192-8460-86c0c2ffa4ea}, !- Handle
  Coil Cooling DX Single Speed 79 9kBtu/hr 10.6EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58161358546218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {be249bd9-39c2-4293-9e2f-9e2c842ce361}, !- Handle
  Fan Constant Volume 79,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6d624734-692b-4ce8-b416-a6e1ea4b9f18}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {3ab2e32e-dde3-49c7-9e4b-706f4fe3e52c}, !- Air Inlet Node Name
  {4a4795ce-598e-4aaa-aff7-adff2af73af9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {be249bd9-39c2-4293-9e2f-9e2c842ce361}, !- Supply Air Fan Name
  {545be699-2516-440f-8259-df466ca5b367}, !- Heating Coil Name
  {dca99d8d-4c0f-4192-8460-86c0c2ffa4ea}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3680a76f-7644-4272-9836-5acb7ed07a17}, !- Handle
  Node 408,                               !- Name
  {07a40e6e-345c-4bf3-9685-d2d33ba6340d}, !- Inlet Port
  {3ab2e32e-dde3-49c7-9e4b-706f4fe3e52c}; !- Outlet Port

OS:Connection,
  {07a40e6e-345c-4bf3-9685-d2d33ba6340d}, !- Handle
  {0edaa553-2665-4929-a459-363a9f00bcdb}, !- Name
  {699eff2b-7f77-4687-a258-cef06a36dec8}, !- Source Object
  3,                                      !- Outlet Port
  {3680a76f-7644-4272-9836-5acb7ed07a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab2e32e-dde3-49c7-9e4b-706f4fe3e52c}, !- Handle
  {71f892f5-a41b-41c1-a81d-6778adf22eba}, !- Name
  {3680a76f-7644-4272-9836-5acb7ed07a17}, !- Source Object
  3,                                      !- Outlet Port
  {6d624734-692b-4ce8-b416-a6e1ea4b9f18}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b21e0fc9-a347-465f-82c3-3197367ff7d7}, !- Handle
  Node 409,                               !- Name
  {4a4795ce-598e-4aaa-aff7-adff2af73af9}, !- Inlet Port
  {59fafbf4-3f19-4f79-b731-effaa3e6f8e5}; !- Outlet Port

OS:Connection,
  {59fafbf4-3f19-4f79-b731-effaa3e6f8e5}, !- Handle
  {c690105a-b060-44a4-8bcf-d0ef7b986dba}, !- Name
  {b21e0fc9-a347-465f-82c3-3197367ff7d7}, !- Source Object
  3,                                      !- Outlet Port
  {67a26aa8-9dd5-42b3-9275-9f0eb569c98f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a4795ce-598e-4aaa-aff7-adff2af73af9}, !- Handle
  {2f1bba20-d107-4def-b96f-8e68a86a84da}, !- Name
  {6d624734-692b-4ce8-b416-a6e1ea4b9f18}, !- Source Object
  4,                                      !- Outlet Port
  {b21e0fc9-a347-465f-82c3-3197367ff7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {704e6dc3-f727-4408-9d12-1bdbebfb1947}, !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9fbce69c-0531-41bc-9ef9-af02b775607b}, !- Handle
  Air Terminal Single Duct Uncontrolled 78, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {e3b0b3cb-0da5-4ed2-87b7-8d7f3faf6651}, !- Inlet Air Node Name
  {3e36f25c-4ab3-4e05-a81c-a5198fd8101e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3adb840f-0a44-4f6e-be9c-1a7f5584c356}, !- Handle
  Node 410,                               !- Name
  {3e36f25c-4ab3-4e05-a81c-a5198fd8101e}, !- Inlet Port
  {2dd7b502-8504-43c9-b859-87e1b7ce6a27}; !- Outlet Port

OS:Node,
  {2912d3f5-b381-4039-a1e8-2ed240486f00}, !- Handle
  Node 411,                               !- Name
  {dfd90940-4343-4f61-a763-089526a35589}, !- Inlet Port
  {84c3a425-edb0-4822-80f4-8c9860384337}; !- Outlet Port

OS:Connection,
  {2dd7b502-8504-43c9-b859-87e1b7ce6a27}, !- Handle
  {4563a33e-3ad7-495f-bbc3-76a9799716a1}, !- Name
  {3adb840f-0a44-4f6e-be9c-1a7f5584c356}, !- Source Object
  3,                                      !- Outlet Port
  {67a26aa8-9dd5-42b3-9275-9f0eb569c98f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dfd90940-4343-4f61-a763-089526a35589}, !- Handle
  {2b169289-0a1c-45f2-8709-81937848c27b}, !- Name
  {026a212b-a98c-4ed9-b2bc-df04e4c2d260}, !- Source Object
  12,                                     !- Outlet Port
  {2912d3f5-b381-4039-a1e8-2ed240486f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c3a425-edb0-4822-80f4-8c9860384337}, !- Handle
  {95daea5a-0247-43e4-98be-30e0943bc1d7}, !- Name
  {2912d3f5-b381-4039-a1e8-2ed240486f00}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  80;                                     !- Inlet Port

OS:Connection,
  {e3b0b3cb-0da5-4ed2-87b7-8d7f3faf6651}, !- Handle
  {5ed752d5-b878-4b0d-bc08-912c203cc2cf}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  80,                                     !- Outlet Port
  {9fbce69c-0531-41bc-9ef9-af02b775607b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e36f25c-4ab3-4e05-a81c-a5198fd8101e}, !- Handle
  {3ee4ebe3-7c1d-4e4f-a5fc-421e69c3fdb5}, !- Name
  {9fbce69c-0531-41bc-9ef9-af02b775607b}, !- Source Object
  4,                                      !- Outlet Port
  {3adb840f-0a44-4f6e-be9c-1a7f5584c356}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {649994e9-2060-49f8-bb1a-6cfe0b64fe68}, !- Handle
  Coil Heating Electric 80,               !- Name
  {a010bae1-449a-48a7-8178-166b36927f71}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7bfc0966-0dcd-4ae7-8381-26cc5b4e5664}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dec6ae24-325d-4d92-8193-8da448d9e68b}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4521b82b-420c-4d68-a19e-52b0bf419224}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7556231-aba7-4c3d-8fdf-64ad3e7ab196}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4284e63-b6db-4429-b08c-35edcaaf9d69}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {10873752-2c93-4406-8cef-ed9c0b40fb80}, !- Handle
  Coil Cooling DX Single Speed 80 7kBtu/hr 11.0EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72696126266123,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f1c9c47c-d1d3-4492-bb23-ea9f22ede16d}, !- Handle
  Fan Constant Volume 80,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6a410588-6ea5-40c0-b9ab-58f6fc37ff80}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7 PTAC, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {7c8a7b91-1db1-4420-831e-a8e26c7f88cf}, !- Air Inlet Node Name
  {85c2c3d3-e2cc-4266-aafa-629fc24eeb12}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f1c9c47c-d1d3-4492-bb23-ea9f22ede16d}, !- Supply Air Fan Name
  {649994e9-2060-49f8-bb1a-6cfe0b64fe68}, !- Heating Coil Name
  {10873752-2c93-4406-8cef-ed9c0b40fb80}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a3c13935-c4c4-4324-8de5-588ccac576fb}, !- Handle
  Node 412,                               !- Name
  {44e58400-1eaa-481c-bfce-0a2ee13672c6}, !- Inlet Port
  {7c8a7b91-1db1-4420-831e-a8e26c7f88cf}; !- Outlet Port

OS:Connection,
  {44e58400-1eaa-481c-bfce-0a2ee13672c6}, !- Handle
  {5b72e841-acba-4278-8f3b-d117f546b293}, !- Name
  {2a5784fe-a71e-4975-b931-201703592560}, !- Source Object
  3,                                      !- Outlet Port
  {a3c13935-c4c4-4324-8de5-588ccac576fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c8a7b91-1db1-4420-831e-a8e26c7f88cf}, !- Handle
  {83887d03-3926-4643-9a8d-418c12da7207}, !- Name
  {a3c13935-c4c4-4324-8de5-588ccac576fb}, !- Source Object
  3,                                      !- Outlet Port
  {6a410588-6ea5-40c0-b9ab-58f6fc37ff80}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea4b8841-27bd-4864-b2b9-7f2d491b1fe7}, !- Handle
  Node 413,                               !- Name
  {85c2c3d3-e2cc-4266-aafa-629fc24eeb12}, !- Inlet Port
  {d548f5bc-17bc-448f-a3f4-ca721d852bee}; !- Outlet Port

OS:Connection,
  {d548f5bc-17bc-448f-a3f4-ca721d852bee}, !- Handle
  {5cef1d7c-3f2f-49a3-9567-43d5791b5772}, !- Name
  {ea4b8841-27bd-4864-b2b9-7f2d491b1fe7}, !- Source Object
  3,                                      !- Outlet Port
  {ffbf2082-5c8e-41fa-89e4-a7a49d28f7ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85c2c3d3-e2cc-4266-aafa-629fc24eeb12}, !- Handle
  {4a531ee1-5b5e-4f7d-95ef-8340b23435bf}, !- Name
  {6a410588-6ea5-40c0-b9ab-58f6fc37ff80}, !- Source Object
  4,                                      !- Outlet Port
  {ea4b8841-27bd-4864-b2b9-7f2d491b1fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1160e5ad-aaae-4d30-9db2-b8c3dd9994bf}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c161a23a-0a58-440e-8551-84aecba01406}, !- Handle
  Air Terminal Single Duct Uncontrolled 79, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {20f867a9-d1ed-4f2e-bf54-5e71b2c3fa3a}, !- Inlet Air Node Name
  {fac6241f-7e9e-4f64-9c74-9bc43e9985f5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2410a45e-d034-4ec0-b4a6-7f9e800c3126}, !- Handle
  Node 414,                               !- Name
  {fac6241f-7e9e-4f64-9c74-9bc43e9985f5}, !- Inlet Port
  {854ce8e6-659a-4ae8-b2e1-327728fb96fc}; !- Outlet Port

OS:Node,
  {47bcfdd8-9659-493d-8421-1dcaea5ff331}, !- Handle
  Node 415,                               !- Name
  {095567b7-8993-4ec4-97a4-56d6ad9d9a32}, !- Inlet Port
  {7a82cb89-8d5a-41f6-8f16-2e3e61ebd0a0}; !- Outlet Port

OS:Connection,
  {854ce8e6-659a-4ae8-b2e1-327728fb96fc}, !- Handle
  {03f2bd9c-b8cb-4562-99dd-6e00b4d0a78e}, !- Name
  {2410a45e-d034-4ec0-b4a6-7f9e800c3126}, !- Source Object
  3,                                      !- Outlet Port
  {ffbf2082-5c8e-41fa-89e4-a7a49d28f7ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {095567b7-8993-4ec4-97a4-56d6ad9d9a32}, !- Handle
  {1d90f8d4-1cbb-4d93-99ab-2637a4e84b79}, !- Name
  {73aa5c4e-5456-451a-99fd-09e1cd262130}, !- Source Object
  12,                                     !- Outlet Port
  {47bcfdd8-9659-493d-8421-1dcaea5ff331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a82cb89-8d5a-41f6-8f16-2e3e61ebd0a0}, !- Handle
  {0c895b00-69ac-4802-957f-8067915a17c1}, !- Name
  {47bcfdd8-9659-493d-8421-1dcaea5ff331}, !- Source Object
  3,                                      !- Outlet Port
  {c60ba492-60c6-4e24-9672-feae8265e57d}, !- Target Object
  81;                                     !- Inlet Port

OS:Connection,
  {20f867a9-d1ed-4f2e-bf54-5e71b2c3fa3a}, !- Handle
  {1acd3cc9-036f-41c8-a472-26dd130c3fb8}, !- Name
  {1952f6e2-8774-4216-a72b-78237ca8c37a}, !- Source Object
  81,                                     !- Outlet Port
  {c161a23a-0a58-440e-8551-84aecba01406}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fac6241f-7e9e-4f64-9c74-9bc43e9985f5}, !- Handle
  {6c9eba6b-3fb2-4329-b8ea-ab1e46341aa7}, !- Name
  {c161a23a-0a58-440e-8551-84aecba01406}, !- Source Object
  4,                                      !- Outlet Port
  {2410a45e-d034-4ec0-b4a6-7f9e800c3126}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8ea56d94-2e0b-4c85-830c-d3c5d4cbde6e}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G, !- Name
  ,                                       !- Controller List Name
  {56621e72-415d-4ec3-bdb7-abee4a271493}, !- Availability Schedule
  {aaf6742a-2b7c-451d-93c7-b4a75880db48}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e77bf2a-8711-4036-ab04-98decb134c47}, !- Supply Side Inlet Node Name
  {c14945bd-9fdd-458a-8892-bf938c05b7ef}, !- Demand Side Outlet Node Name
  {88ef2ca8-49ae-42c4-986c-4f5a29b0a12d}, !- Demand Side Inlet Node A
  {03adc260-381a-4802-b456-7e759b2fd556}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Demand Mixer Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {027785b6-291e-4a64-a0ba-d0a32b23b8c1}, !- Handle
  Node 416,                               !- Name
  {4e77bf2a-8711-4036-ab04-98decb134c47}, !- Inlet Port
  {47abe41f-23b2-494b-b029-49221db914ce}; !- Outlet Port

OS:Node,
  {aba408f7-ae00-4585-9975-6c753cce7c93}, !- Handle
  Node 417,                               !- Name
  {469ba6f4-cc7f-4470-8fe3-b2ac10e86fb7}, !- Inlet Port
  {03adc260-381a-4802-b456-7e759b2fd556}; !- Outlet Port

OS:Connection,
  {4e77bf2a-8711-4036-ab04-98decb134c47}, !- Handle
  {cff409f7-fc5d-4334-abbc-177a58d05410}, !- Name
  {8ea56d94-2e0b-4c85-830c-d3c5d4cbde6e}, !- Source Object
  8,                                      !- Outlet Port
  {027785b6-291e-4a64-a0ba-d0a32b23b8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03adc260-381a-4802-b456-7e759b2fd556}, !- Handle
  {2b80b8a1-c2f2-49d6-995e-8f096eb9011d}, !- Name
  {aba408f7-ae00-4585-9975-6c753cce7c93}, !- Source Object
  3,                                      !- Outlet Port
  {8ea56d94-2e0b-4c85-830c-d3c5d4cbde6e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {afb957b5-204c-4329-8294-b31b1d918c78}, !- Handle
  Node 418,                               !- Name
  {88ef2ca8-49ae-42c4-986c-4f5a29b0a12d}, !- Inlet Port
  {be7b1d11-3207-4070-8d4a-c5efbfb40dcf}; !- Outlet Port

OS:Node,
  {d189b286-134c-4a56-9028-78b895faab25}, !- Handle
  Node 419,                               !- Name
  {45d78fdd-51a0-4f1e-805b-58ca10c5a233}, !- Inlet Port
  {c14945bd-9fdd-458a-8892-bf938c05b7ef}; !- Outlet Port

OS:Node,
  {4e6fc510-ada1-4e82-8ad2-f6d03904bd0d}, !- Handle
  Node 420,                               !- Name
  {57294aae-83f1-48bc-a708-5acfba0cb1b8}, !- Inlet Port
  {6f9692e1-9fcb-49b5-ad25-4dd3d31cbcba}; !- Outlet Port

OS:Connection,
  {88ef2ca8-49ae-42c4-986c-4f5a29b0a12d}, !- Handle
  {f830dfe1-6e8e-42b2-bf01-8ab387b17648}, !- Name
  {8ea56d94-2e0b-4c85-830c-d3c5d4cbde6e}, !- Source Object
  10,                                     !- Outlet Port
  {afb957b5-204c-4329-8294-b31b1d918c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14945bd-9fdd-458a-8892-bf938c05b7ef}, !- Handle
  {980b5a9b-9063-4c15-812b-32b3fed15b69}, !- Name
  {d189b286-134c-4a56-9028-78b895faab25}, !- Source Object
  3,                                      !- Outlet Port
  {8ea56d94-2e0b-4c85-830c-d3c5d4cbde6e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {be7b1d11-3207-4070-8d4a-c5efbfb40dcf}, !- Inlet Node Name
  {69fb386b-53bf-422e-9b4b-c69c664c8c95}, !- Outlet Node Name 1
  {25cb85e9-b79a-408f-be1f-aed13d51bdfe}, !- Outlet Node Name 2
  {60488191-c9be-4673-831c-3ba6600cb1f1}, !- Outlet Node Name 3
  {fea7453c-2736-4e72-8429-3fd617ead222}, !- Outlet Node Name 4
  {4d475797-8992-4ffc-8f47-51fec48c59b9}, !- Outlet Node Name 5
  {bcc2358e-1503-47db-a1e7-2af4b950d059}, !- Outlet Node Name 6
  {c3026cd5-7dd8-4d34-86de-923628777db3}, !- Outlet Node Name 7
  {7d48a19a-713b-4b60-a185-cfaab2300ad4}, !- Outlet Node Name 8
  {ea319772-6585-40f1-b347-43d2be2eca8b}, !- Outlet Node Name 9
  {412d917c-d424-47b6-84d9-ebfda2b6c5ed}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {45d78fdd-51a0-4f1e-805b-58ca10c5a233}, !- Outlet Node Name
  {decb8110-1491-44e5-bd9f-811d1672bd11}, !- Inlet Node Name 1
  {4cf2dc1c-88c2-482e-b919-bf89106238b2}, !- Inlet Node Name 2
  {38c0ea15-7753-4454-8b8a-2c12e6e1955f}, !- Inlet Node Name 3
  {d6b3f009-9eec-46c6-a8d7-bd6d5b2c9272}, !- Inlet Node Name 4
  {ec693cf1-8be3-4528-abb2-e1fa71db4f5d}, !- Inlet Node Name 5
  {e41fe2f6-4d43-4d9f-88cf-5f3a8fc13fde}, !- Inlet Node Name 6
  {5195af7b-4314-4f3c-9fc0-ab44c40f04bf}, !- Inlet Node Name 7
  {4024d197-1609-47da-9512-d050194d9a23}, !- Inlet Node Name 8
  {ff14c4fa-25c6-4106-8407-2c04a4a4ed9e}, !- Inlet Node Name 9
  {81dcd53f-723a-46ca-8ff7-adafe8425a7d}; !- Inlet Node Name 10

OS:Connection,
  {be7b1d11-3207-4070-8d4a-c5efbfb40dcf}, !- Handle
  {5cece887-e484-4ef4-96c3-bae6354c5f64}, !- Name
  {afb957b5-204c-4329-8294-b31b1d918c78}, !- Source Object
  3,                                      !- Outlet Port
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d78fdd-51a0-4f1e-805b-58ca10c5a233}, !- Handle
  {d3ac118e-893d-40fd-8bac-dc924905fc79}, !- Name
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Source Object
  2,                                      !- Outlet Port
  {d189b286-134c-4a56-9028-78b895faab25}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bf2ffc05-66f4-4bf0-94c0-0558df8c11e5}, !- Handle
  {8ea56d94-2e0b-4c85-830c-d3c5d4cbde6e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {aaf6742a-2b7c-451d-93c7-b4a75880db48}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {fd831c1a-3ed2-40f8-b40a-6f813f771af9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {57a00f70-1d02-40b3-9ca6-00a148c9d034}, !- Handle
  Fan Constant Volume 81,                 !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {955e7e58-a4ad-468f-8cfd-9812c59b203a}, !- Air Inlet Node Name
  {469ba6f4-cc7f-4470-8fe3-b2ac10e86fb7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a106b9b5-399d-4447-8fc9-0d294e101bd3}, !- Handle
  Coil Heating Electric 81,               !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7c06dad9-9db8-4be4-9171-ba1ca115341b}, !- Air Inlet Node Name
  {d8c61653-2956-42d1-a9f6-37ae51bed741}, !- Air Outlet Node Name
  {98d32a62-8795-49ec-9413-0e41b72de2ea}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {63c49d62-599d-4076-971a-c0df456ec146}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5fb391d1-c40b-40cb-802a-d415e9c68ead}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42d6d9cf-7b34-4e39-87aa-0b85bff39c45}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06e25bf1-5ae2-4bc6-bcac-c55f55d7299e}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {17e4e8f6-3b6d-44a5-bd0a-5b8da14d3cc4}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {568d11e8-b2c4-40dd-a8df-3ced1e9f17aa}, !- Handle
  Coil Cooling DX Single Speed 81 79kBtu/hr 9.44EER, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.24894127793988,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c97e6f47-2a26-46f5-b684-d9c73c6834b0}, !- Air Inlet Node Name
  {ea42ed95-c3df-4644-8d0d-8e8a8ad8aa3f}, !- Air Outlet Node Name
  {5e8ee1e8-86a4-429f-9184-da81eef88999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ca1baa-3285-4fc3-afe1-0103a2dc8949}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a4f7bd6-d886-42b6-b5e7-a436274089e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {de94b4c8-e28d-4a35-b926-346dea7ba273}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72aee3b1-4d40-438a-b0f9-f14e5c404162}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {28506008-bdf7-42dd-b5bc-e6d868df7354}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {56621e72-415d-4ec3-bdb7-abee4a271493}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {30a38a7e-1a1e-44f6-8be9-438f0f5076bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {30a38a7e-1a1e-44f6-8be9-438f0f5076bb}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31466251-6c3c-4989-b687-decf2ad7f49f}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {28506008-bdf7-42dd-b5bc-e6d868df7354}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3571c2b7-4567-49f8-b2c1-5d31c00faf3c}, !- Mixed Air Node Name
  {f6d2294f-2047-41a4-99b8-4c3ae4c70a58}, !- Outdoor Air Stream Node Name
  {33de85c0-7b0c-403f-8b5a-15b281898ced}, !- Relief Air Stream Node Name
  {47abe41f-23b2-494b-b029-49221db914ce}; !- Return Air Stream Node Name

OS:Node,
  {0d8759bb-e998-4244-963c-44b474ccf409}, !- Handle
  Node 421,                               !- Name
  ,                                       !- Inlet Port
  {2c50ae03-5ab6-4696-a568-9d780746e6e1}; !- Outlet Port

OS:Node,
  {fd3373a8-2239-41c4-b026-739abf7190ab}, !- Handle
  Node 422,                               !- Name
  {5fbaf70f-3fc4-4f8e-a464-ea2eb327a7ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {469ba6f4-cc7f-4470-8fe3-b2ac10e86fb7}, !- Handle
  {192955da-3576-453f-80a6-6192bdb51016}, !- Name
  {57a00f70-1d02-40b3-9ca6-00a148c9d034}, !- Source Object
  9,                                      !- Outlet Port
  {aba408f7-ae00-4585-9975-6c753cce7c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98d32a62-8795-49ec-9413-0e41b72de2ea}, !- Handle
  Node 423,                               !- Name
  {d8c61653-2956-42d1-a9f6-37ae51bed741}, !- Inlet Port
  {955e7e58-a4ad-468f-8cfd-9812c59b203a}; !- Outlet Port

OS:Connection,
  {d8c61653-2956-42d1-a9f6-37ae51bed741}, !- Handle
  {b31a64e8-3876-46f3-8e35-6b36867d5c46}, !- Name
  {a106b9b5-399d-4447-8fc9-0d294e101bd3}, !- Source Object
  6,                                      !- Outlet Port
  {98d32a62-8795-49ec-9413-0e41b72de2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {955e7e58-a4ad-468f-8cfd-9812c59b203a}, !- Handle
  {f7373b54-651b-418e-b474-8ed3949763a2}, !- Name
  {98d32a62-8795-49ec-9413-0e41b72de2ea}, !- Source Object
  3,                                      !- Outlet Port
  {57a00f70-1d02-40b3-9ca6-00a148c9d034}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2e281cf9-f95a-4444-9719-c74eb7524ec8}, !- Handle
  Node 424,                               !- Name
  {ea42ed95-c3df-4644-8d0d-8e8a8ad8aa3f}, !- Inlet Port
  {7c06dad9-9db8-4be4-9171-ba1ca115341b}; !- Outlet Port

OS:Connection,
  {ea42ed95-c3df-4644-8d0d-8e8a8ad8aa3f}, !- Handle
  {344d6d7a-2fb1-46a0-8b1c-f8e32ccb22d0}, !- Name
  {568d11e8-b2c4-40dd-a8df-3ced1e9f17aa}, !- Source Object
  9,                                      !- Outlet Port
  {2e281cf9-f95a-4444-9719-c74eb7524ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c06dad9-9db8-4be4-9171-ba1ca115341b}, !- Handle
  {2270abf2-163b-4cea-acd6-f900add16bc5}, !- Name
  {2e281cf9-f95a-4444-9719-c74eb7524ec8}, !- Source Object
  3,                                      !- Outlet Port
  {a106b9b5-399d-4447-8fc9-0d294e101bd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {71fce2bd-4541-4d5d-9dc8-bbcf9834d352}, !- Handle
  Node 425,                               !- Name
  {3571c2b7-4567-49f8-b2c1-5d31c00faf3c}, !- Inlet Port
  {c97e6f47-2a26-46f5-b684-d9c73c6834b0}; !- Outlet Port

OS:Connection,
  {47abe41f-23b2-494b-b029-49221db914ce}, !- Handle
  {52a84725-28d2-4dda-9518-07735c8aa2ed}, !- Name
  {027785b6-291e-4a64-a0ba-d0a32b23b8c1}, !- Source Object
  3,                                      !- Outlet Port
  {31466251-6c3c-4989-b687-decf2ad7f49f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3571c2b7-4567-49f8-b2c1-5d31c00faf3c}, !- Handle
  {f8c9d6a2-fc7c-4adf-af4a-cedcbc1bde31}, !- Name
  {31466251-6c3c-4989-b687-decf2ad7f49f}, !- Source Object
  5,                                      !- Outlet Port
  {71fce2bd-4541-4d5d-9dc8-bbcf9834d352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97e6f47-2a26-46f5-b684-d9c73c6834b0}, !- Handle
  {55955161-31ea-452a-80d1-ebe31f3371ee}, !- Name
  {71fce2bd-4541-4d5d-9dc8-bbcf9834d352}, !- Source Object
  3,                                      !- Outlet Port
  {568d11e8-b2c4-40dd-a8df-3ced1e9f17aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {24fa68dc-cc28-41fe-8886-c4225e1aa76b}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c7ae9733-39a9-4da5-acf8-5a191ded2121}, !- Control Zone Name
  {aba408f7-ae00-4585-9975-6c753cce7c93}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {eef4bdfc-d464-492f-bd81-bcd25485ecef}, !- Handle
  Air Terminal Single Duct Uncontrolled 80, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {69fb386b-53bf-422e-9b4b-c69c664c8c95}, !- Inlet Air Node Name
  {57294aae-83f1-48bc-a708-5acfba0cb1b8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c61ac90c-ff4c-474d-9e6b-3b693f33c605}, !- Handle
  Node 426,                               !- Name
  {06df2207-3800-4bb0-ae5a-71213fb31c98}, !- Inlet Port
  {decb8110-1491-44e5-bd9f-811d1672bd11}; !- Outlet Port

OS:Connection,
  {6f9692e1-9fcb-49b5-ad25-4dd3d31cbcba}, !- Handle
  {66db6b83-b730-4018-a43a-31ebff06fa54}, !- Name
  {4e6fc510-ada1-4e82-8ad2-f6d03904bd0d}, !- Source Object
  3,                                      !- Outlet Port
  {e3c957e9-35e4-40a3-96af-260623aed489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06df2207-3800-4bb0-ae5a-71213fb31c98}, !- Handle
  {36962b5f-1893-4e07-9906-3f87170e875a}, !- Name
  {c7ae9733-39a9-4da5-acf8-5a191ded2121}, !- Source Object
  12,                                     !- Outlet Port
  {c61ac90c-ff4c-474d-9e6b-3b693f33c605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {decb8110-1491-44e5-bd9f-811d1672bd11}, !- Handle
  {b56e6158-d84c-4c56-9594-3433a7560037}, !- Name
  {c61ac90c-ff4c-474d-9e6b-3b693f33c605}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69fb386b-53bf-422e-9b4b-c69c664c8c95}, !- Handle
  {021e91f6-cf58-4815-8f6a-72e7cc5e7453}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  3,                                      !- Outlet Port
  {eef4bdfc-d464-492f-bd81-bcd25485ecef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57294aae-83f1-48bc-a708-5acfba0cb1b8}, !- Handle
  {d97be6cf-2bfb-45ec-be58-4abfe454e4f5}, !- Name
  {eef4bdfc-d464-492f-bd81-bcd25485ecef}, !- Source Object
  4,                                      !- Outlet Port
  {4e6fc510-ada1-4e82-8ad2-f6d03904bd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f6cc29b9-9a4a-4f06-b173-0c3ebd25fd6a}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7127691f-9485-4962-8b67-c0444bb21bb8}, !- Handle
  Air Terminal Single Duct Uncontrolled 81, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {25cb85e9-b79a-408f-be1f-aed13d51bdfe}, !- Inlet Air Node Name
  {552452c0-22a2-478b-9745-f9cfbfae4654}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75e55408-bfc3-48a4-82b1-2c52bcf5cc82}, !- Handle
  Node 427,                               !- Name
  {552452c0-22a2-478b-9745-f9cfbfae4654}, !- Inlet Port
  {21cc13d9-73c0-4013-8788-1e9394593d17}; !- Outlet Port

OS:Node,
  {1e888ee2-f5fd-4de3-b0b3-ee05c6d0befa}, !- Handle
  Node 428,                               !- Name
  {8448c2d0-672c-4fd4-ada4-49c98734c25f}, !- Inlet Port
  {4cf2dc1c-88c2-482e-b919-bf89106238b2}; !- Outlet Port

OS:Connection,
  {21cc13d9-73c0-4013-8788-1e9394593d17}, !- Handle
  {b445d9fb-987c-4b46-ba15-796ef9d746a7}, !- Name
  {75e55408-bfc3-48a4-82b1-2c52bcf5cc82}, !- Source Object
  3,                                      !- Outlet Port
  {426502ff-77ba-42c3-ac56-18ba0e7e5b77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8448c2d0-672c-4fd4-ada4-49c98734c25f}, !- Handle
  {ef581bb3-4aec-4dfa-a8af-ac57134b0c40}, !- Name
  {5c3b2877-1855-48a3-a1ea-26084d717108}, !- Source Object
  12,                                     !- Outlet Port
  {1e888ee2-f5fd-4de3-b0b3-ee05c6d0befa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf2dc1c-88c2-482e-b919-bf89106238b2}, !- Handle
  {f300f9b4-adac-40b0-992e-4b343d8822cc}, !- Name
  {1e888ee2-f5fd-4de3-b0b3-ee05c6d0befa}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {25cb85e9-b79a-408f-be1f-aed13d51bdfe}, !- Handle
  {26f321ce-fe95-48ef-874f-371d31be51b2}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  4,                                      !- Outlet Port
  {7127691f-9485-4962-8b67-c0444bb21bb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {552452c0-22a2-478b-9745-f9cfbfae4654}, !- Handle
  {d2f6d183-4599-4bfc-b339-fc2e51f6c1de}, !- Name
  {7127691f-9485-4962-8b67-c0444bb21bb8}, !- Source Object
  4,                                      !- Outlet Port
  {75e55408-bfc3-48a4-82b1-2c52bcf5cc82}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e3c3d04b-09c8-4f40-9e09-e33204fd43a8}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2b7c31e9-9d3f-4ee6-b661-c17b90d9b1cd}, !- Handle
  Air Terminal Single Duct Uncontrolled 82, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {60488191-c9be-4673-831c-3ba6600cb1f1}, !- Inlet Air Node Name
  {790b58d9-11e7-4f20-81d5-e1dc82455655}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dacbde05-c42c-4c0c-8c2d-49c44e268980}, !- Handle
  Node 429,                               !- Name
  {790b58d9-11e7-4f20-81d5-e1dc82455655}, !- Inlet Port
  {1984e3d0-9faf-40d0-860c-d6bf564cac99}; !- Outlet Port

OS:Node,
  {7ea28b0d-94ed-4cc9-8557-de244d7de546}, !- Handle
  Node 430,                               !- Name
  {deef59a3-11bd-40da-ac87-ecc1a5a74914}, !- Inlet Port
  {38c0ea15-7753-4454-8b8a-2c12e6e1955f}; !- Outlet Port

OS:Connection,
  {1984e3d0-9faf-40d0-860c-d6bf564cac99}, !- Handle
  {e08a6b7a-facb-42df-8f71-23b6080216c9}, !- Name
  {dacbde05-c42c-4c0c-8c2d-49c44e268980}, !- Source Object
  3,                                      !- Outlet Port
  {a103f92e-88fe-44f6-84ef-eb4dd1bae6e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {deef59a3-11bd-40da-ac87-ecc1a5a74914}, !- Handle
  {4a2da654-ee75-48f6-90c2-6a269e174d16}, !- Name
  {c4d3a752-7a4b-4e38-aa81-da3c5e41ea51}, !- Source Object
  12,                                     !- Outlet Port
  {7ea28b0d-94ed-4cc9-8557-de244d7de546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c0ea15-7753-4454-8b8a-2c12e6e1955f}, !- Handle
  {1dc7c6a9-325b-4618-82df-16dc4b3e11c2}, !- Name
  {7ea28b0d-94ed-4cc9-8557-de244d7de546}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60488191-c9be-4673-831c-3ba6600cb1f1}, !- Handle
  {ff841d24-7a64-414a-b6fb-581ef5231f60}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  5,                                      !- Outlet Port
  {2b7c31e9-9d3f-4ee6-b661-c17b90d9b1cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {790b58d9-11e7-4f20-81d5-e1dc82455655}, !- Handle
  {4c53a110-68cf-4819-94f3-4e6ac01a53f2}, !- Name
  {2b7c31e9-9d3f-4ee6-b661-c17b90d9b1cd}, !- Source Object
  4,                                      !- Outlet Port
  {dacbde05-c42c-4c0c-8c2d-49c44e268980}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c5929d4b-7b5a-44ca-9e64-4ab5c3d6e4f3}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2f73782b-c848-48df-9480-64e5c7a36a66}, !- Handle
  Air Terminal Single Duct Uncontrolled 83, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {fea7453c-2736-4e72-8429-3fd617ead222}, !- Inlet Air Node Name
  {b08e060d-5fe5-4c10-b453-c2e4b47d3ab2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a547b9a3-4491-4501-8305-af67e3fde36d}, !- Handle
  Node 431,                               !- Name
  {b08e060d-5fe5-4c10-b453-c2e4b47d3ab2}, !- Inlet Port
  {2c18c1a4-f8dd-4886-b771-dda303be08c4}; !- Outlet Port

OS:Node,
  {b3617f10-1555-4dff-8680-8bdd941d96bd}, !- Handle
  Node 432,                               !- Name
  {d67bc375-b58f-4f44-bdf3-b25f047b4199}, !- Inlet Port
  {d6b3f009-9eec-46c6-a8d7-bd6d5b2c9272}; !- Outlet Port

OS:Connection,
  {2c18c1a4-f8dd-4886-b771-dda303be08c4}, !- Handle
  {2efd6592-4a25-40b6-a4fe-68cb4d6c9376}, !- Name
  {a547b9a3-4491-4501-8305-af67e3fde36d}, !- Source Object
  3,                                      !- Outlet Port
  {7905840a-79bf-478a-a90a-4735778993bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d67bc375-b58f-4f44-bdf3-b25f047b4199}, !- Handle
  {5ea59b8b-556d-45b8-831d-55fd01f040af}, !- Name
  {93ca4227-895d-455e-933f-bd161f85ba5f}, !- Source Object
  12,                                     !- Outlet Port
  {b3617f10-1555-4dff-8680-8bdd941d96bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b3f009-9eec-46c6-a8d7-bd6d5b2c9272}, !- Handle
  {41f551f0-196d-40b6-acd7-ff1f899f8381}, !- Name
  {b3617f10-1555-4dff-8680-8bdd941d96bd}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fea7453c-2736-4e72-8429-3fd617ead222}, !- Handle
  {8e3544b8-fac5-4041-9cfc-dcb6d3d3675f}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  6,                                      !- Outlet Port
  {2f73782b-c848-48df-9480-64e5c7a36a66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b08e060d-5fe5-4c10-b453-c2e4b47d3ab2}, !- Handle
  {c704751e-6003-467d-913e-76f4474d04d3}, !- Name
  {2f73782b-c848-48df-9480-64e5c7a36a66}, !- Source Object
  4,                                      !- Outlet Port
  {a547b9a3-4491-4501-8305-af67e3fde36d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d36f9c79-faf6-4a04-9c5c-566ebd79fae4}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9a9db193-e7e7-4017-81c1-d9397446ba0d}, !- Handle
  Air Terminal Single Duct Uncontrolled 84, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {4d475797-8992-4ffc-8f47-51fec48c59b9}, !- Inlet Air Node Name
  {5a2f76c8-90fd-4bf9-98e2-d4b9672f1a04}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22f1150f-9594-43a3-bb84-fa8a2b59525a}, !- Handle
  Node 433,                               !- Name
  {5a2f76c8-90fd-4bf9-98e2-d4b9672f1a04}, !- Inlet Port
  {883b6c9e-b404-4e18-8267-b8e8e6fab8be}; !- Outlet Port

OS:Node,
  {0138d2cf-3895-40c7-9e65-1930d1255638}, !- Handle
  Node 434,                               !- Name
  {5f79cc13-6347-44cb-b27f-674623ae062d}, !- Inlet Port
  {ec693cf1-8be3-4528-abb2-e1fa71db4f5d}; !- Outlet Port

OS:Connection,
  {883b6c9e-b404-4e18-8267-b8e8e6fab8be}, !- Handle
  {427b7504-d82e-41e6-b27d-e0016d4d7c93}, !- Name
  {22f1150f-9594-43a3-bb84-fa8a2b59525a}, !- Source Object
  3,                                      !- Outlet Port
  {14eeb474-0fbb-4790-8d0d-80e556b09987}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f79cc13-6347-44cb-b27f-674623ae062d}, !- Handle
  {810ce395-b1f7-49f6-b772-5093b945e38d}, !- Name
  {68c0cddb-b10c-4a5c-9bd1-9b52b1a220a9}, !- Source Object
  12,                                     !- Outlet Port
  {0138d2cf-3895-40c7-9e65-1930d1255638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec693cf1-8be3-4528-abb2-e1fa71db4f5d}, !- Handle
  {475f9cb4-8ffd-417c-8802-2ace13825891}, !- Name
  {0138d2cf-3895-40c7-9e65-1930d1255638}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4d475797-8992-4ffc-8f47-51fec48c59b9}, !- Handle
  {7216f8f1-2401-4906-8289-239ec23f7a96}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  7,                                      !- Outlet Port
  {9a9db193-e7e7-4017-81c1-d9397446ba0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a2f76c8-90fd-4bf9-98e2-d4b9672f1a04}, !- Handle
  {24adcb6f-9866-4961-b153-d0680d8af91a}, !- Name
  {9a9db193-e7e7-4017-81c1-d9397446ba0d}, !- Source Object
  4,                                      !- Outlet Port
  {22f1150f-9594-43a3-bb84-fa8a2b59525a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b245d277-8177-4dd5-990c-1a440aa40740}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e66829c8-f7eb-41ac-834b-1d7b3366e4ae}, !- Handle
  Air Terminal Single Duct Uncontrolled 85, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {bcc2358e-1503-47db-a1e7-2af4b950d059}, !- Inlet Air Node Name
  {445a1c68-a3fb-4d9b-994a-4adac10c0b57}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db0e4b90-3cd5-497f-b4e2-8e88054717ac}, !- Handle
  Node 435,                               !- Name
  {445a1c68-a3fb-4d9b-994a-4adac10c0b57}, !- Inlet Port
  {e8c49331-626b-45ca-81b7-812e14d996b4}; !- Outlet Port

OS:Node,
  {95a37b28-ff45-4977-8ed1-35adbad1af27}, !- Handle
  Node 436,                               !- Name
  {8e567ef4-d360-4427-a52d-86d54edc12f8}, !- Inlet Port
  {e41fe2f6-4d43-4d9f-88cf-5f3a8fc13fde}; !- Outlet Port

OS:Connection,
  {e8c49331-626b-45ca-81b7-812e14d996b4}, !- Handle
  {e7faf52e-680a-4f25-9907-b7429a528dcf}, !- Name
  {db0e4b90-3cd5-497f-b4e2-8e88054717ac}, !- Source Object
  3,                                      !- Outlet Port
  {85508b84-7064-47cf-b1d6-2764d1b8e6ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e567ef4-d360-4427-a52d-86d54edc12f8}, !- Handle
  {d6f63f50-c04b-4654-b7ac-c8aac31308c2}, !- Name
  {2075fbb7-621a-4638-8d97-dfc6493a4b2b}, !- Source Object
  12,                                     !- Outlet Port
  {95a37b28-ff45-4977-8ed1-35adbad1af27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41fe2f6-4d43-4d9f-88cf-5f3a8fc13fde}, !- Handle
  {a5d224ae-3177-4846-939d-0fa275413c8f}, !- Name
  {95a37b28-ff45-4977-8ed1-35adbad1af27}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bcc2358e-1503-47db-a1e7-2af4b950d059}, !- Handle
  {21e59333-0ee7-461c-941d-6788630843d1}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  8,                                      !- Outlet Port
  {e66829c8-f7eb-41ac-834b-1d7b3366e4ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {445a1c68-a3fb-4d9b-994a-4adac10c0b57}, !- Handle
  {d7344cca-3f6b-4647-9c7e-61afb48fb9e4}, !- Name
  {e66829c8-f7eb-41ac-834b-1d7b3366e4ae}, !- Source Object
  4,                                      !- Outlet Port
  {db0e4b90-3cd5-497f-b4e2-8e88054717ac}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5edf745a-cc65-43e5-9adf-27bd1aac216e}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d1ec0f92-4a8c-4ca8-b521-db195c62122b}, !- Handle
  Air Terminal Single Duct Uncontrolled 86, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {c3026cd5-7dd8-4d34-86de-923628777db3}, !- Inlet Air Node Name
  {cce8732e-e4f1-42e1-93e2-d3b78b0c404f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62cc4765-3fe1-457e-aad7-41886cb9c6d8}, !- Handle
  Node 437,                               !- Name
  {cce8732e-e4f1-42e1-93e2-d3b78b0c404f}, !- Inlet Port
  {e6a58daa-1b84-4460-b1ec-45081ee02056}; !- Outlet Port

OS:Node,
  {1b1d1e82-a97a-4d95-a82d-09a58c393e38}, !- Handle
  Node 438,                               !- Name
  {edc40bf6-0430-40e6-8822-321a381b0fe7}, !- Inlet Port
  {5195af7b-4314-4f3c-9fc0-ab44c40f04bf}; !- Outlet Port

OS:Connection,
  {e6a58daa-1b84-4460-b1ec-45081ee02056}, !- Handle
  {330e9213-bbf1-4fb2-90ac-e0e96d7e8031}, !- Name
  {62cc4765-3fe1-457e-aad7-41886cb9c6d8}, !- Source Object
  3,                                      !- Outlet Port
  {df24927d-7563-487a-82cd-0240cd9f27a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edc40bf6-0430-40e6-8822-321a381b0fe7}, !- Handle
  {51381c95-622a-4be6-8efb-cfc63454c8e4}, !- Name
  {f0c6e3be-0eaf-496a-a2b8-86d63616c09f}, !- Source Object
  12,                                     !- Outlet Port
  {1b1d1e82-a97a-4d95-a82d-09a58c393e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5195af7b-4314-4f3c-9fc0-ab44c40f04bf}, !- Handle
  {2222ed28-4af4-4b53-9e07-7846b71a5f94}, !- Name
  {1b1d1e82-a97a-4d95-a82d-09a58c393e38}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c3026cd5-7dd8-4d34-86de-923628777db3}, !- Handle
  {ec14d479-cbc5-4186-8df9-ac519b06e83b}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  9,                                      !- Outlet Port
  {d1ec0f92-4a8c-4ca8-b521-db195c62122b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cce8732e-e4f1-42e1-93e2-d3b78b0c404f}, !- Handle
  {7e91a7f0-bd6e-4684-beb0-ca103652b83f}, !- Name
  {d1ec0f92-4a8c-4ca8-b521-db195c62122b}, !- Source Object
  4,                                      !- Outlet Port
  {62cc4765-3fe1-457e-aad7-41886cb9c6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2c9f2dd4-4bb5-48db-9a11-5a90f8bfddaf}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cde0bcfe-323e-4369-bd5d-868c2622493a}, !- Handle
  Air Terminal Single Duct Uncontrolled 87, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {7d48a19a-713b-4b60-a185-cfaab2300ad4}, !- Inlet Air Node Name
  {8085170d-b596-40fc-be06-49810fd1f5f0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6584213-7a71-41cf-98a6-4688388d6762}, !- Handle
  Node 439,                               !- Name
  {8085170d-b596-40fc-be06-49810fd1f5f0}, !- Inlet Port
  {a8dd0386-a3cd-4125-a022-e7b70c997175}; !- Outlet Port

OS:Node,
  {3faf3ea9-1180-4ef9-ae60-6d3f4e80bbfa}, !- Handle
  Node 440,                               !- Name
  {e20055fa-bb8e-499f-832a-fedfbe24fb68}, !- Inlet Port
  {4024d197-1609-47da-9512-d050194d9a23}; !- Outlet Port

OS:Connection,
  {a8dd0386-a3cd-4125-a022-e7b70c997175}, !- Handle
  {63a368ff-de1b-4a72-ab3e-359ae93df14a}, !- Name
  {b6584213-7a71-41cf-98a6-4688388d6762}, !- Source Object
  3,                                      !- Outlet Port
  {decaf5e2-1ae9-456b-9aa0-99ab4af93ed9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e20055fa-bb8e-499f-832a-fedfbe24fb68}, !- Handle
  {83b4120b-d7b8-4807-b04f-dc42040e02ee}, !- Name
  {fb8bef04-9acd-4833-8d5b-8027527ad727}, !- Source Object
  12,                                     !- Outlet Port
  {3faf3ea9-1180-4ef9-ae60-6d3f4e80bbfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4024d197-1609-47da-9512-d050194d9a23}, !- Handle
  {9a5fffcb-6c41-48f7-8104-7bbad0abc254}, !- Name
  {3faf3ea9-1180-4ef9-ae60-6d3f4e80bbfa}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7d48a19a-713b-4b60-a185-cfaab2300ad4}, !- Handle
  {cb33f2c0-d6c1-43e2-b80c-1a50ca4d89db}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  10,                                     !- Outlet Port
  {cde0bcfe-323e-4369-bd5d-868c2622493a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8085170d-b596-40fc-be06-49810fd1f5f0}, !- Handle
  {7ee52fd4-4d3f-4df8-a930-d2c4e757287a}, !- Name
  {cde0bcfe-323e-4369-bd5d-868c2622493a}, !- Source Object
  4,                                      !- Outlet Port
  {b6584213-7a71-41cf-98a6-4688388d6762}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ea715df6-83af-495d-9f7a-256565f80c55}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0d24dc74-7487-40a8-9b53-6c0eae1cd5bb}, !- Handle
  Air Terminal Single Duct Uncontrolled 88, !- Name
  {507701c0-3c02-44da-a1f8-6f49c137edc8}, !- Availability Schedule Name
  {ea319772-6585-40f1-b347-43d2be2eca8b}, !- Inlet Air Node Name
  {2942c6aa-811c-445e-9989-431d88e7ebdc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15cc61ce-e75a-4a0d-b98d-8843a6eaa181}, !- Handle
  Node 441,                               !- Name
  {2942c6aa-811c-445e-9989-431d88e7ebdc}, !- Inlet Port
  {ec6a9278-747f-4cce-9eb1-42a7faf86ce9}; !- Outlet Port

OS:Node,
  {39f96d2f-a333-4fa6-bce6-edacab5610f3}, !- Handle
  Node 442,                               !- Name
  {3a1651ca-a1a9-47d4-8d38-65f3ceaf86fe}, !- Inlet Port
  {ff14c4fa-25c6-4106-8407-2c04a4a4ed9e}; !- Outlet Port

OS:Connection,
  {ec6a9278-747f-4cce-9eb1-42a7faf86ce9}, !- Handle
  {f32b842d-a227-4cbc-876e-de81c9b4fdbe}, !- Name
  {15cc61ce-e75a-4a0d-b98d-8843a6eaa181}, !- Source Object
  3,                                      !- Outlet Port
  {e5db8e5a-15fb-449c-82c2-2c768cf5446f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a1651ca-a1a9-47d4-8d38-65f3ceaf86fe}, !- Handle
  {7b5eb514-ad6d-41b6-ac50-7dd7d8d89310}, !- Name
  {4d7ba4e4-bf5e-4dd6-990a-ca01013f5d4f}, !- Source Object
  12,                                     !- Outlet Port
  {39f96d2f-a333-4fa6-bce6-edacab5610f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff14c4fa-25c6-4106-8407-2c04a4a4ed9e}, !- Handle
  {31125808-addd-456e-b695-2c2386fef570}, !- Name
  {39f96d2f-a333-4fa6-bce6-edacab5610f3}, !- Source Object
  3,                                      !- Outlet Port
  {6e54959e-b8bd-453d-be69-07b2a5f44d65}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {ea319772-6585-40f1-b347-43d2be2eca8b}, !- Handle
  {6e77858f-2fb2-4918-8950-1a3abb8238b8}, !- Name
  {4e476e60-0c79-4dc3-8d2a-b5538c0387fa}, !- Source Object
  11,                                     !- Outlet Port
  {0d24dc74-7487-40a8-9b53-6c0eae1cd5bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2942c6aa-811c-445e-9989-431d88e7ebdc}, !- Handle
  {694cfecc-4efd-40ac-841a-7e8a32bf3712}, !- Name
  {0d24dc74-7487-40a8-9b53-6c0eae1cd5bb}, !- Source Object
  4,                                      !- Outlet Port
