{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "electricity_GJ": 2156.93
        },
        {
          "name": "Cooling",
          "electricity_GJ": 1159.03
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 3971.51
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 4390.73
        },
        {
          "name": "Fans",
          "electricity_GJ": 2871.45
        },
        {
          "name": "Pumps",
          "electricity_GJ": 599.29
        },
        {
          "name": "Heat Rejection",
          "electricity_GJ": 92.5,
          "water_m3": 597857.16
        },
        {
          "name": "Heat Recovery",
          "electricity_GJ": 247.32
        },
        {
          "name": "Water Systems",
          "electricity_GJ": 1822.3,
          "water_m3": 9287.2
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 17311.05,
          "water_m3": 607144.36
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 17311.05,
          "energy_per_total_building_area_MJ/m2": 373.72,
          "energy_per_conditioned_building_area_MJ/m2": 373.72
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 17311.05,
          "energy_per_total_building_area_MJ/m2": 373.72,
          "energy_per_conditioned_building_area_MJ/m2": 373.72
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 54824.08,
          "energy_per_total_building_area_MJ/m2": 1183.58,
          "energy_per_conditioned_building_area_MJ/m2": 1183.58
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 54824.08,
          "energy_per_total_building_area_MJ/m2": 1183.58,
          "energy_per_conditioned_building_area_MJ/m2": 1183.58
        }
      ]
    }
  ],
  "os_standards_revision": "8b002a8",
  "os_standards_version": "0.2.3",
  "openstudio_version": "2.6.0.8c81faf8bc",
  "energyplus_version": "8.9.0",
  "date": "2019-08-15 18:16:23 +0000",
  "building": {
    "name": "LargeOffice-CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw created: 2019-08-15 18:02:31 +0000",
    "conditioned_floor_area_m2": 46320.37831615999,
    "exterior_area_m2": 15152.641055360002,
    "volume": 178146.03714033676,
    "number_of_stories": 4,
    "standards_number_of_stories": 13,
    "standards_number_of_above_ground_stories": 12,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 4400.0,
    "cdd": 323.0,
    "climate_zone": "6",
    "city": "Montreal-Trudeau Intl AP",
    "state_province_region": "QC",
    "country": "CAN",
    "latitude": 45.471,
    "longitude": -73.741
  },
  "spacetype_area_breakdown": {
    "space_function_-_undefined_-": 0,
    "space_function_electrical/mechanical_room-sch-a": 2779.42661918,
    "space_function_office_open_plan": 43540.951696979995
  },
  "economics": {
    "total_neb_cost": 356261.4089999999,
    "total_neb_cost_per_m2": 7.691245666612128,
    "Electricity_neb_cost": 356261.4089999999,
    "Electricity_neb_cost_per_m2": 7.691245666612128,
    "Natural Gas_neb_cost": 0.0,
    "Natural Gas_neb_cost_per_m2": 0.0,
    "Oil_neb_cost": 0.0,
    "Oil_neb_cost_per_m2": 0.0,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 2156.93,
    "cooling_gj": 1159.03,
    "interior_lighting_gj": 3971.51,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 4390.73,
    "exterior_equipment_gj": 0,
    "fans_gj": 2871.45,
    "pumps_gj": 599.29,
    "heat_rejection_gj": 92.5,
    "heat_rejection_water_m3": 597857.16,
    "humidification_gj": 0,
    "heat_recovery_gj": 247.32,
    "water_systems_gj": 1822.3,
    "water_systems_water_m3": 9287.2,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 17311.05,
    "total_end_uses_water_m3": 607144.36
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.046565465965710866,
    "cooling_gj_per_m2": 0.025022032248722893,
    "interior_lighting_gj_per_m2": 0.08574001647595443,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.09479046069164307,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.06199107400204943,
    "pumps_gj_per_m2": 0.012937934053766633,
    "heat_rejection_gj_per_m2": 0.0019969612374199698,
    "heat_rejection_water_m3_per_m2": 12.907000800367449,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0.005339334629607642,
    "water_systems_gj_per_m2": 0.03934121581568012,
    "water_systems_water_m3_per_m2": 0.20049922599099185,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.37372427923285373,
    "total_end_uses_water_m3_per_m2": 13.107500026358439
  },
  "meter_peaks": {
    "electric_w": 2387528.74,
    "natural_gas_w": "NA"
  },
  "unmet_hours": {
    "cooling": 170.33,
    "heating": 9.17
  },
  "service_water_heating": {
    "total_nominal_occupancy": 2192.0410852402647,
    "electricity_per_year": 1822.3,
    "electricity_per_day": 4.98577291381669,
    "electricity_per_day_per_occupant": 0.0022744888074350167,
    "natural_gas_per_year": 0.0,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 9287.2,
    "water_m3_per_day": 25.409575923392616,
    "water_m3_per_day_per_occupant": 0.011591742551945613
  },
  "envelope": {
    "outdoor_walls_area_m2": 7266.638464462074,
    "outdoor_roofs_area_m2": 3563.1060243200004,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 594.3599100000001,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 3563.1060243200004,
    "interior_floors_area_m2": 85514.54458368004,
    "windows_area_m2": 4322.896566577927,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 19310.106989680004,
    "total_ground_area_m2": 4157.46593432,
    "total_outdoor_area_m2": 15152.641055360002,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.247,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.156,
    "ground_walls_average_conductance_w_per_m2_k": 0.284,
    "ground_floors_average_conductance_w_per_m2_k": 0.757,
    "windows_average_conductance_w_per_m2_k": 1.9,
    "building_outdoor_average_conductance_w_per_m2_k": 0.6971859016799712,
    "building_ground_average_conductance_w_per_m2_k": 0.6893789438395044,
    "building_average_conductance_w_per_m2_k": 0.6955050636975736,
    "fdwr": 37.3,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600",
          "net_area_m2": 4322.9,
          "thermal_conductance_m2_w_per_k": 1.9,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.156",
          "net_area_m2": 3563.11,
          "thermal_conductance_m2_w_per_k": 0.156,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.247",
          "net_area_m2": 7266.64,
          "thermal_conductance_m2_w_per_k": 0.247,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.757",
          "net_area_m2": 3563.11,
          "thermal_conductance_m2_w_per_k": 0.757,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Grnd-Roof-Mass:U-0.284",
          "net_area_m2": 594.36,
          "thermal_conductance_m2_w_per_k": 0.284,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "Basement",
        "multiplier": 1,
        "volume": 6779.021524180021,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Electrical/Mechanical room-sch-A",
        "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.8472,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.005,
        "lighting_w_per_m2": 4.602,
        "electric_w_per_m2": 1.0,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Core_bottom",
        "multiplier": 1,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 1.0525,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "Core_mid",
        "multiplier": 10,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 10.5246,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "Core_top",
        "multiplier": 1,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 1.0525,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "DataCenter_basement_ZN_6",
        "multiplier": 1,
        "volume": 1911.3940691364603,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.3304,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.87303728009577e-05,
            "peak_flow_rate_per_area": 2.3900555097031827e-08,
            "shw_watts_per_person": -4.446363668031412
          }
        ]
      },
      {
        "name": "DataCenter_bot_ZN_6",
        "multiplier": 1,
        "volume": 99.34032382848005,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0153,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703185e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "DataCenter_mid_ZN_6",
        "multiplier": 10,
        "volume": 99.34032382848001,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.1526,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703186e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "DataCenter_top_ZN_6",
        "multiplier": 1,
        "volume": 99.34032382848001,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.0153,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703186e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "GroundFloor_Plenum",
        "multiplier": 1,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "MidFloor_Plenum",
        "multiplier": 10,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Perimeter_bot_ZN_1",
        "multiplier": 1,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 0.1322,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_2",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_3",
        "multiplier": 1,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.1321,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_4",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_1",
        "multiplier": 10,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 1.3215,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_2",
        "multiplier": 10,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.8516,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_3",
        "multiplier": 10,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 1.3215,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_4",
        "multiplier": 10,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.8516,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_1",
        "multiplier": 1,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.1322,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_2",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_3",
        "multiplier": 1,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.1321,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_4",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 8.7,
        "electric_w_per_m2": 7.503,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "TopFloor_Plenum",
        "multiplier": 1,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "Basement",
      "multiplier": 1,
      "volume": 6779.021524180021,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Electrical/Mechanical room-sch-A",
      "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.8472,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.005,
      "lighting_w_per_m2": 4.602,
      "electric_w_per_m2": 1.0,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Core_bottom",
      "multiplier": 1,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 1.0525,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "Core_mid",
      "multiplier": 10,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 10.5246,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "Core_top",
      "multiplier": 1,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 1.0525,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "DataCenter_basement_ZN_6",
      "multiplier": 1,
      "volume": 1911.3940691364603,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.3304,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.87303728009577e-05,
          "peak_flow_rate_per_area": 2.3900555097031827e-08,
          "shw_watts_per_person": -4.446363668031412
        }
      ]
    },
    {
      "name": "DataCenter_bot_ZN_6",
      "multiplier": 1,
      "volume": 99.34032382848005,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0153,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703185e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "DataCenter_mid_ZN_6",
      "multiplier": 10,
      "volume": 99.34032382848001,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.1526,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703186e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "DataCenter_top_ZN_6",
      "multiplier": 1,
      "volume": 99.34032382848001,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.0153,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703186e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "GroundFloor_Plenum",
      "multiplier": 1,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "MidFloor_Plenum",
      "multiplier": 10,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Perimeter_bot_ZN_1",
      "multiplier": 1,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 0.1322,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_2",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_3",
      "multiplier": 1,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.1321,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_4",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_1",
      "multiplier": 10,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 1.3215,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_2",
      "multiplier": 10,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.8516,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_3",
      "multiplier": 10,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 1.3215,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_4",
      "multiplier": 10,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.8516,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_1",
      "multiplier": 1,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.1322,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_2",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_3",
      "multiplier": 1,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.1321,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_4",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 8.7,
      "electric_w_per_m2": 7.503,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "TopFloor_Plenum",
      "multiplier": 1,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "GroundFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 10,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "MidFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "TopFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
      "floor_area": 783.6794051400001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_basement_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 2",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "floor_area": 2496.1204595199997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_bottom",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 2",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 3",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "floor_area": 313.41283540000006,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 6",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 7",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "floor_area": 36.202741920000015,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_bot_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 3",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 4",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 7",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 8",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "floor_area": 313.4196888,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 4",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 5",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 5",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 6",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "floor_area": 36.20274192,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_mid_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 9",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 10",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "floor_area": 313.4196888,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 10",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 11",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 11",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 12",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "floor_area": 313.41283540000006,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 12",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 13",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "floor_area": 2496.1204595199997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_mid",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 8",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 9",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 13",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 14",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "floor_area": 36.20274192,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_top_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 15",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 16",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "floor_area": 313.41283540000006,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 18",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 19",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 17",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 18",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "floor_area": 313.4196888,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 16",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 17",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "floor_area": 2496.1204595199997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_top",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 14",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 15",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 19",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 20",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "floor_area": 2779.42661918,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Basement",
          "type": "Space Function Electrical/Mechanical room-sch-A"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 1",
          "type": "ZoneHVACComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "thermal_zones": [
        "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A"
      ],
      "total_floor_area_served": 2779.42661918,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8472,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000305,
      "outdoor_air_L_per_s": 847.7251188499,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 1",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 1.34,
        "rated_electric_power_w": 2151.91
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 114kBtu/hr 9.44EER",
            "cop": 3.27500814241653,
            "nominal_total_capacity_w": 33377.31
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 1",
            "type": "Electric",
            "nominal_capacity": 80052.64
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A"
      ],
      "total_floor_area_served": 783.6794051400001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.3304,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 330.71270896908004,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 1.03,
        "rated_electric_power_w": 1870.71
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 1",
            "nominal_total_capacity_w": 27906.13,
            "nominal_sensible_heat_ratio": 0.68
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 2",
            "type": "Electric",
            "nominal_capacity": 13463.58
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 1",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 1.5025000000000002,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 1",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 8.03,
        "rated_electric_power_w": 14601.62
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 2",
            "nominal_total_capacity_w": 206216.6,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 4",
            "type": "Electric",
            "nominal_capacity": 55900.92
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 2",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 15.023399999999999,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 2",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 97.16,
        "rated_electric_power_w": 176666.66
      },
      "economizer": {
        "name": "Controller Outdoor Air 4",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 3",
            "nominal_total_capacity_w": 2462034.98,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 11",
            "type": "Electric",
            "nominal_capacity": 504979.49
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 3",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 1.5025,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 3",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 10.21,
        "rated_electric_power_w": 18564.3
      },
      "economizer": {
        "name": "Controller Outdoor Air 5",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 4",
            "nominal_total_capacity_w": 257996.82,
            "nominal_sensible_heat_ratio": 0.7
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 18",
            "type": "Electric",
            "nominal_capacity": 49003.8
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Chilled Water Loop",
      "design_loop_exit_temperature": 7.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 1",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.094116,
          "electric_power_w": 33045.89,
          "motor_efficency": 0.936
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [
        {
          "name": "Primary Chiller WaterCooled Scroll 347tons 0.6kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 1218974.22791216,
          "reference_leaving_chilled_water_temperature": 6.67
        },
        {
          "name": "Secondary Chiller WaterCooled Scroll 347tons 0.6kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 1218974.22791216,
          "reference_leaving_chilled_water_temperature": 6.67
        }
      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Condenser Water Loop",
      "design_loop_exit_temperature": 29.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 2",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.114358,
          "electric_power_w": 34417.21,
          "motor_efficency": 0.954
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [
        {
          "name": "Cooling Tower Single Speed 1",
          "type": "CoolingTower:SingleSpeed",
          "fan_power_at_design_air_flow_rate": 37280.4395515176
        }
      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 1486629.33,
          "water_flow_m3_per_s": 0.001041,
          "electric_power_w": 2216.11,
          "motor_efficency": 0.895
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "1089gal Electricity Water Heater - 735kBtu/hr 1.0 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 1.0,
          "heater_fuel_type": "Electricity"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 60\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 61\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 62\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 63\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 64\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 65\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 66\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 67\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 68\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 69\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 70\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 71\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 72\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 73\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS OFF DISCRETE\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 14 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A PEOPLE\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A LIGHTS\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A ELEC EQUIP\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[124] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [25] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A ELEC EQUIP\".",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 1",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 19",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 19",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 114KBTU/HR 9.44EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 114KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 347TONS 0.6KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 347TONS 0.6KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_4_PSZ_WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A ERV\"  Average air volume flow rate is <50% or >130% of the nominal HX supply air volume flow rate.  Air volume flow rate ratio = 1.554. Environment=RUN PERIOD 1, at Simulation time=01/02 06:03 - 06:04",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_6_VAV WITH REHEAT ERV\"  Average air volume flow rate is <50% or >130% of the nominal HX supply air volume flow rate.  Air volume flow rate ratio = 2.072. Environment=RUN PERIOD 1, at Simulation time=01/02 08:00 - 08:03",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/05 13:30 - 13:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/11 13:20 - 13:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/25 09:20 - 09:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/13 17:35 - 17:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/16 08:10 - 08:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/22 08:25 - 08:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/23 10:00 - 10:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 114KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -2.58 C.   ...Occurrence info = RUN PERIOD 1, 02/27 15:40 - 15:50  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 11.784 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/28 17:50 - 18:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/28 17:55 - 17:60  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/01 09:10 - 09:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/13 18:00 - 18:03  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 114KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.90   ... Occurrence info = RUN PERIOD 1, 03/23 08:10 - 08:15  ... Operation at low ambient temperatures may require special performance curves.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 09/14 09:50 - 09:55  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 09/14 10:00 - 10:05  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 09/14 10:05 - 10:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_4_PSZ_WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A ERV\":  Average air volume flow rate is <50% or >130% warning continues. Air flow rate ratio statistics follow.",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_6_VAV WITH REHEAT ERV\":  Average air volume flow rate is <50% or >130% warning continues. Air flow rate ratio statistics follow.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 114KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 114KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues"
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_top_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_top_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_top_ZN_6",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for GroundFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[GroundFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for MidFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[MidFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for TopFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[TopFloor_Plenum] Space Type:[Space Function - undefined -]",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A"
  ],
  "code_metrics": {
    "heating_gj": 2156.93,
    "cooling_gj": 1159.03,
    "ep_conditioned_floor_area_m2": 46320.37831615999,
    "os_conditioned_floor_area_m2": 89077.65060800004,
    "building_tedi_gj_per_m2": 0.07158749821443376,
    "building_medi_gj_per_m2": 0.08226530392284367
  },
  "measures": [
    {
      "name": "btap_create_necb_prototype_building",
      "arguments": {
        "building_type": "LargeOffice",
        "epw_file": "CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw",
        "fdwr": 1.1,
        "new_auto_zoner": true,
        "srr": 1.1,
        "template": "NECB2017"
      },
      "display_name": "BTAPCreateNECBPrototypeBuilding",
      "measure_class_name": "BTAPCreateNECBPrototypeBuilding",
      "index": 0,
      "is_ecm": false
    },
    {
      "name": "btap_results",
      "arguments": {
        "generate_hourly_report": "false",
        "output_diet": false
      },
      "display_name": "BTAP Results",
      "measure_class_name": "BTAPResults",
      "index": 1,
      "is_ecm": false
    }
  ],
  "analysis_id": "928fcbaa-98c1-4318-a33f-e55c019a15f8",
  "analysis_name": "necb2020_pcf1527b"
}