  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c6ff284-e21c-4ece-b6d0-0f9afb3614a2}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05c086cb-fe81-43c0-9a8e-2fc5ad0ff95f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Monday Rule, !- Name
  {87b00764-ccfe-4e6a-9c20-52d1047e5a6f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {72a675dc-56e2-4598-8c83-206f020f3240}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {72a675dc-56e2-4598-8c83-206f020f3240}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {edbe6ddd-977d-4418-917c-3781e2a6490b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Tuesday Rule, !- Name
  {87b00764-ccfe-4e6a-9c20-52d1047e5a6f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cbb4a05d-da18-4246-99da-eeea520c8032}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cbb4a05d-da18-4246-99da-eeea520c8032}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {26d38e90-ce32-4353-8620-bff59f837325}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Wednesday Rule, !- Name
  {87b00764-ccfe-4e6a-9c20-52d1047e5a6f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dd9ed25d-466e-4f08-a07e-f957e23a1a6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dd9ed25d-466e-4f08-a07e-f957e23a1a6c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bfdb4ea3-d4bb-4bd9-974c-c3e4b2ed1b4a}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Thursday Rule, !- Name
  {87b00764-ccfe-4e6a-9c20-52d1047e5a6f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {16c3264f-5dc5-4a42-a871-b084a64ad4cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {16c3264f-5dc5-4a42-a871-b084a64ad4cf}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {189ef334-cf40-4563-b1ce-1986542400a3}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Friday Rule, !- Name
  {87b00764-ccfe-4e6a-9c20-52d1047e5a6f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {87a7022e-7fe2-4763-a67f-edb91a72fced}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {87a7022e-7fe2-4763-a67f-edb91a72fced}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {34d397e6-039d-4052-9f77-9ec4a3777683}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Saturday Rule, !- Name
  {87b00764-ccfe-4e6a-9c20-52d1047e5a6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {262fa863-bbdd-4a28-b9d8-63f8afd0d58c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {262fa863-bbdd-4a28-b9d8-63f8afd0d58c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4501a55-5dbe-42d6-9b5c-92d0812e3eb5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Sunday Rule, !- Name
  {87b00764-ccfe-4e6a-9c20-52d1047e5a6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5727e86d-1d4c-4db4-ad76-8663e794ffba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5727e86d-1d4c-4db4-ad76-8663e794ffba}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a5814986-9eab-4e69-b46b-4eaa32336608}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c8d67286-b64f-46b2-9b12-d4b552eb3e3e}, !- Supply Air Inlet Node
  {38dcc614-4c7c-4c0d-867f-882d68756f12}, !- Supply Air Outlet Node
  {178e58f4-5c24-42a7-a7ee-cd575fb499d4}, !- Exhaust Air Inlet Node
  {a9b434a9-0368-480e-8d61-f180bf163ce1}, !- Exhaust Air Outlet Node
  755.069456,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {98501c96-468b-4695-ab94-bd806dfb69f2}, !- Handle
  Node 356,                               !- Name
  {38dcc614-4c7c-4c0d-867f-882d68756f12}, !- Inlet Port
  {b2ff5a37-d21b-412c-ba3f-c517db88737f}; !- Outlet Port

OS:Connection,
  {c8d67286-b64f-46b2-9b12-d4b552eb3e3e}, !- Handle
  {a7fa66e9-e9ee-4b23-84de-1daf5e399407}, !- Name
  {74109e45-0691-4803-90e2-8d7041efa59b}, !- Source Object
  3,                                      !- Outlet Port
  {a5814986-9eab-4e69-b46b-4eaa32336608}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {38dcc614-4c7c-4c0d-867f-882d68756f12}, !- Handle
  {f1e8a11d-7259-49e4-bb0c-fa39753d4979}, !- Name
  {a5814986-9eab-4e69-b46b-4eaa32336608}, !- Source Object
  13,                                     !- Outlet Port
  {98501c96-468b-4695-ab94-bd806dfb69f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ff5a37-d21b-412c-ba3f-c517db88737f}, !- Handle
  {a8782e74-5a42-49b5-a05c-0a56a755073a}, !- Name
  {98501c96-468b-4695-ab94-bd806dfb69f2}, !- Source Object
  3,                                      !- Outlet Port
  {de29c12a-9e10-4425-9262-94f0bab13d1a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e1854e1-0911-413d-a459-b33aad5a187e}, !- Handle
  Node 357,                               !- Name
  {50e8fb47-b1ef-43ac-bfdf-d505be9c14f4}, !- Inlet Port
  {178e58f4-5c24-42a7-a7ee-cd575fb499d4}; !- Outlet Port

OS:Connection,
  {50e8fb47-b1ef-43ac-bfdf-d505be9c14f4}, !- Handle
  {460e50b0-dd7f-4cbf-9ca9-e1e1648c6ca0}, !- Name
  {de29c12a-9e10-4425-9262-94f0bab13d1a}, !- Source Object
  7,                                      !- Outlet Port
  {9e1854e1-0911-413d-a459-b33aad5a187e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {178e58f4-5c24-42a7-a7ee-cd575fb499d4}, !- Handle
  {a2b5dc25-ce8e-4da6-ad22-e7bf389012b6}, !- Name
  {9e1854e1-0911-413d-a459-b33aad5a187e}, !- Source Object
  3,                                      !- Outlet Port
  {a5814986-9eab-4e69-b46b-4eaa32336608}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a9b434a9-0368-480e-8d61-f180bf163ce1}, !- Handle
  {bbb46dbd-ad0f-4890-b075-1b5a6fd170ab}, !- Name
  {a5814986-9eab-4e69-b46b-4eaa32336608}, !- Source Object
  15,                                     !- Outlet Port
  {1e0cd9c5-4aa9-4d4c-82bb-aa580f934964}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {71d64b81-aa21-4031-8287-df2ddcfd8430}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e2565abe-86ab-421d-87b4-a8a5304979e5}, !- Reference Setpoint Node Name
  {e2565abe-86ab-421d-87b4-a8a5304979e5}, !- Mixed Air Stream Node Name
  {74109e45-0691-4803-90e2-8d7041efa59b}, !- Outdoor Air Stream Node Name
  {35325bd8-2737-41d2-a62c-10a0524718a2}, !- Return Air Stream Node Name
  {98501c96-468b-4695-ab94-bd806dfb69f2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {165b978b-2d4e-4c8e-bb69-8563d285484c}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e0084e14-8d73-46c2-9bcc-d0f573f3ce6a}, !- Control Zone or Zone List Name
  {c83edaaa-f41b-4ff0-9997-73f0ba5ffc5f}, !- Cooling Control Zone or Zone List Name
  {f28b7e95-ea85-4857-bbd0-cac9b13d502a}, !- Heating Control Zone or Zone List Name
  {9d7923ab-7fc9-40fc-8931-aff2e713f30d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0084e14-8d73-46c2-9bcc-d0f573f3ce6a}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c83edaaa-f41b-4ff0-9997-73f0ba5ffc5f}, !- Handle
  {db8e3669-6b05-4285-80b0-1b5b81e5eb4a}; !- Name

OS:ModelObjectList,
  {f28b7e95-ea85-4857-bbd0-cac9b13d502a}, !- Handle
  {0fc97e25-2bcb-4db1-b3e8-8452b4d8fc24}; !- Name

OS:ModelObjectList,
  {9d7923ab-7fc9-40fc-8931-aff2e713f30d}, !- Handle
  {3c458525-49ff-4378-bad5-47f911d88c2b}; !- Name

OS:Schedule:Ruleset,
  {e6ebf7dd-f9ec-48a4-8b6e-80d64d201caa}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {4e625d87-3eb0-4ccf-ba64-7c5e42c383f2}, !- Default Day Schedule Name
  {8a5ed1c5-c516-451f-8e0f-c3d40f5bb119}, !- Summer Design Day Schedule Name
  {0e9bd8b6-ef42-4482-b623-c4ea594e7846}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e625d87-3eb0-4ccf-ba64-7c5e42c383f2}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb6006a1-007a-4aeb-903f-2b3e2c90e9ac}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e9bd8b6-ef42-4482-b623-c4ea594e7846}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4cea995-5a26-495f-94c2-de163870f3cc}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a5ed1c5-c516-451f-8e0f-c3d40f5bb119}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30fc19d2-6307-4b99-9372-d32d26ae10a3}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {e6ebf7dd-f9ec-48a4-8b6e-80d64d201caa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {546138a2-c46b-4bd3-ae2b-60393ff31e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {546138a2-c46b-4bd3-ae2b-60393ff31e63}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbf8bee2-3d60-41dc-9460-aa8a30295a07}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {e6ebf7dd-f9ec-48a4-8b6e-80d64d201caa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3014423a-149d-4b6e-bc6f-f0da56a21f9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3014423a-149d-4b6e-bc6f-f0da56a21f9b}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de0be534-77c1-4ec9-8661-829d5645b0fd}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {e6ebf7dd-f9ec-48a4-8b6e-80d64d201caa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d8b180c5-306d-4aea-8cfb-c34dbcae1189}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d8b180c5-306d-4aea-8cfb-c34dbcae1189}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52f64b08-179a-4a3d-877b-b4cc8795aa2f}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {e6ebf7dd-f9ec-48a4-8b6e-80d64d201caa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b9318444-a5df-478b-b5aa-372da3f12e3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b9318444-a5df-478b-b5aa-372da3f12e3d}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e92a605-83be-4d3f-bf1c-74e366233d89}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {e6ebf7dd-f9ec-48a4-8b6e-80d64d201caa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b40fb745-2457-488e-9eb0-f739d3eec1cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b40fb745-2457-488e-9eb0-f739d3eec1cf}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a10ca199-ce9f-4dd5-bb6f-0c87a0e1d18c}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {e6ebf7dd-f9ec-48a4-8b6e-80d64d201caa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eea2094f-4378-45ec-bea5-6e4bc8e465ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eea2094f-4378-45ec-bea5-6e4bc8e465ba}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de76c68f-5b18-4333-8c3f-7dc567e7ec86}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {e6ebf7dd-f9ec-48a4-8b6e-80d64d201caa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7df891e7-4525-458f-bc7a-b0ca7b613f79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7df891e7-4525-458f-bc7a-b0ca7b613f79}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {201d335f-5857-4c9a-8067-f349e76d3db7}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {52942596-70dd-492a-b4b8-2e274b3e0ab5}, !- Supply Air Inlet Node
  {7f7ea1b2-453f-4505-a6eb-865d908ec0e0}, !- Supply Air Outlet Node
  {89edf9db-5a1b-4764-981a-38d680c89781}, !- Exhaust Air Inlet Node
  {0fabc5fc-bdb9-4ac0-aa91-c993771aa1e6}, !- Exhaust Air Outlet Node
  262.570568,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2bcd0f17-8151-41f9-bc25-98e259689b67}, !- Handle
  Node 358,                               !- Name
  {7f7ea1b2-453f-4505-a6eb-865d908ec0e0}, !- Inlet Port
  {e5e9ea41-58a0-46e4-8942-8d628e57fae9}; !- Outlet Port

OS:Connection,
  {52942596-70dd-492a-b4b8-2e274b3e0ab5}, !- Handle
  {69c3f824-b7b3-4dae-b685-44e6ce221f46}, !- Name
  {a851fdfe-feac-4b1c-943e-1895dba0cc1a}, !- Source Object
  3,                                      !- Outlet Port
  {201d335f-5857-4c9a-8067-f349e76d3db7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7f7ea1b2-453f-4505-a6eb-865d908ec0e0}, !- Handle
  {e8d4a74c-396b-44a5-a419-45c9ffd76042}, !- Name
  {201d335f-5857-4c9a-8067-f349e76d3db7}, !- Source Object
  13,                                     !- Outlet Port
  {2bcd0f17-8151-41f9-bc25-98e259689b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e9ea41-58a0-46e4-8942-8d628e57fae9}, !- Handle
  {17a1ceea-a39d-44e8-a060-1c94c2d1c3ff}, !- Name
  {2bcd0f17-8151-41f9-bc25-98e259689b67}, !- Source Object
  3,                                      !- Outlet Port
  {4a299047-eb60-4b97-8281-595b96521a21}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00538fe7-6a3a-45e9-8bb0-d080dca316c1}, !- Handle
  Node 359,                               !- Name
  {ee692172-e416-418c-8698-7d0150fb3303}, !- Inlet Port
  {89edf9db-5a1b-4764-981a-38d680c89781}; !- Outlet Port

OS:Connection,
  {ee692172-e416-418c-8698-7d0150fb3303}, !- Handle
  {c8482938-451f-47b0-996b-bc9638e50a25}, !- Name
  {4a299047-eb60-4b97-8281-595b96521a21}, !- Source Object
  7,                                      !- Outlet Port
  {00538fe7-6a3a-45e9-8bb0-d080dca316c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89edf9db-5a1b-4764-981a-38d680c89781}, !- Handle
  {67786050-5d67-4c01-91de-fa57a7bc52fb}, !- Name
  {00538fe7-6a3a-45e9-8bb0-d080dca316c1}, !- Source Object
  3,                                      !- Outlet Port
  {201d335f-5857-4c9a-8067-f349e76d3db7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0fabc5fc-bdb9-4ac0-aa91-c993771aa1e6}, !- Handle
  {3f4fcf56-6687-4588-a7d1-74151c9a67e3}, !- Name
  {201d335f-5857-4c9a-8067-f349e76d3db7}, !- Source Object
  15,                                     !- Outlet Port
  {bbb168c9-5efa-47c2-b216-efd60c85be9a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b8ccd268-41e1-4a0e-a04d-bc6335be9cfd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {74208a7c-d0e3-445b-a45a-8f74565a16c4}, !- Reference Setpoint Node Name
  {74208a7c-d0e3-445b-a45a-8f74565a16c4}, !- Mixed Air Stream Node Name
  {a851fdfe-feac-4b1c-943e-1895dba0cc1a}, !- Outdoor Air Stream Node Name
  {2a293b01-db89-4116-ab32-0610be17e9c1}, !- Return Air Stream Node Name
  {2bcd0f17-8151-41f9-bc25-98e259689b67}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8b095974-9bd7-4788-8a4d-8cac369101b5}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {205fbaff-de85-4f5e-848a-071eaa3c983f}, !- Control Zone or Zone List Name
  {597620e5-365e-45c5-aa41-a82b9596430d}, !- Cooling Control Zone or Zone List Name
  {294b185d-1747-4cda-b5db-38a666e1f5cb}, !- Heating Control Zone or Zone List Name
  {72c341ef-121c-42bf-a50a-f02b42ee5ef9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {205fbaff-de85-4f5e-848a-071eaa3c983f}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {597620e5-365e-45c5-aa41-a82b9596430d}, !- Handle
  {6598c1cc-42f2-4c8a-bb19-fa07600c5a7e}; !- Name

OS:ModelObjectList,
  {294b185d-1747-4cda-b5db-38a666e1f5cb}, !- Handle
  {c1035217-f1ce-476e-8a32-3b657efbb7f0}; !- Name

OS:ModelObjectList,
  {72c341ef-121c-42bf-a50a-f02b42ee5ef9}, !- Handle
  {e8cff326-d2e4-4303-a1f1-18f50a6d1757}; !- Name

OS:Schedule:Ruleset,
  {897d9f56-614a-44f6-bf9d-d865444f0e0b}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {d1cc6f43-36ae-4eb3-a8c7-f621ffb7f152}, !- Default Day Schedule Name
  {f609ac22-7b7e-43b6-9346-1425a17e8a24}, !- Summer Design Day Schedule Name
  {218c7242-6c3b-48f6-b332-710efb2a6c7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1cc6f43-36ae-4eb3-a8c7-f621ffb7f152}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96915341-6682-4142-a3a7-51efb09ea4bf}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {218c7242-6c3b-48f6-b332-710efb2a6c7b}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c4484f1-3a07-4bba-be61-b036f30aefdc}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f609ac22-7b7e-43b6-9346-1425a17e8a24}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d82a75e-0fac-45af-a2ab-21309ccd9485}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {897d9f56-614a-44f6-bf9d-d865444f0e0b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5dfedcbb-ef3b-4e62-babe-9155cbcb781b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5dfedcbb-ef3b-4e62-babe-9155cbcb781b}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55b2bdb5-5bff-435d-a44f-2005f54dcedd}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {897d9f56-614a-44f6-bf9d-d865444f0e0b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1a3e601e-66c1-4e2c-bee8-f34019f6a20c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1a3e601e-66c1-4e2c-bee8-f34019f6a20c}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25f44b8e-3878-4dba-a8ae-f1f21901f31a}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {897d9f56-614a-44f6-bf9d-d865444f0e0b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bc0dfd67-f1ec-4a51-a849-4342967b5bf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bc0dfd67-f1ec-4a51-a849-4342967b5bf0}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d3c8fcc-0cb5-4b8b-b412-e23a9d58c7b4}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {897d9f56-614a-44f6-bf9d-d865444f0e0b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {56ec1f99-ad87-4af5-959d-e3e33b447c9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {56ec1f99-ad87-4af5-959d-e3e33b447c9d}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc9109b9-cce7-4de0-ad41-55b768f3f2da}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {897d9f56-614a-44f6-bf9d-d865444f0e0b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d9371df-3e4b-467f-97cc-033e64bd7bf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2d9371df-3e4b-467f-97cc-033e64bd7bf9}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b81f19a7-1b5b-4a33-acbc-6586d2bd2eb5}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {897d9f56-614a-44f6-bf9d-d865444f0e0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f3a45db-f798-46e9-aeca-207d42c83f01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f3a45db-f798-46e9-aeca-207d42c83f01}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47a9a7f2-7928-430f-83f2-b0dcdafb7ce5}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {897d9f56-614a-44f6-bf9d-d865444f0e0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3596c2b9-bdb5-469c-a33e-43c264973819}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3596c2b9-bdb5-469c-a33e-43c264973819}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a878920a-2582-46c7-b877-fb75e9de247d}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7910f93d-c5da-4c26-886e-c2f43774171f}, !- Supply Air Inlet Node
  {44547a03-676b-402b-ba40-89a37fbcca42}, !- Supply Air Outlet Node
  {45ac492a-aad2-4177-b54e-3897901ddf5c}, !- Exhaust Air Inlet Node
  {f905c807-f2be-4335-988f-7bb3433a0a1f}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8fccbef4-58c9-4434-829e-1aa2c4e2c5b9}, !- Handle
  Node 360,                               !- Name
  {44547a03-676b-402b-ba40-89a37fbcca42}, !- Inlet Port
  {6d52df79-22f9-4689-948c-0bf305a74fea}; !- Outlet Port

OS:Connection,
  {7910f93d-c5da-4c26-886e-c2f43774171f}, !- Handle
  {c948ef5f-fe66-4e11-b7e2-edb61bf0508d}, !- Name
  {3ab32d08-e09b-4b4e-aa2b-98cc8c93c018}, !- Source Object
  3,                                      !- Outlet Port
  {a878920a-2582-46c7-b877-fb75e9de247d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {44547a03-676b-402b-ba40-89a37fbcca42}, !- Handle
  {261b80bc-3adb-4e56-a9cd-1f639e347809}, !- Name
  {a878920a-2582-46c7-b877-fb75e9de247d}, !- Source Object
  13,                                     !- Outlet Port
  {8fccbef4-58c9-4434-829e-1aa2c4e2c5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d52df79-22f9-4689-948c-0bf305a74fea}, !- Handle
  {5954e5e4-091c-4d62-a663-fae1c0435c0e}, !- Name
  {8fccbef4-58c9-4434-829e-1aa2c4e2c5b9}, !- Source Object
  3,                                      !- Outlet Port
  {7013fe1c-5025-490d-9c24-33f56d2436da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {997bdd9f-8262-458e-9858-4b84830cf973}, !- Handle
  Node 361,                               !- Name
  {419f6667-6cb3-4fcb-b7b4-c6400cf9c565}, !- Inlet Port
  {45ac492a-aad2-4177-b54e-3897901ddf5c}; !- Outlet Port

OS:Connection,
  {419f6667-6cb3-4fcb-b7b4-c6400cf9c565}, !- Handle
  {3c4edc02-0738-4701-9dba-c1a12e17dfd6}, !- Name
  {7013fe1c-5025-490d-9c24-33f56d2436da}, !- Source Object
  7,                                      !- Outlet Port
  {997bdd9f-8262-458e-9858-4b84830cf973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ac492a-aad2-4177-b54e-3897901ddf5c}, !- Handle
  {9a558501-0dbf-4abd-8920-f3008c9160cc}, !- Name
  {997bdd9f-8262-458e-9858-4b84830cf973}, !- Source Object
  3,                                      !- Outlet Port
  {a878920a-2582-46c7-b877-fb75e9de247d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f905c807-f2be-4335-988f-7bb3433a0a1f}, !- Handle
  {8c0dbc00-0fd3-4ec2-a1a0-97a5ff6d5a3e}, !- Name
  {a878920a-2582-46c7-b877-fb75e9de247d}, !- Source Object
  15,                                     !- Outlet Port
  {be948e65-e3bb-46a2-af1e-98c0fae45f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e8c24f07-fe70-44a6-ab2f-0e7e4a1fb9c3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4e1dbf6d-9538-4e46-9652-5d9392191f1e}, !- Reference Setpoint Node Name
  {4e1dbf6d-9538-4e46-9652-5d9392191f1e}, !- Mixed Air Stream Node Name
  {3ab32d08-e09b-4b4e-aa2b-98cc8c93c018}, !- Outdoor Air Stream Node Name
  {10fe05d2-e4ef-441a-a160-c3cf6fe27a4f}, !- Return Air Stream Node Name
  {8fccbef4-58c9-4434-829e-1aa2c4e2c5b9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d2ff1c22-d5b1-46d4-b6c0-83e206c93955}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ae521059-d068-424e-bcf1-9abea4413414}, !- Control Zone or Zone List Name
  {54f22c07-e046-4dc1-8e18-9c4219a46303}, !- Cooling Control Zone or Zone List Name
  {2e8674e1-ba03-4a8b-91e6-ded0b8cad025}, !- Heating Control Zone or Zone List Name
  {f11fdbcf-5a07-4d9d-bb94-58d7d7752bf3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ae521059-d068-424e-bcf1-9abea4413414}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {54f22c07-e046-4dc1-8e18-9c4219a46303}, !- Handle
  {66ef2ff8-ca51-4d55-84cd-f99af5bea0f8}; !- Name

OS:ModelObjectList,
  {2e8674e1-ba03-4a8b-91e6-ded0b8cad025}, !- Handle
  {894e5407-be95-47fb-8453-6107befa041c}; !- Name

OS:ModelObjectList,
  {f11fdbcf-5a07-4d9d-bb94-58d7d7752bf3}, !- Handle
  {af06bf79-6002-463b-b575-8edea04287bc}; !- Name

OS:Schedule:Ruleset,
  {25454234-4077-445e-8b19-d665d459ce91}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {9bac9f10-3765-4f1f-826c-f46dcb775366}, !- Default Day Schedule Name
  {fc405343-d974-404d-9f94-bf7342a803a5}, !- Summer Design Day Schedule Name
  {eb921c21-9cbf-49a0-a262-c4422646adb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bac9f10-3765-4f1f-826c-f46dcb775366}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef287100-c9a8-4bdf-b728-3eabd5f141b7}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb921c21-9cbf-49a0-a262-c4422646adb4}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {086e0098-13a9-4739-a3e1-5b4f0a027f08}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc405343-d974-404d-9f94-bf7342a803a5}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fc23056-6dd7-4008-bb99-b5bee38de99f}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {25454234-4077-445e-8b19-d665d459ce91}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e42b8c77-556e-4d05-be83-d135211cecee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e42b8c77-556e-4d05-be83-d135211cecee}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {196aeeab-9599-44c7-ac94-67477cb4c0c6}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {25454234-4077-445e-8b19-d665d459ce91}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {408fa58a-2d31-4fc1-afa7-c1741a47ad71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {408fa58a-2d31-4fc1-afa7-c1741a47ad71}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de4313e2-7c23-4165-b171-6b925c26360c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {25454234-4077-445e-8b19-d665d459ce91}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {94dffe58-3790-4cde-abae-1eeb34219b55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {94dffe58-3790-4cde-abae-1eeb34219b55}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3be8223-8665-46f4-87fc-ba5f69d7ce50}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {25454234-4077-445e-8b19-d665d459ce91}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {edc6a614-ec40-497b-827c-668fcff3e0f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {edc6a614-ec40-497b-827c-668fcff3e0f6}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {324c3181-eab0-434a-9c90-32ddcb5dddbb}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {25454234-4077-445e-8b19-d665d459ce91}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a62552b5-9c40-445e-8682-f8c93fa2d1be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a62552b5-9c40-445e-8682-f8c93fa2d1be}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f2ffc80-69c2-4de1-9a81-59c206a6a6bd}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {25454234-4077-445e-8b19-d665d459ce91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db623f96-74d0-4be9-a347-3f7b3c7c6d82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db623f96-74d0-4be9-a347-3f7b3c7c6d82}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9aa16d5-42d1-4077-9533-02feb59fceb8}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {25454234-4077-445e-8b19-d665d459ce91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57dece38-c1bc-4a0e-a2f4-1224dd719825}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57dece38-c1bc-4a0e-a2f4-1224dd719825}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9a4720a9-a2c9-4429-bb69-6cb72929df61}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {54fe676f-b3a0-4f93-b015-21171ce011c9}, !- Supply Air Inlet Node
  {b93fbc38-e041-49bd-a587-bd14a7b1596e}, !- Supply Air Outlet Node
  {cbdc6c5d-3a4b-431b-b5e1-9d25f9129cb5}, !- Exhaust Air Inlet Node
  {d523d553-b25a-44d2-b5b7-a7a496099708}, !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b79a98e2-4eec-4dff-a95d-80e54e9b5d2b}, !- Handle
  Node 362,                               !- Name
  {b93fbc38-e041-49bd-a587-bd14a7b1596e}, !- Inlet Port
  {36164714-7597-4417-8ab4-c760844b0ede}; !- Outlet Port

OS:Connection,
  {54fe676f-b3a0-4f93-b015-21171ce011c9}, !- Handle
  {21fd8d6d-1587-48f5-8942-36f6b5b0bed3}, !- Name
  {0c279a61-6186-441a-93cc-81f411624b4d}, !- Source Object
  3,                                      !- Outlet Port
  {9a4720a9-a2c9-4429-bb69-6cb72929df61}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b93fbc38-e041-49bd-a587-bd14a7b1596e}, !- Handle
  {06e79d00-d63a-4302-8b71-2ce3cc669ceb}, !- Name
  {9a4720a9-a2c9-4429-bb69-6cb72929df61}, !- Source Object
  13,                                     !- Outlet Port
  {b79a98e2-4eec-4dff-a95d-80e54e9b5d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36164714-7597-4417-8ab4-c760844b0ede}, !- Handle
  {f27bf9f0-f834-4830-8ac8-64feda46ee63}, !- Name
  {b79a98e2-4eec-4dff-a95d-80e54e9b5d2b}, !- Source Object
  3,                                      !- Outlet Port
  {ab786477-3e7d-410a-b524-1225a926e7f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {527ef67d-aa9c-4c64-9bbc-1c467d45ea2b}, !- Handle
  Node 363,                               !- Name
  {c2a6cea1-eb3a-4057-a25f-c5a4af3b5aa7}, !- Inlet Port
  {cbdc6c5d-3a4b-431b-b5e1-9d25f9129cb5}; !- Outlet Port

OS:Connection,
  {c2a6cea1-eb3a-4057-a25f-c5a4af3b5aa7}, !- Handle
  {fc09ce26-24db-436b-b154-b1684df35b32}, !- Name
  {ab786477-3e7d-410a-b524-1225a926e7f3}, !- Source Object
  7,                                      !- Outlet Port
  {527ef67d-aa9c-4c64-9bbc-1c467d45ea2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbdc6c5d-3a4b-431b-b5e1-9d25f9129cb5}, !- Handle
  {7a1d7dce-c2cf-4279-83e9-dabbf2afa021}, !- Name
  {527ef67d-aa9c-4c64-9bbc-1c467d45ea2b}, !- Source Object
  3,                                      !- Outlet Port
  {9a4720a9-a2c9-4429-bb69-6cb72929df61}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d523d553-b25a-44d2-b5b7-a7a496099708}, !- Handle
  {f8a0955e-0272-43a1-b52e-c06f2160b6fd}, !- Name
  {9a4720a9-a2c9-4429-bb69-6cb72929df61}, !- Source Object
  15,                                     !- Outlet Port
  {a9057023-00fc-47fe-b6cc-999698554612}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1f95c291-a9cb-4ea2-988e-937067726f61}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {903c2020-87f4-4c9b-9f8c-01a495304445}, !- Reference Setpoint Node Name
  {903c2020-87f4-4c9b-9f8c-01a495304445}, !- Mixed Air Stream Node Name
  {0c279a61-6186-441a-93cc-81f411624b4d}, !- Outdoor Air Stream Node Name
  {272e441b-28cd-49e5-97de-2f3874c7ef88}, !- Return Air Stream Node Name
  {b79a98e2-4eec-4dff-a95d-80e54e9b5d2b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5f52a465-2b25-4c25-a2d0-b1020abcf840}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5a0cc2aa-44a4-4c05-afa6-2c348b3b26b5}, !- Control Zone or Zone List Name
  {9605f653-a4f2-46b2-bd37-0acf126ddd42}, !- Cooling Control Zone or Zone List Name
  {997fa20b-3ef6-4924-9df3-270b79d0518c}, !- Heating Control Zone or Zone List Name
  {15689ef0-7075-436b-b4d0-a39fd9e0a717}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5a0cc2aa-44a4-4c05-afa6-2c348b3b26b5}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9605f653-a4f2-46b2-bd37-0acf126ddd42}, !- Handle
  {02f6ef38-60bf-4e80-b5c2-c917c367037f}; !- Name

OS:ModelObjectList,
  {997fa20b-3ef6-4924-9df3-270b79d0518c}, !- Handle
  {739f1e6d-d80c-4d95-b8f5-58972dd06a55}; !- Name

OS:ModelObjectList,
  {15689ef0-7075-436b-b4d0-a39fd9e0a717}, !- Handle
  {093dcbeb-b855-4454-a2fb-591f13241217}; !- Name

OS:Schedule:Ruleset,
  {c6d15606-cf1c-468c-9e47-a85b50dac9e6}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {eea28a4f-14d9-47a5-b7fd-7aad9d930250}, !- Default Day Schedule Name
  {803caa1e-0489-4c16-87ba-f5de24a644ad}, !- Summer Design Day Schedule Name
  {d6186561-be7c-4837-8615-d4ba2a2e6486}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eea28a4f-14d9-47a5-b7fd-7aad9d930250}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff8d7a31-3de7-4b86-96b7-1b6c8ca5dd28}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6186561-be7c-4837-8615-d4ba2a2e6486}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c816bb80-b79a-4cdb-9086-81bd6f5e92fb}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {803caa1e-0489-4c16-87ba-f5de24a644ad}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86d496ba-4eb5-4584-815c-30f20e5c2458}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Monday Rule, !- Name
  {c6d15606-cf1c-468c-9e47-a85b50dac9e6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {09cd4beb-04fc-42b6-a96c-e6e4f7566a0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {09cd4beb-04fc-42b6-a96c-e6e4f7566a0d}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24527acd-cfee-4191-8b12-f8cac77e2a89}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Tuesday Rule, !- Name
  {c6d15606-cf1c-468c-9e47-a85b50dac9e6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f5b6d6e1-08f2-436c-ad31-ffad8e69324d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f5b6d6e1-08f2-436c-ad31-ffad8e69324d}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f922c2e0-acbe-49d0-af9d-ad47f39fc134}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Wednesday Rule, !- Name
  {c6d15606-cf1c-468c-9e47-a85b50dac9e6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {34a3bc08-df2d-4107-922c-44d56be9af2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {34a3bc08-df2d-4107-922c-44d56be9af2d}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b9e96ac-091f-4aae-899b-6fb530fad2b7}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Thursday Rule, !- Name
  {c6d15606-cf1c-468c-9e47-a85b50dac9e6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {63b235f0-38ca-46e6-ac5a-378dd51ca237}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {63b235f0-38ca-46e6-ac5a-378dd51ca237}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {070de87b-ac80-4a9e-ae62-a32f9c22d1e6}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Friday Rule, !- Name
  {c6d15606-cf1c-468c-9e47-a85b50dac9e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2bd9198e-4334-479d-b267-bb4f86b5020b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2bd9198e-4334-479d-b267-bb4f86b5020b}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {477fffda-fd05-425a-96e4-bb889a99c918}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday Rule, !- Name
  {c6d15606-cf1c-468c-9e47-a85b50dac9e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb29dae3-148f-4f22-90fd-0af5f55317c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb29dae3-148f-4f22-90fd-0af5f55317c3}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ae93832-78f4-4c0d-a721-684ea44f7daf}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday Rule, !- Name
  {c6d15606-cf1c-468c-9e47-a85b50dac9e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74a7064b-0066-4820-8150-7f8da5400152}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74a7064b-0066-4820-8150-7f8da5400152}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2869165a-a505-42b2-92b1-8c0e915f6320}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c8683f26-6c59-481b-89f1-45b91c33247c}, !- Supply Air Inlet Node
  {f2dedbc9-52e1-4ca5-9dd5-fecddef4e28a}, !- Supply Air Outlet Node
  {22449151-4dea-47e0-bf7b-13e6b931a3f6}, !- Exhaust Air Inlet Node
  {22ccb205-3411-4612-96ec-36b752ec9b42}, !- Exhaust Air Outlet Node
  570.49172,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {12b66058-793c-4dd9-b8e5-6323da6c545b}, !- Handle
  Node 364,                               !- Name
  {f2dedbc9-52e1-4ca5-9dd5-fecddef4e28a}, !- Inlet Port
  {0b79661b-5dff-415d-b1e9-88c55056df32}; !- Outlet Port

OS:Connection,
  {c8683f26-6c59-481b-89f1-45b91c33247c}, !- Handle
  {7bdc1000-2096-4717-82c3-b78f0a5a3d05}, !- Name
  {f6a0dbc9-b82c-4f5c-bfb2-9180d1e17266}, !- Source Object
  3,                                      !- Outlet Port
  {2869165a-a505-42b2-92b1-8c0e915f6320}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f2dedbc9-52e1-4ca5-9dd5-fecddef4e28a}, !- Handle
  {f5ca5274-355f-4fff-b022-7faa20f1f573}, !- Name
  {2869165a-a505-42b2-92b1-8c0e915f6320}, !- Source Object
  13,                                     !- Outlet Port
  {12b66058-793c-4dd9-b8e5-6323da6c545b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b79661b-5dff-415d-b1e9-88c55056df32}, !- Handle
  {88731c84-2837-47f0-a596-aa71e81d818f}, !- Name
  {12b66058-793c-4dd9-b8e5-6323da6c545b}, !- Source Object
  3,                                      !- Outlet Port
  {ab35498d-14e9-435a-8b90-d47936095eac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1948848-3eb8-4dfd-976e-ffae2ddb6dd8}, !- Handle
  Node 365,                               !- Name
  {8e26a3a8-6cdf-497b-86fc-b2e2eab9d9dd}, !- Inlet Port
  {22449151-4dea-47e0-bf7b-13e6b931a3f6}; !- Outlet Port

OS:Connection,
  {8e26a3a8-6cdf-497b-86fc-b2e2eab9d9dd}, !- Handle
  {470e857c-80c0-4c3d-9e68-48888e413089}, !- Name
  {ab35498d-14e9-435a-8b90-d47936095eac}, !- Source Object
  7,                                      !- Outlet Port
  {d1948848-3eb8-4dfd-976e-ffae2ddb6dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22449151-4dea-47e0-bf7b-13e6b931a3f6}, !- Handle
  {2507354e-74ca-4506-bbac-8b2626e86e18}, !- Name
  {d1948848-3eb8-4dfd-976e-ffae2ddb6dd8}, !- Source Object
  3,                                      !- Outlet Port
  {2869165a-a505-42b2-92b1-8c0e915f6320}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {22ccb205-3411-4612-96ec-36b752ec9b42}, !- Handle
  {24ea1e6d-2efa-44b5-ad0d-1f008c6a81b6}, !- Name
  {2869165a-a505-42b2-92b1-8c0e915f6320}, !- Source Object
  15,                                     !- Outlet Port
  {480dc4c2-7eac-4fae-b975-311d6e06f1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b235d85b-4900-4b8b-b258-990130b19afe}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {73c95afb-e5ed-4858-bab0-38d7277cc503}, !- Reference Setpoint Node Name
  {73c95afb-e5ed-4858-bab0-38d7277cc503}, !- Mixed Air Stream Node Name
  {f6a0dbc9-b82c-4f5c-bfb2-9180d1e17266}, !- Outdoor Air Stream Node Name
  {94dd2f69-6007-4e4e-b6b0-50fede3a92ed}, !- Return Air Stream Node Name
  {12b66058-793c-4dd9-b8e5-6323da6c545b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3fbc7d95-7e66-4d2b-b2c5-e0581f50a631}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {18fc4594-e0e9-43be-bc4f-7fedf053ada3}, !- Control Zone or Zone List Name
  {220ceecf-23c1-4d46-af24-d6cfa5ddd4ee}, !- Cooling Control Zone or Zone List Name
  {2f7f6079-f128-4fbd-8a00-3df88ef7c887}, !- Heating Control Zone or Zone List Name
  {b310ca34-c093-484a-a99b-d35cd0e3ab52}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {18fc4594-e0e9-43be-bc4f-7fedf053ada3}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {220ceecf-23c1-4d46-af24-d6cfa5ddd4ee}, !- Handle
  {0a2fcbbe-892e-4ae6-937d-63a37c96a932}; !- Name

OS:ModelObjectList,
  {2f7f6079-f128-4fbd-8a00-3df88ef7c887}, !- Handle
  {f76fd361-9a61-4667-b613-bd7fd8f4ff94}; !- Name

OS:ModelObjectList,
  {b310ca34-c093-484a-a99b-d35cd0e3ab52}, !- Handle
  {e9bc7596-e61a-4144-ad1c-7518ce83ab94}; !- Name

OS:Schedule:Ruleset,
  {f1738e21-c44d-4ae8-b28f-8881d1f66197}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {351f09bc-61dc-4cf8-a752-6cbe2e615532}, !- Default Day Schedule Name
  {2b39074a-ad3f-44ff-b8a7-1f403f634839}, !- Summer Design Day Schedule Name
  {af640c60-35f7-482f-b432-6361313ae0c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {351f09bc-61dc-4cf8-a752-6cbe2e615532}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce170f51-1f15-4401-b6ad-d94375bcf35f}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af640c60-35f7-482f-b432-6361313ae0c4}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c26fc608-387f-4d16-aa29-00b6615f6670}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b39074a-ad3f-44ff-b8a7-1f403f634839}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f61623b-242e-4f18-afd7-814ca6841ab1}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Monday Rule, !- Name
  {f1738e21-c44d-4ae8-b28f-8881d1f66197}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1ddaeb01-ce55-474f-b1d1-96001ad612b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1ddaeb01-ce55-474f-b1d1-96001ad612b7}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {840e2e3f-4efb-4a33-b024-ab2a2b0c2e23}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Tuesday Rule, !- Name
  {f1738e21-c44d-4ae8-b28f-8881d1f66197}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4364e89c-4180-47c1-a5ba-63403f4f68f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4364e89c-4180-47c1-a5ba-63403f4f68f9}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {264f0b5d-66f3-4e16-852d-7bb200394553}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Wednesday Rule, !- Name
  {f1738e21-c44d-4ae8-b28f-8881d1f66197}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9ad1c246-95d7-4864-8958-654607485cbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9ad1c246-95d7-4864-8958-654607485cbe}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2094be99-2bd3-44b5-b31a-fa2f7ab92761}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Thursday Rule, !- Name
  {f1738e21-c44d-4ae8-b28f-8881d1f66197}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {adefcc74-065c-455d-862a-c08a78e17b37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {adefcc74-065c-455d-862a-c08a78e17b37}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ba5d417-7f9f-4549-bcb3-88346a4ea821}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Friday Rule, !- Name
  {f1738e21-c44d-4ae8-b28f-8881d1f66197}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f05f129f-2fbb-4cfa-908b-f03ddb1e3e79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f05f129f-2fbb-4cfa-908b-f03ddb1e3e79}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1cd237d-7a6c-43df-a5e4-5581832cbe0b}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Saturday Rule, !- Name
  {f1738e21-c44d-4ae8-b28f-8881d1f66197}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b57901d5-deba-4e9f-9124-5893cd5a6e19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b57901d5-deba-4e9f-9124-5893cd5a6e19}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf13dd8a-b153-4a00-af5a-7ffdfff565a2}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {f1738e21-c44d-4ae8-b28f-8881d1f66197}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3201ef9a-6ad5-416a-a67d-c4d648eb23d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3201ef9a-6ad5-416a-a67d-c4d648eb23d5}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {15a61c43-1691-4534-86f2-73822b209889}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d9aefcdd-c48e-4bc1-8d60-2ef735aa23fe}, !- Supply Air Inlet Node
  {3cb38b3a-bf09-4aba-8a8b-a94076142cf0}, !- Supply Air Outlet Node
  {97a67503-686f-4560-af56-0492cc7df276}, !- Exhaust Air Inlet Node
  {17c64240-d84a-421f-b1e1-d72aa979d477}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {00461e2c-b166-4af6-b710-1c45254a86c9}, !- Handle
  Node 366,                               !- Name
  {3cb38b3a-bf09-4aba-8a8b-a94076142cf0}, !- Inlet Port
  {eccaac12-8523-4a1b-8a9a-4a6048ff2f86}; !- Outlet Port

OS:Connection,
  {d9aefcdd-c48e-4bc1-8d60-2ef735aa23fe}, !- Handle
  {56d6da2e-d8f6-47b9-a919-a9159b05224a}, !- Name
  {92767d3d-8ad1-4d40-b4a2-355d53f8490b}, !- Source Object
  3,                                      !- Outlet Port
  {15a61c43-1691-4534-86f2-73822b209889}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3cb38b3a-bf09-4aba-8a8b-a94076142cf0}, !- Handle
  {e7aa4f31-0d1f-42e1-a868-aab0e984ab1b}, !- Name
  {15a61c43-1691-4534-86f2-73822b209889}, !- Source Object
  13,                                     !- Outlet Port
  {00461e2c-b166-4af6-b710-1c45254a86c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eccaac12-8523-4a1b-8a9a-4a6048ff2f86}, !- Handle
  {b9457bc1-eee3-4ac2-8199-f682ca3db937}, !- Name
  {00461e2c-b166-4af6-b710-1c45254a86c9}, !- Source Object
  3,                                      !- Outlet Port
  {0675caf1-7517-4770-81ae-b62e11b6d222}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3df8df33-5c8e-437f-b46e-b044d504866e}, !- Handle
  Node 367,                               !- Name
  {fc4ac3ee-06f5-42b1-82b7-f84f2efe634c}, !- Inlet Port
  {97a67503-686f-4560-af56-0492cc7df276}; !- Outlet Port

OS:Connection,
  {fc4ac3ee-06f5-42b1-82b7-f84f2efe634c}, !- Handle
  {f3308dfd-0743-496f-861e-359d70fa1784}, !- Name
  {0675caf1-7517-4770-81ae-b62e11b6d222}, !- Source Object
  7,                                      !- Outlet Port
  {3df8df33-5c8e-437f-b46e-b044d504866e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a67503-686f-4560-af56-0492cc7df276}, !- Handle
  {07875b44-c850-4bcb-ae77-9d2a89f9c3c9}, !- Name
  {3df8df33-5c8e-437f-b46e-b044d504866e}, !- Source Object
  3,                                      !- Outlet Port
  {15a61c43-1691-4534-86f2-73822b209889}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {17c64240-d84a-421f-b1e1-d72aa979d477}, !- Handle
  {bd301a14-8065-43d8-b970-ed43076b7253}, !- Name
  {15a61c43-1691-4534-86f2-73822b209889}, !- Source Object
  15,                                     !- Outlet Port
  {a8e7550b-b201-4fbd-94ca-33073390c862}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f0a894ef-bd13-4bf6-9caa-645d2526db31}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8439d1b3-a79f-4fe6-b45e-32b609dbc698}, !- Reference Setpoint Node Name
  {8439d1b3-a79f-4fe6-b45e-32b609dbc698}, !- Mixed Air Stream Node Name
  {92767d3d-8ad1-4d40-b4a2-355d53f8490b}, !- Outdoor Air Stream Node Name
  {51400793-3799-46a3-bdcd-8c273031c44f}, !- Return Air Stream Node Name
  {00461e2c-b166-4af6-b710-1c45254a86c9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0a1ad7b4-81cb-4dbd-ba7b-f5cf620a36fa}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1c870423-4468-465f-a3ac-c21043a733f3}, !- Control Zone or Zone List Name
  {9f27ce75-8c69-4a21-bef0-7f01fb3100ab}, !- Cooling Control Zone or Zone List Name
  {2a8b9381-621e-4f5d-99b6-ce7dd93e5e3d}, !- Heating Control Zone or Zone List Name
  {32e76040-237d-446e-b4f5-a615bd53b500}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1c870423-4468-465f-a3ac-c21043a733f3}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9f27ce75-8c69-4a21-bef0-7f01fb3100ab}, !- Handle
  {37fad7ca-fe7d-472a-a827-e06b0c475791}; !- Name

OS:ModelObjectList,
  {2a8b9381-621e-4f5d-99b6-ce7dd93e5e3d}, !- Handle
  {e4b56fa5-348b-44cc-949a-74a647ccb674}; !- Name

OS:ModelObjectList,
  {32e76040-237d-446e-b4f5-a615bd53b500}, !- Handle
  {36712a04-bdff-404d-8634-5980a1691be2}; !- Name

OS:Schedule:Ruleset,
  {6fd7829e-2b55-430c-9ccb-f502fec78c14}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {1c6d8b5e-9241-4821-ba22-efa5eecb61e2}, !- Default Day Schedule Name
  {2b7eabd6-2f48-406a-b4f4-cd30ad62fa96}, !- Summer Design Day Schedule Name
  {dc7587ec-f880-43fe-ad1c-2bea35feeaed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c6d8b5e-9241-4821-ba22-efa5eecb61e2}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c9d6b74-beed-439c-a82f-17b0f33d27f3}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc7587ec-f880-43fe-ad1c-2bea35feeaed}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68736bc7-46c6-4a19-aaa3-918d00908695}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b7eabd6-2f48-406a-b4f4-cd30ad62fa96}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3867e823-bc9f-43f4-b390-449e26a0b89d}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {6fd7829e-2b55-430c-9ccb-f502fec78c14}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6c898cb5-ea89-443f-ac2b-ea21d4415e19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6c898cb5-ea89-443f-ac2b-ea21d4415e19}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88a16ded-ff5f-4ca1-82fd-eb9e75f52790}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {6fd7829e-2b55-430c-9ccb-f502fec78c14}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aff9b723-d4ff-49e9-b04a-e7494172cc28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {aff9b723-d4ff-49e9-b04a-e7494172cc28}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb58a43c-c46d-4a3e-b101-5a2b8c2fc7d8}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {6fd7829e-2b55-430c-9ccb-f502fec78c14}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c3cc90f3-f2ba-43e7-998e-25bebc159d5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c3cc90f3-f2ba-43e7-998e-25bebc159d5d}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76797dca-b577-4cc8-ac01-76d3f106a522}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {6fd7829e-2b55-430c-9ccb-f502fec78c14}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {35536564-fa3d-49d2-aa13-ba37f592f379}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {35536564-fa3d-49d2-aa13-ba37f592f379}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e5d935f-315a-4303-a2d5-1c01f0bd77c3}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {6fd7829e-2b55-430c-9ccb-f502fec78c14}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cb8cbf9c-6302-4444-9583-11fb6f68d758}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cb8cbf9c-6302-4444-9583-11fb6f68d758}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4e5bead-1fdf-4fac-aa41-a606b135e609}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {6fd7829e-2b55-430c-9ccb-f502fec78c14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab8abbcb-f1be-4cc3-bc39-a30acfdf9092}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab8abbcb-f1be-4cc3-bc39-a30acfdf9092}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcfa9c0e-2284-47f0-9ee7-74c7328efb16}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {6fd7829e-2b55-430c-9ccb-f502fec78c14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2003ff61-cc09-4e96-960d-2d1d61b77a2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2003ff61-cc09-4e96-960d-2d1d61b77a2f}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b5901d8e-fa16-4d8b-b48e-a21cfb69f00f}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1603a1b3-e81d-4855-9f9d-3caefc34c54d}, !- Supply Air Inlet Node
  {33e05d4f-7248-4003-ac44-b5603713ab6e}, !- Supply Air Outlet Node
  {6c08e300-f05a-4a1e-b43e-fe28c315b258}, !- Exhaust Air Inlet Node
  {ba96fe8c-76ec-4758-9005-b2afe4805e54}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ffa29ff6-dfe8-40d7-92b8-8bf7c4e124bd}, !- Handle
  Node 368,                               !- Name
  {33e05d4f-7248-4003-ac44-b5603713ab6e}, !- Inlet Port
  {be2193c8-d011-4981-b1dc-b01e8455928d}; !- Outlet Port

OS:Connection,
  {1603a1b3-e81d-4855-9f9d-3caefc34c54d}, !- Handle
  {0e8472e0-101d-4ecd-8090-57c676814aff}, !- Name
  {71eaf385-89ba-4bb7-9ef8-6a1ed5921b1a}, !- Source Object
  3,                                      !- Outlet Port
  {b5901d8e-fa16-4d8b-b48e-a21cfb69f00f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {33e05d4f-7248-4003-ac44-b5603713ab6e}, !- Handle
  {9409849c-9392-46e5-a8ee-655e5415f64e}, !- Name
  {b5901d8e-fa16-4d8b-b48e-a21cfb69f00f}, !- Source Object
  13,                                     !- Outlet Port
  {ffa29ff6-dfe8-40d7-92b8-8bf7c4e124bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2193c8-d011-4981-b1dc-b01e8455928d}, !- Handle
  {8e78b682-d0ee-4cbf-b816-934f31526229}, !- Name
  {ffa29ff6-dfe8-40d7-92b8-8bf7c4e124bd}, !- Source Object
  3,                                      !- Outlet Port
  {f71be12e-3e9b-4d8b-88d3-ad129bcc490c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2199626-acba-4ebc-a34c-64cb693fe75b}, !- Handle
  Node 369,                               !- Name
  {cf6e5b5d-d0d1-40e9-b1dc-b38dae6c84b6}, !- Inlet Port
  {6c08e300-f05a-4a1e-b43e-fe28c315b258}; !- Outlet Port

OS:Connection,
  {cf6e5b5d-d0d1-40e9-b1dc-b38dae6c84b6}, !- Handle
  {40944ddb-c9d7-42fa-83bb-cee158e618c9}, !- Name
  {f71be12e-3e9b-4d8b-88d3-ad129bcc490c}, !- Source Object
  7,                                      !- Outlet Port
  {d2199626-acba-4ebc-a34c-64cb693fe75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c08e300-f05a-4a1e-b43e-fe28c315b258}, !- Handle
  {93fb3e96-909a-4986-9cad-9f2a3109ea25}, !- Name
  {d2199626-acba-4ebc-a34c-64cb693fe75b}, !- Source Object
  3,                                      !- Outlet Port
  {b5901d8e-fa16-4d8b-b48e-a21cfb69f00f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ba96fe8c-76ec-4758-9005-b2afe4805e54}, !- Handle
  {5e92a731-2bbc-40c6-ac7f-60c06a6cb702}, !- Name
  {b5901d8e-fa16-4d8b-b48e-a21cfb69f00f}, !- Source Object
  15,                                     !- Outlet Port
  {9deb9ce9-b346-4af6-98d5-459155a8f0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c6f7f727-4567-4ef7-83b0-ac454bb6024d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {434e9645-156a-4a49-a58a-ee14572110cb}, !- Reference Setpoint Node Name
  {434e9645-156a-4a49-a58a-ee14572110cb}, !- Mixed Air Stream Node Name
  {71eaf385-89ba-4bb7-9ef8-6a1ed5921b1a}, !- Outdoor Air Stream Node Name
  {2388ca20-d56b-425e-8d04-17db2d5d2050}, !- Return Air Stream Node Name
  {ffa29ff6-dfe8-40d7-92b8-8bf7c4e124bd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e3fd053e-f90f-4d7d-ae8f-eeffd901f18e}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d08ad78c-6247-4102-b7f9-17ccd9464eee}, !- Control Zone or Zone List Name
  {bee9fc47-e6a7-49e4-8cdb-1e57dbb5e2e3}, !- Cooling Control Zone or Zone List Name
  {f58df8f5-b968-478a-9aa6-40304225fb50}, !- Heating Control Zone or Zone List Name
  {c4bac126-b23a-44de-9f4e-ad5c666bf889}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d08ad78c-6247-4102-b7f9-17ccd9464eee}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bee9fc47-e6a7-49e4-8cdb-1e57dbb5e2e3}, !- Handle
  {14bfb875-da58-4ea9-9901-cee3a3d287ff}; !- Name

OS:ModelObjectList,
  {f58df8f5-b968-478a-9aa6-40304225fb50}, !- Handle
  {7dad3409-1eb2-4a16-ba30-a0b5aa44a7db}; !- Name

OS:ModelObjectList,
  {c4bac126-b23a-44de-9f4e-ad5c666bf889}, !- Handle
  {09adf454-a2af-4d1b-8747-6ff27d86f84c}; !- Name

OS:Schedule:Ruleset,
  {ca3338df-60e3-45ab-96f1-cb23292906f5}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {061d8ad2-556a-453d-a1d8-25e367ec2bc2}, !- Default Day Schedule Name
  {216e3d84-944d-4a42-944e-5a350206e9bd}, !- Summer Design Day Schedule Name
  {3f10e7aa-3061-4c11-862e-e2ab9dec56d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {061d8ad2-556a-453d-a1d8-25e367ec2bc2}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {381a6933-dbae-4472-8683-4fb9f7f85f00}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f10e7aa-3061-4c11-862e-e2ab9dec56d8}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a5c8a8e-f092-4daf-ab28-192f515d33c7}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {216e3d84-944d-4a42-944e-5a350206e9bd}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8166f11c-7989-4198-881c-7ae2206f8f58}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Monday Rule, !- Name
  {ca3338df-60e3-45ab-96f1-cb23292906f5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {89e7fc8d-fe8c-42c3-815a-a81b3a42e24d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {89e7fc8d-fe8c-42c3-815a-a81b3a42e24d}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {46e6cbd0-4c95-435b-89af-edd55e91d21e}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Tuesday Rule, !- Name
  {ca3338df-60e3-45ab-96f1-cb23292906f5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8584fb33-1a4f-4897-8a83-700f5a4262d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8584fb33-1a4f-4897-8a83-700f5a4262d0}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0e46f5c-7181-4584-abeb-f890e9816ea9}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Wednesday Rule, !- Name
  {ca3338df-60e3-45ab-96f1-cb23292906f5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9ccb1d04-1c74-4b31-8523-451d63191f4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9ccb1d04-1c74-4b31-8523-451d63191f4a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {013a6c97-ce90-4837-9401-cffcdefab2d2}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Thursday Rule, !- Name
  {ca3338df-60e3-45ab-96f1-cb23292906f5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5ceafc95-ee4f-4b96-899f-b5974e160734}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5ceafc95-ee4f-4b96-899f-b5974e160734}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfefd732-9a7f-42eb-ac9a-fcbc7e17867f}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Friday Rule, !- Name
  {ca3338df-60e3-45ab-96f1-cb23292906f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e2b0766-e17d-46c2-b88b-2840b52c505a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1e2b0766-e17d-46c2-b88b-2840b52c505a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f070f998-180a-46e8-bd03-4572e3cee93b}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Saturday Rule, !- Name
  {ca3338df-60e3-45ab-96f1-cb23292906f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d72cef00-6ba5-46c6-88b3-b561f6d2ef56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d72cef00-6ba5-46c6-88b3-b561f6d2ef56}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2bfed8b0-4e4b-4f15-aa02-2fb5d9791dd5}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {ca3338df-60e3-45ab-96f1-cb23292906f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27841266-173b-4701-9b56-6c1efaa6b8f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27841266-173b-4701-9b56-6c1efaa6b8f1}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2d54db03-8006-4e73-b006-59fc170b94eb}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {373b96e5-73db-489c-8c7b-c77119803913}, !- Supply Air Inlet Node
  {3571d300-b860-49ae-82be-dbd76442375e}, !- Supply Air Outlet Node
  {cb5697ac-2a85-4e69-b594-1ca57993d4a0}, !- Exhaust Air Inlet Node
  {be1f572e-9e4b-4783-b3bf-4d2facd2a9e1}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0d0e14cc-6c4c-4a77-a78f-4f087484df8f}, !- Handle
  Node 370,                               !- Name
  {3571d300-b860-49ae-82be-dbd76442375e}, !- Inlet Port
  {01b243e1-6813-43e2-9623-58d630edb317}; !- Outlet Port

OS:Connection,
  {373b96e5-73db-489c-8c7b-c77119803913}, !- Handle
  {ca241ffc-bebb-413e-bbe8-cfa72209432c}, !- Name
  {025b7748-e89b-48c7-8a47-0695638400bd}, !- Source Object
  3,                                      !- Outlet Port
  {2d54db03-8006-4e73-b006-59fc170b94eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3571d300-b860-49ae-82be-dbd76442375e}, !- Handle
  {daf10beb-c891-4958-9e61-dae8529ea856}, !- Name
  {2d54db03-8006-4e73-b006-59fc170b94eb}, !- Source Object
  13,                                     !- Outlet Port
  {0d0e14cc-6c4c-4a77-a78f-4f087484df8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b243e1-6813-43e2-9623-58d630edb317}, !- Handle
  {02aaefc1-692c-4677-9ee0-291bf5d34aaf}, !- Name
  {0d0e14cc-6c4c-4a77-a78f-4f087484df8f}, !- Source Object
  3,                                      !- Outlet Port
  {17be9383-78f4-48eb-8cbf-e1bd9bedfe5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7b7ff9a7-5ff8-4636-82b6-fadd35b61079}, !- Handle
  Node 371,                               !- Name
  {b2b7454d-7360-484d-91bf-fed44f18d386}, !- Inlet Port
  {cb5697ac-2a85-4e69-b594-1ca57993d4a0}; !- Outlet Port

OS:Connection,
  {b2b7454d-7360-484d-91bf-fed44f18d386}, !- Handle
  {ab4f539a-52e1-48ae-98d7-f906a3722c6c}, !- Name
  {17be9383-78f4-48eb-8cbf-e1bd9bedfe5d}, !- Source Object
  7,                                      !- Outlet Port
  {7b7ff9a7-5ff8-4636-82b6-fadd35b61079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5697ac-2a85-4e69-b594-1ca57993d4a0}, !- Handle
  {621e6abc-a575-4d4d-8421-c5f383b4e52c}, !- Name
  {7b7ff9a7-5ff8-4636-82b6-fadd35b61079}, !- Source Object
  3,                                      !- Outlet Port
  {2d54db03-8006-4e73-b006-59fc170b94eb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {be1f572e-9e4b-4783-b3bf-4d2facd2a9e1}, !- Handle
  {2d646973-0a02-491b-8f2c-9dbcd377d54d}, !- Name
  {2d54db03-8006-4e73-b006-59fc170b94eb}, !- Source Object
  15,                                     !- Outlet Port
  {5bbde6ad-e6c5-410d-8bfa-087f25a94ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {002f1767-982a-43fe-904e-8af1c7f8a55e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c1e170a6-fd89-4799-b612-33657e88e5ef}, !- Reference Setpoint Node Name
  {c1e170a6-fd89-4799-b612-33657e88e5ef}, !- Mixed Air Stream Node Name
  {025b7748-e89b-48c7-8a47-0695638400bd}, !- Outdoor Air Stream Node Name
  {2a6d2c05-93e2-4feb-a648-5baef6a759e9}, !- Return Air Stream Node Name
  {0d0e14cc-6c4c-4a77-a78f-4f087484df8f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ac5fab27-0e26-40c1-980d-721669a5f356}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {246b75cb-14b5-4d2d-8d94-887f2e787e86}, !- Control Zone or Zone List Name
  {86d5cf23-6755-4aa8-808a-6b1c5fa2120a}, !- Cooling Control Zone or Zone List Name
  {a5ec1a38-cbf8-40ba-bd27-92800aca173d}, !- Heating Control Zone or Zone List Name
  {ceec7977-5c3e-4404-98ff-fbd027169405}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {246b75cb-14b5-4d2d-8d94-887f2e787e86}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {86d5cf23-6755-4aa8-808a-6b1c5fa2120a}, !- Handle
  {758235f4-d1e9-47bf-9faa-8621eb560ff3}; !- Name

OS:ModelObjectList,
  {a5ec1a38-cbf8-40ba-bd27-92800aca173d}, !- Handle
  {d7ba986b-6227-4cdc-ad0a-529a08de6d3c}; !- Name

OS:ModelObjectList,
  {ceec7977-5c3e-4404-98ff-fbd027169405}, !- Handle
  {815a215e-a6ec-47b3-aa7a-a691a081c4d1}; !- Name

OS:Schedule:Ruleset,
  {aca01041-3680-4430-b0b1-c47443a98b45}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {5974ded7-f2cf-4eac-b897-41e212ac8024}, !- Default Day Schedule Name
  {2db0738a-4e8b-4b4a-a643-004693d24a5a}, !- Summer Design Day Schedule Name
  {ede24ca6-5d58-4b18-bacb-86ffa739e830}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5974ded7-f2cf-4eac-b897-41e212ac8024}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec106e35-9ff5-43a3-9041-dee4ce50e42d}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ede24ca6-5d58-4b18-bacb-86ffa739e830}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad6c841d-8830-48c7-a05e-71b0513830fa}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2db0738a-4e8b-4b4a-a643-004693d24a5a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c47be0ec-2200-4894-b5d7-a239a79e76b0}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Monday Rule, !- Name
  {aca01041-3680-4430-b0b1-c47443a98b45}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9da37a63-6d22-4f60-9a60-1fdbb28a23df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9da37a63-6d22-4f60-9a60-1fdbb28a23df}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {471355cf-0db3-4fb0-91b8-6b5f66fd8157}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Tuesday Rule, !- Name
  {aca01041-3680-4430-b0b1-c47443a98b45}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1fac555-f5f1-41ca-a0e0-5eb0659dd443}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d1fac555-f5f1-41ca-a0e0-5eb0659dd443}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7869c254-1cd2-49be-8f58-9e7ea0c8e235}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Wednesday Rule, !- Name
  {aca01041-3680-4430-b0b1-c47443a98b45}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bdb6e8f5-2f1b-4124-aec3-27f78e21d64d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bdb6e8f5-2f1b-4124-aec3-27f78e21d64d}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd70a1a4-bec5-4365-bcf1-d56529f39e8e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Thursday Rule, !- Name
  {aca01041-3680-4430-b0b1-c47443a98b45}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {16fa738c-bf39-46b6-a9cb-3439422300e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {16fa738c-bf39-46b6-a9cb-3439422300e4}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4201f550-79e7-4825-9fff-43edee4943e5}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Friday Rule, !- Name
  {aca01041-3680-4430-b0b1-c47443a98b45}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0cfe2f8e-a949-4eee-b46e-83fe8dce46eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0cfe2f8e-a949-4eee-b46e-83fe8dce46eb}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06dff5b4-6c95-4e18-85d7-01e855ce20fa}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Saturday Rule, !- Name
  {aca01041-3680-4430-b0b1-c47443a98b45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43a8e78a-567a-4f74-ba08-1e5f0d1ea79f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43a8e78a-567a-4f74-ba08-1e5f0d1ea79f}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4afab782-b143-4a2e-8c46-ea983263ae19}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {aca01041-3680-4430-b0b1-c47443a98b45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cf90253-575c-4476-9ac0-195e2ecb6cfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cf90253-575c-4476-9ac0-195e2ecb6cfe}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {479c8271-0a9b-4256-a9a8-cb0dddb89f43}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {923f368f-b1d4-4335-a927-e34bb297221f}, !- Supply Air Inlet Node
  {fbddfab2-d43e-413a-9e72-de95960192b4}, !- Supply Air Outlet Node
  {1106f75a-88ca-424b-883b-4d64a9c45a6b}, !- Exhaust Air Inlet Node
  {bf608f43-2b8c-4e33-a937-71ed2270f6cb}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {550ea681-328d-4d8a-8ec0-595492d94f7f}, !- Handle
  Node 372,                               !- Name
  {fbddfab2-d43e-413a-9e72-de95960192b4}, !- Inlet Port
  {f4c7ccba-8a1c-4f46-ae9c-26bc4271c010}; !- Outlet Port

OS:Connection,
  {923f368f-b1d4-4335-a927-e34bb297221f}, !- Handle
  {72a6ecb2-3183-4b58-8ed0-d0a76ee0a33e}, !- Name
  {74439333-33be-482e-acc7-b2a5672140a3}, !- Source Object
  3,                                      !- Outlet Port
  {479c8271-0a9b-4256-a9a8-cb0dddb89f43}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fbddfab2-d43e-413a-9e72-de95960192b4}, !- Handle
  {ab310e53-2ecf-4903-bf2d-bbcb01742fc0}, !- Name
  {479c8271-0a9b-4256-a9a8-cb0dddb89f43}, !- Source Object
  13,                                     !- Outlet Port
  {550ea681-328d-4d8a-8ec0-595492d94f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c7ccba-8a1c-4f46-ae9c-26bc4271c010}, !- Handle
  {bfe07019-ce32-4a0b-a9fb-6c81990d3b3d}, !- Name
  {550ea681-328d-4d8a-8ec0-595492d94f7f}, !- Source Object
  3,                                      !- Outlet Port
  {0e78d41b-6892-4cef-ad96-ae3cb00544fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0aa8bdef-9b6f-4f71-9c8f-18dfbd175d57}, !- Handle
  Node 373,                               !- Name
  {2b752b1d-2f87-45f0-a46f-5e6bb35c33a8}, !- Inlet Port
  {1106f75a-88ca-424b-883b-4d64a9c45a6b}; !- Outlet Port

OS:Connection,
  {2b752b1d-2f87-45f0-a46f-5e6bb35c33a8}, !- Handle
  {e3d2357d-49dc-492c-a87f-11a5c9dbbbd7}, !- Name
  {0e78d41b-6892-4cef-ad96-ae3cb00544fe}, !- Source Object
  7,                                      !- Outlet Port
  {0aa8bdef-9b6f-4f71-9c8f-18dfbd175d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1106f75a-88ca-424b-883b-4d64a9c45a6b}, !- Handle
  {ab49c01b-cc25-4ae8-8c6c-9ab8e4fd7c32}, !- Name
  {0aa8bdef-9b6f-4f71-9c8f-18dfbd175d57}, !- Source Object
  3,                                      !- Outlet Port
  {479c8271-0a9b-4256-a9a8-cb0dddb89f43}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bf608f43-2b8c-4e33-a937-71ed2270f6cb}, !- Handle
  {1b0470f2-184a-4701-b7cc-1a2954aae27f}, !- Name
  {479c8271-0a9b-4256-a9a8-cb0dddb89f43}, !- Source Object
  15,                                     !- Outlet Port
  {90910c9f-436b-4325-8a81-a04157c8dbcb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3614369c-0a10-41b1-ae36-edf2f83f7863}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e85a93ce-a5d7-4c2e-bada-824f8a162ef5}, !- Reference Setpoint Node Name
  {e85a93ce-a5d7-4c2e-bada-824f8a162ef5}, !- Mixed Air Stream Node Name
  {74439333-33be-482e-acc7-b2a5672140a3}, !- Outdoor Air Stream Node Name
  {ec79d0c2-50ac-498e-bec0-bc6bd4322852}, !- Return Air Stream Node Name
  {550ea681-328d-4d8a-8ec0-595492d94f7f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {debe7dbb-b2be-48c3-8902-b664390203bb}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af77773e-ef78-4501-89fa-f5105807e54f}, !- Control Zone or Zone List Name
  {a611bc63-8e17-4ec2-aca7-06fcc35629ce}, !- Cooling Control Zone or Zone List Name
  {e05f5429-6a11-4d29-bbff-c0fad1d24eb8}, !- Heating Control Zone or Zone List Name
  {fc335728-25a5-4208-9b94-c4830d0f1bd8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af77773e-ef78-4501-89fa-f5105807e54f}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a611bc63-8e17-4ec2-aca7-06fcc35629ce}, !- Handle
  {b5bb67a3-5f5f-484c-a5ed-1761c781007d}; !- Name

OS:ModelObjectList,
  {e05f5429-6a11-4d29-bbff-c0fad1d24eb8}, !- Handle
  {6b1a3f0f-f752-46e4-8ff6-2ca029fb7a81}; !- Name

OS:ModelObjectList,
  {fc335728-25a5-4208-9b94-c4830d0f1bd8}, !- Handle
  {5d1a4a78-3f72-4b4c-8790-c0299e7fbce1}; !- Name

OS:Schedule:Ruleset,
  {c0523975-397b-4834-8f44-7d411b819fae}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {26541fd3-ae0e-45b0-990c-3e070b6a906e}, !- Default Day Schedule Name
  {3cf7dcff-eb15-41c9-829f-15120f05fd48}, !- Summer Design Day Schedule Name
  {166fadf2-e4ff-4cfb-b6e1-f7ad9e50d550}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26541fd3-ae0e-45b0-990c-3e070b6a906e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6f70298-f57d-4f36-b790-051fac7be1e0}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {166fadf2-e4ff-4cfb-b6e1-f7ad9e50d550}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21f34fa8-c8f3-4852-b9e5-5a9bcabf3c85}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cf7dcff-eb15-41c9-829f-15120f05fd48}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7818111-4c39-4b03-b016-c07ecb301461}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Monday Rule, !- Name
  {c0523975-397b-4834-8f44-7d411b819fae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {acca0e5b-f550-430f-bfb0-9b36365189fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {acca0e5b-f550-430f-bfb0-9b36365189fd}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39a9acb7-4a69-4e86-ab50-a8fd020c9e0e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Tuesday Rule, !- Name
  {c0523975-397b-4834-8f44-7d411b819fae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0b5ce4ee-ab9c-4b0b-8287-22b716a1e8b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0b5ce4ee-ab9c-4b0b-8287-22b716a1e8b1}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a8112195-f20e-4d04-a6ef-0b28bd35b425}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Wednesday Rule, !- Name
  {c0523975-397b-4834-8f44-7d411b819fae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ab05df0a-65f6-4cce-b81f-6d3078d47e9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ab05df0a-65f6-4cce-b81f-6d3078d47e9e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06bd1c03-43e9-46f1-ae3d-27e218624607}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Thursday Rule, !- Name
  {c0523975-397b-4834-8f44-7d411b819fae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {75437162-4e65-4892-8480-5b10abe334af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {75437162-4e65-4892-8480-5b10abe334af}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ac3fda3-866f-4715-9313-ebf56a27ef64}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Friday Rule, !- Name
  {c0523975-397b-4834-8f44-7d411b819fae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff877854-6bfe-4ea6-bdaa-1c5b4aa148f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ff877854-6bfe-4ea6-bdaa-1c5b4aa148f5}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1f95ccf-d362-4253-a3ce-46a01904d782}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Saturday Rule, !- Name
  {c0523975-397b-4834-8f44-7d411b819fae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88421bcc-3142-4ce9-8630-813de83261af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {88421bcc-3142-4ce9-8630-813de83261af}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {523d59c1-139f-4bff-b38d-211f5f745f9a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday Rule, !- Name
  {c0523975-397b-4834-8f44-7d411b819fae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {321beca9-5c52-49a6-96ad-6faea6ee9edc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {321beca9-5c52-49a6-96ad-6faea6ee9edc}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9bdaab18-d205-48ed-a318-1f565e735c9a}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9de5d6a1-44dc-466e-821e-9c8e8cc14371}, !- Supply Air Inlet Node
  {0bb600c1-5b2d-475d-ab11-c3fc3b4c5c47}, !- Supply Air Outlet Node
  {8b5b1967-e282-491e-8959-47e6b3485445}, !- Exhaust Air Inlet Node
  {664a10d5-1c3d-4a2f-a5e8-a71684a55642}, !- Exhaust Air Outlet Node
  141.85148,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5304c058-24cf-4559-ac30-6736d4041ac0}, !- Handle
  Node 374,                               !- Name
  {0bb600c1-5b2d-475d-ab11-c3fc3b4c5c47}, !- Inlet Port
  {32a750cd-68d1-4b80-b924-c42d0de0298b}; !- Outlet Port

OS:Connection,
  {9de5d6a1-44dc-466e-821e-9c8e8cc14371}, !- Handle
  {14e5fa8d-91c6-4b54-a5d1-0c3e80cb3b05}, !- Name
  {ab2ea40d-f0ea-4f82-90f8-eceef12b0fe9}, !- Source Object
  3,                                      !- Outlet Port
  {9bdaab18-d205-48ed-a318-1f565e735c9a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0bb600c1-5b2d-475d-ab11-c3fc3b4c5c47}, !- Handle
  {cd56a60e-7b94-461e-87d0-61c778629c07}, !- Name
  {9bdaab18-d205-48ed-a318-1f565e735c9a}, !- Source Object
  13,                                     !- Outlet Port
  {5304c058-24cf-4559-ac30-6736d4041ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a750cd-68d1-4b80-b924-c42d0de0298b}, !- Handle
  {22edba97-cfc9-405e-80dc-453dcee3f7fa}, !- Name
  {5304c058-24cf-4559-ac30-6736d4041ac0}, !- Source Object
  3,                                      !- Outlet Port
  {ca73911d-ec75-4730-89d4-3f17420a33e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f565a3e-15ab-4b5a-bf26-5d409a690cc0}, !- Handle
  Node 375,                               !- Name
  {f8d46104-8e33-46e3-9069-64a529bbe388}, !- Inlet Port
  {8b5b1967-e282-491e-8959-47e6b3485445}; !- Outlet Port

OS:Connection,
  {f8d46104-8e33-46e3-9069-64a529bbe388}, !- Handle
  {5d9d9012-8bba-41ca-a81d-04c2f4c7777c}, !- Name
  {ca73911d-ec75-4730-89d4-3f17420a33e0}, !- Source Object
  7,                                      !- Outlet Port
  {3f565a3e-15ab-4b5a-bf26-5d409a690cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5b1967-e282-491e-8959-47e6b3485445}, !- Handle
  {9b5803e1-48ab-4a72-9e4f-fa615ebd763b}, !- Name
  {3f565a3e-15ab-4b5a-bf26-5d409a690cc0}, !- Source Object
  3,                                      !- Outlet Port
  {9bdaab18-d205-48ed-a318-1f565e735c9a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {664a10d5-1c3d-4a2f-a5e8-a71684a55642}, !- Handle
  {d956722d-d2b7-49d7-981a-4aee8b8f9c12}, !- Name
  {9bdaab18-d205-48ed-a318-1f565e735c9a}, !- Source Object
  15,                                     !- Outlet Port
  {c33f0dc5-9435-4c92-9c40-bfa45aeb1f77}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {94ac35a6-fb3d-4813-acd6-d8d4805b69ad}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cd67e666-6ebb-46dc-95e4-4b233f527907}, !- Reference Setpoint Node Name
  {cd67e666-6ebb-46dc-95e4-4b233f527907}, !- Mixed Air Stream Node Name
  {ab2ea40d-f0ea-4f82-90f8-eceef12b0fe9}, !- Outdoor Air Stream Node Name
  {65527538-231a-4a11-969c-a2f3ffb599dd}, !- Return Air Stream Node Name
  {5304c058-24cf-4559-ac30-6736d4041ac0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {22c9141d-eded-4039-b66d-6786b8edfaa6}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c02a882-42c5-490c-9778-16ed9f194ff2}, !- Control Zone or Zone List Name
  {64561adf-3bc0-481c-be17-043fe1d24650}, !- Cooling Control Zone or Zone List Name
  {d6e26513-53e3-4a41-8a9a-090f0df4f078}, !- Heating Control Zone or Zone List Name
  {f4a799fa-2734-4bd1-8a23-cfdd21ce0469}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c02a882-42c5-490c-9778-16ed9f194ff2}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {64561adf-3bc0-481c-be17-043fe1d24650}, !- Handle
  {645f7551-59ef-41c7-86a8-1cda76a55a14}; !- Name

OS:ModelObjectList,
  {d6e26513-53e3-4a41-8a9a-090f0df4f078}, !- Handle
  {674420f4-4b0b-44cc-8e18-dc9b973a991c}; !- Name

OS:ModelObjectList,
  {f4a799fa-2734-4bd1-8a23-cfdd21ce0469}, !- Handle
  {616f27d7-e0a3-48f4-9c23-d8768f158005}; !- Name

OS:Schedule:Ruleset,
  {0d0a74cd-4915-49fd-98b0-8a8591b1024c}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {b5a51bb1-aaff-41b4-bae0-d46aa2d73849}, !- Default Day Schedule Name
  {e9bfdae0-6c8f-409f-8332-4bdabfde5a6f}, !- Summer Design Day Schedule Name
  {2673a221-4656-4187-b351-cf380ee0ca76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5a51bb1-aaff-41b4-bae0-d46aa2d73849}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8abeea4e-9b7b-4ae6-a8f0-2f5739551a03}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2673a221-4656-4187-b351-cf380ee0ca76}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9131154b-f08a-4e22-958e-46bab559c445}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9bfdae0-6c8f-409f-8332-4bdabfde5a6f}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {949ee80e-c800-42e0-83cb-7274052a0d4b}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Monday Rule, !- Name
  {0d0a74cd-4915-49fd-98b0-8a8591b1024c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e9447fe0-de25-4062-bc81-08e1315bc974}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e9447fe0-de25-4062-bc81-08e1315bc974}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {74c995b1-d430-4801-af05-b99c79f399d7}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Tuesday Rule, !- Name
  {0d0a74cd-4915-49fd-98b0-8a8591b1024c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f8f95efa-e7cd-4681-ab82-6633c6122bc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f8f95efa-e7cd-4681-ab82-6633c6122bc7}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {05165784-2457-4afc-80e4-aeed26149b6a}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Wednesday Rule, !- Name
  {0d0a74cd-4915-49fd-98b0-8a8591b1024c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e4b04e99-84d0-4146-ad48-ca8185fed327}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e4b04e99-84d0-4146-ad48-ca8185fed327}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {878edef4-375b-41bf-bc70-db0574b7e303}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Thursday Rule, !- Name
  {0d0a74cd-4915-49fd-98b0-8a8591b1024c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {56d06c74-6509-4261-b352-f7c7a683479f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {56d06c74-6509-4261-b352-f7c7a683479f}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c844b1fd-c224-40fa-a9fd-3bf5aebb1b02}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Friday Rule, !- Name
  {0d0a74cd-4915-49fd-98b0-8a8591b1024c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35a46ad9-578d-4273-89aa-fd42b008744e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {35a46ad9-578d-4273-89aa-fd42b008744e}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dfc2319e-33f7-495e-b5df-354f78e39041}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Saturday Rule, !- Name
  {0d0a74cd-4915-49fd-98b0-8a8591b1024c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd5b8175-31d5-418d-a7e6-93d6b618d2d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd5b8175-31d5-418d-a7e6-93d6b618d2d3}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14b88ff7-d00d-4d97-81c3-e96603833a26}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday Rule, !- Name
  {0d0a74cd-4915-49fd-98b0-8a8591b1024c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e084623-781c-4565-b6c7-86b4c463cff8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e084623-781c-4565-b6c7-86b4c463cff8}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f2f278b3-6ea3-4947-acaa-7c1c917dca8c}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D ERV, !- Name
  {38e128f0-bc44-4a52-b313-c8c1e975be67}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a9679b02-62fd-45d3-a4cd-45fe012e4444}, !- Supply Air Inlet Node
  {9146984f-fab7-478a-a60d-5b2ad84a5dd6}, !- Supply Air Outlet Node
  {9248c996-836b-4a21-b87f-61df77203f88}, !- Exhaust Air Inlet Node
  {6787af60-00d1-4086-b536-b5e6f1fc3e7a}, !- Exhaust Air Outlet Node
  1118.101496,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1ce4c96d-d29b-4ec2-b9bd-453fdf20a857}, !- Handle
  Node 376,                               !- Name
  {9146984f-fab7-478a-a60d-5b2ad84a5dd6}, !- Inlet Port
  {28c460b2-ba67-46d0-8e9c-9f18bb5ca41e}; !- Outlet Port

OS:Connection,
  {a9679b02-62fd-45d3-a4cd-45fe012e4444}, !- Handle
  {0a8092ee-b2c1-42bc-80d7-401f73390ce1}, !- Name
  {185baa0e-9e14-4387-8a35-9ce2e40aa165}, !- Source Object
  3,                                      !- Outlet Port
  {f2f278b3-6ea3-4947-acaa-7c1c917dca8c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9146984f-fab7-478a-a60d-5b2ad84a5dd6}, !- Handle
  {4fad8f53-48fc-42d5-94d0-1ed7633d949a}, !- Name
  {f2f278b3-6ea3-4947-acaa-7c1c917dca8c}, !- Source Object
  13,                                     !- Outlet Port
  {1ce4c96d-d29b-4ec2-b9bd-453fdf20a857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c460b2-ba67-46d0-8e9c-9f18bb5ca41e}, !- Handle
  {4f149b94-061f-4173-bbd3-4aa5f017a59c}, !- Name
  {1ce4c96d-d29b-4ec2-b9bd-453fdf20a857}, !- Source Object
  3,                                      !- Outlet Port
  {3375632c-3ea0-49b5-8cd4-5460830b17c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f1446a9-b410-4ab7-95ec-8520ad830dc9}, !- Handle
  Node 377,                               !- Name
  {a8a3db88-bf5a-4154-8658-3ba2dc73cc66}, !- Inlet Port
  {9248c996-836b-4a21-b87f-61df77203f88}; !- Outlet Port

OS:Connection,
  {a8a3db88-bf5a-4154-8658-3ba2dc73cc66}, !- Handle
  {f9beef27-1e6f-4c66-bbf2-35ee550f99b6}, !- Name
  {3375632c-3ea0-49b5-8cd4-5460830b17c3}, !- Source Object
  7,                                      !- Outlet Port
  {8f1446a9-b410-4ab7-95ec-8520ad830dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9248c996-836b-4a21-b87f-61df77203f88}, !- Handle
  {f0b07874-63e2-4e16-932d-2f4bc00254d9}, !- Name
  {8f1446a9-b410-4ab7-95ec-8520ad830dc9}, !- Source Object
  3,                                      !- Outlet Port
  {f2f278b3-6ea3-4947-acaa-7c1c917dca8c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6787af60-00d1-4086-b536-b5e6f1fc3e7a}, !- Handle
  {fefcdd76-bfa0-4104-b71b-941b50aff93e}, !- Name
  {f2f278b3-6ea3-4947-acaa-7c1c917dca8c}, !- Source Object
  15,                                     !- Outlet Port
  {ba6ee248-9363-4f7f-86a2-fea972a5c11d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {15b4c0e3-ef8f-4ce1-a343-9af2fcdc4f67}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {090dd078-3fa8-4733-94e4-f9ca84e10c57}, !- Reference Setpoint Node Name
  {090dd078-3fa8-4733-94e4-f9ca84e10c57}, !- Mixed Air Stream Node Name
  {185baa0e-9e14-4387-8a35-9ce2e40aa165}, !- Outdoor Air Stream Node Name
  {14e7a68d-e435-4abb-89ca-3dd5a6a2f8ed}, !- Return Air Stream Node Name
  {1ce4c96d-d29b-4ec2-b9bd-453fdf20a857}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {355f6cee-c98c-495c-8730-801ab5fdb790}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {841a0b1b-8b9d-4800-8a54-a6011a6a1088}, !- Control Zone or Zone List Name
  {47fc25c0-690d-4a5d-b6f7-3c372746570b}, !- Cooling Control Zone or Zone List Name
  {57ca08de-c072-442f-9cef-4bd30df12094}, !- Heating Control Zone or Zone List Name
  {3e650787-79c1-4647-bac5-0910b24778b9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {841a0b1b-8b9d-4800-8a54-a6011a6a1088}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {47fc25c0-690d-4a5d-b6f7-3c372746570b}, !- Handle
  {f904545b-4764-4c31-b989-948a3a7009de}; !- Name

OS:ModelObjectList,
  {57ca08de-c072-442f-9cef-4bd30df12094}, !- Handle
  {68944311-1bc1-4824-98d2-81f2390538d2}; !- Name

OS:ModelObjectList,
  {3e650787-79c1-4647-bac5-0910b24778b9}, !- Handle
  {2e96092b-fb2a-4a0e-859f-10ede302a2c0}; !- Name

OS:Schedule:Ruleset,
  {374e65e7-4272-4e53-bfd7-bfdfed8cba16}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  {30760b18-288e-4cc7-9e5a-3706c70407bd}, !- Default Day Schedule Name
  {4770809e-a5e2-4fa5-ab2b-bc8505943085}, !- Summer Design Day Schedule Name
  {561caaad-bbbb-497c-984e-87896de3b775}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30760b18-288e-4cc7-9e5a-3706c70407bd}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdcd7d3f-1ab1-4989-91be-d84aadcf16a7}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {561caaad-bbbb-497c-984e-87896de3b775}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ee9d60f-54f0-4884-8fab-8c02ff3b0f66}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4770809e-a5e2-4fa5-ab2b-bc8505943085}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fb5bff7-6218-4a79-8422-b3cf6f484ce5}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Monday Rule, !- Name
  {374e65e7-4272-4e53-bfd7-bfdfed8cba16}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d66eb2a5-57bf-4f9e-a8fb-91d1a7e3c912}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d66eb2a5-57bf-4f9e-a8fb-91d1a7e3c912}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Monday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {86f05a74-306b-4a2d-8bed-fc71e8b85f71}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Tuesday Rule, !- Name
  {374e65e7-4272-4e53-bfd7-bfdfed8cba16}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {309e850a-c559-4c42-86a7-0bd7de6b968a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {309e850a-c559-4c42-86a7-0bd7de6b968a}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Tuesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {45ec356a-b6b3-4966-90dc-b96133b034b9}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Wednesday Rule, !- Name
  {374e65e7-4272-4e53-bfd7-bfdfed8cba16}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7593c194-4f29-422b-83e0-787bb22feaf6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7593c194-4f29-422b-83e0-787bb22feaf6}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Wednesday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7687aa7e-14ff-43ba-a583-7407efb4f940}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Thursday Rule, !- Name
  {374e65e7-4272-4e53-bfd7-bfdfed8cba16}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {988b3503-28fd-411c-8f08-f3026f65b7f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {988b3503-28fd-411c-8f08-f3026f65b7f1}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Thursday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {397f68ee-cd90-4e5d-ab23-4f2146665c20}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Friday Rule, !- Name
  {374e65e7-4272-4e53-bfd7-bfdfed8cba16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {61a69779-f51f-4c9f-8ea8-d602d6324915}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {61a69779-f51f-4c9f-8ea8-d602d6324915}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Friday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {92533ea6-85c1-467a-8c7f-3e7efaaecfcf}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Saturday Rule, !- Name
  {374e65e7-4272-4e53-bfd7-bfdfed8cba16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {532b9db0-4ba3-4243-82d3-93b25581281a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {532b9db0-4ba3-4243-82d3-93b25581281a}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Saturday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18e36059-b1b6-461f-af5c-8be124aa2f3e}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday Rule, !- Name
  {374e65e7-4272-4e53-bfd7-bfdfed8cba16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c19afbf0-5592-48b9-9b29-a8a379518be1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c19afbf0-5592-48b9-9b29-a8a379518be1}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  {03b69796-7b9e-4eaf-b3c0-d5838efd9455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {98eb8a27-bdc4-480e-aa71-e76dcd7fc73f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b0659e0-836f-4240-a6f3-374aa7e821e2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80617366-a469-47d6-8bfc-4bfd6b9835e5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75572f58-e4e9-4a6a-819c-f7394d9cee2f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6bb14cc3-6aa2-462d-816a-40b9cd637e19}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

